{
  "target": "E:\\workspace\\projects\\sound1-fw-e8300-backup\\docs\\참고\\인허가\\사운드1\\DHF\\02_설계 입력\\SW\\펌웨어\\SSTC-FW-TD24A 소프트웨어 시스템 시험 기준서.xlsx",
  "hash": "1292f8b8ba46e0ca6d7d63d7c2971874983fc77297839c62edc8b103d6efddf1",
  "sheet": "기준서_시스템 시험",
  "diffname": "기준서_시스템 시험_변경 비교",
  "body": [
    {
      "row": 25,
      "id": 1,
      "values": [
        "SW-FW-SYS-Test-ID-1",
        " 최대 자극률",
        "T",
        "SW-FW-RID-1",
        "SYS-RID-FW-2",
        "32채널 맵을 적용한다.",
        null,
        "각 채널의 자극률을 측정하고 32채널의 합산 자극률을 확인한다.",
        "전채널 합산 자극률은 20 kHz 이상이어야 한다. 상위 SYS-RID-FW-2의 목표 24 kHz에 대한 허용오차는 기존 기준의 ±5%로 확인한다."
      ]
    },
    {
      "row": 26,
      "id": 2,
      "values": [
        "SW-FW-SYS-Test-ID-2",
        "채널별 최대 자극률",
        "T",
        "SW-FW-RID-2",
        "SYS-RID-FW-2",
        "24채널 맵을 적용한다.",
        null,
        "24채널 맵에서 각 채널의 최대 자극률을 측정한다.",
        "채널별 최대 자극률은 1000 Hz 이상이어야 한다."
      ]
    },
    {
      "row": 27,
      "id": 3,
      "values": [
        "SW-FW-SYS-Test-ID-3",
        "모노폴라 자극 출력 ",
        "T",
        "SW-FW-RID-3",
        "SYS-RID-FW-1",
        null,
        null,
        "출력 펄스 파라미터를 측정한다.",
        "모노폴라 전극 배치에서 출력파형 확인 되어야 한다."
      ]
    },
    {
      "row": 28,
      "id": 4,
      "values": [
        "SW-FW-SYS-Test-ID-4",
        "자극 펄스의 선행 위상이 조정",
        "T",
        "SW-FW-RID-4",
        "SYS-RID-FW-4",
        null,
        null,
        "선행 펄스 모양 : negative, positive가 젹용된 맵 데이터를 실행하여 선행펄스 모양을 확인한다.",
        "네거티브, 포지티프 선행 위상이 확인되어야 한다."
      ]
    },
    {
      "row": 29,
      "id": 5,
      "values": [
        "SW-FW-SYS-Test-ID-5",
        "자극 출력 범위",
        "T",
        "SW-FW-RID-5",
        "SYS-RID-FW-5",
        null,
        null,
        "모노폴라 모드, C/T(uA)가 적용된 맵 데이터를 실행하고, 소리 입력에 따른 자극 출력을 확인한다.",
        "자극 펄스 크기 범위 C/T uA"
      ]
    },
    {
      "row": 30,
      "id": 6,
      "values": [
        "SW-FW-SYS-Test-ID-6",
        "자극 펄스폭",
        "T",
        "SW-FW-RID-6",
        "SYS-RID-FW-3",
        null,
        null,
        "펄스폭을 13, 14, 255 us로 설정하여 1 us 단계 설정과 출력 펄스폭을 확인한다.",
        "13~255 us 범위에서 1 us 단위로 설정할 수 있어야 하며, 측정 펄스폭은 각 설정값의 ±5% 이내이어야 한다."
      ]
    },
    {
      "row": 31,
      "id": 7,
      "values": [
        "SW-FW-SYS-Test-ID-7",
        "최대 전하량 제한",
        "D",
        "SW-FW-RID-7",
        null,
        null,
        null,
        null,
        "붉은색 LED(오류 상태)가 표시되어야한다."
      ]
    },
    {
      "row": 32,
      "id": 8,
      "values": [
        "SW-FW-SYS-Test-ID-8",
        "AGC 감도 조절(오디오 볼륨)",
        "D",
        "SW-FW-RID-8",
        "SYS-RID-FW-6",
        null,
        null,
        null,
        "스피커 출력으로 볼륨의 변화를 확인 할 수 있어야 한다."
      ]
    },
    {
      "row": 33,
      "id": 9,
      "values": [
        "SW-FW-SYS-Test-ID-9",
        "주파수 분석 방법(FFT)",
        "A",
        "SW-FW-RID-9",
        "SYS-RID-FW-7",
        null,
        null,
        null,
        "FFT 방식으로 주파수 성분 분석이 구현되어함."
      ]
    },
    {
      "row": 34,
      "id": 10,
      "values": [
        "SW-FW-SYS-Test-ID-10",
        "주파수 분석 대역수(32개)",
        "D",
        "SW-FW-RID-10",
        "SYS-RID-FW-8",
        null,
        null,
        null,
        "음향 신호의 주파수에 해당하는 내부기 채널의 출력이 확인되어야한다.\n(7068, 7473)"
      ]
    },
    {
      "row": 35,
      "id": 11,
      "values": [
        "SW-FW-SYS-Test-ID-11",
        "자극 기법 ",
        "T",
        "SW-FW-RID-11",
        "SYS-RID-FW-9",
        "CIS 맵을 준비한다. NofM 옵션을 적용하는 경우 NofM 맵과 합성음을 추가로 준비한다.",
        null,
        null,
        "오실로스코프로 관찰되는재널별 자극 순서가 맵데이터에 설정된 채널별 자극 순서와 동일해야한다."
      ]
    },
    {
      "row": 36,
      "id": 12,
      "values": [
        "SW-FW-SYS-Test-ID-12",
        "사운드 신호처리 주기",
        "T",
        "SW-FW-RID-12",
        "SYS-RID-FW-10",
        null,
        null,
        null,
        "- 1msec, 오차율 5%"
      ]
    },
    {
      "row": 37,
      "id": 13,
      "values": [
        "SW-FW-SYS-Test-ID-13",
        "맵 데이터 수",
        "D",
        "SW-FW-RID-13",
        "SYS-RID-FW-11",
        null,
        null,
        null,
        "- 맵이 변경되면 자극 출력도 변경되는 것이 확인 되어야한다."
      ]
    },
    {
      "row": 38,
      "id": 14,
      "values": [
        "SW-FW-SYS-Test-ID-14",
        "자극 볼륨 조정 수",
        "D",
        "SW-FW-RID-14",
        "SYS-RID-FW-12",
        null,
        null,
        null,
        "- 자극 볼륨이 4단계로 변경됨에 따라 자극 출력의 크기도 4단계로 변경되어야 한다."
      ]
    },
    {
      "row": 39,
      "id": 15,
      "values": [
        "SW-FW-SYS-Test-ID-15",
        "[E8300/QCC 각각 확인, 향후 I2S] 오디오 소스 입력",
        "D",
        "SW-FW-RID-15",
        null,
        "2개 이상의 오디오 소스와 E8300/QCC의 입력 확인 수단을 준비한다. 향후 I2S 입력도 같은 항목으로 확인한다.",
        null,
        null,
        "- 주변 소리와 음악소리가 보드의 출력으로 들려야한다."
      ]
    },
    {
      "row": 40,
      "id": 16,
      "values": [
        "SW-FW-SYS-Test-ID-16",
        "8kHz 오디오 입력 대역",
        "A",
        "SW-FW-RID-16",
        null,
        null,
        "SRS의 8kHz 표현에 대해 정확히 8kHz 순음 입력과 8kHz 대역 지원 중 판정 범위를 확정해야 한다. 대역 내 순음 결과만으로 정확히 8kHz 입력의 통과를 판정하지 않는다.",
        null,
        "- 오디오 데이터가 들려야한다."
      ]
    },
    {
      "row": 41,
      "id": 17,
      "values": [
        "SW-FW-SYS-Test-ID-17",
        "FPGA에 PCM 데이터 출력",
        "D",
        "SW-FW-RID-17",
        null,
        null,
        null,
        null,
        "- FPGA와 PCM 통신이 정상이고, 정상 동작 상태에 해당하는 LED가 표시되어야 한다."
      ]
    },
    {
      "row": 42,
      "id": 18,
      "values": [
        "SW-FW-SYS-Test-ID-18",
        "매핑 데이터 구성",
        "A",
        "SW-FW-RID-18",
        null,
        null,
        null,
        null,
        " SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7 모든 결과가 합격이어야한다."
      ]
    },
    {
      "row": 43,
      "id": 19,
      "values": [
        "SW-FW-SYS-Test-ID-19",
        "터치 입력 및 제어",
        "D",
        "SW-FW-RID-19",
        null,
        null,
        null,
        "터치 센서를 조작하고 입력 상태 및 제어 동작을 확인한다.",
        "터치 상태를 정상적으로 읽고, 설정된 터치 동작에 따라 제어되어야 한다."
      ]
    },
    {
      "row": 44,
      "id": 20,
      "values": [
        "SW-FW-SYS-Test-ID-20",
        "외부기 동작 상태 LED ",
        "D",
        "SW-FW-RID-20",
        null,
        null,
        null,
        null,
        "- 전원 켜짐 상태 표시 후, 대기 LED 패턴이 확인되어야 한다.\n- 내부기와 연결되면 정상 동작 LED 패턴이 확인되어야 한다."
      ]
    },
    {
      "row": 45,
      "id": 21,
      "values": [
        "SW-FW-SYS-Test-ID-21",
        "전원 커넥터 연결상태",
        "D",
        "SW-FW-RID-21",
        null,
        "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다. 충전 케이스의 덮개는 열어 둔다.",
        null,
        "충전 전원을 연결하고 배터리 잔량에 따른 LED를 확인한다.",
        "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸\n- 충전 여부에 관계없이 같은 잔량 표시 기준을 적용한다."
      ]
    },
    {
      "row": 46,
      "id": 22,
      "values": [
        "SW-FW-SYS-Test-ID-22",
        "배터리 잔량 상태 LED",
        "D",
        "SW-FW-RID-22",
        null,
        "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다.",
        null,
        "배터리 잔량을 확인하면서 각 잔량 구간의 LED 색상과 점멸 여부를 확인한다.",
        "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸"
      ]
    },
    {
      "row": 47,
      "id": 23,
      "values": [
        "SW-FW-SYS-Test-ID-23",
        "배터리 잔량 부족 알림 자극",
        "D",
        "SW-FW-RID-23",
        null,
        null,
        null,
        null,
        "- 알림용 자극 신호의 출력이 관찰되어야 한다."
      ]
    },
    {
      "row": 48,
      "id": 24,
      "values": [
        "SW-FW-SYS-Test-ID-24",
        "리모콘에 의한 맵 데이터 변경",
        "D",
        "SW-FW-RID-24",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되어야 한다."
      ]
    },
    {
      "row": 49,
      "id": 25,
      "values": [
        "SW-FW-SYS-Test-ID-25",
        "리모콘에 의한 오디오 볼륨 조절",
        "D",
        "SW-FW-RID-25",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되어야 한다."
      ]
    },
    {
      "row": 50,
      "id": 26,
      "values": [
        "SW-FW-SYS-Test-ID-26",
        "리모콘에 의한 자극 볼륨 조절",
        "D",
        "SW-FW-RID-26",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되어야 한다."
      ]
    },
    {
      "row": 51,
      "id": 27,
      "values": [
        "SW-FW-SYS-Test-ID-27",
        "리모콘에 의한 LED 알림 켜기/끄기",
        "D",
        "SW-FW-RID-27",
        null,
        null,
        null,
        null,
        "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야한다."
      ]
    },
    {
      "row": 52,
      "id": 28,
      "values": [
        "SW-FW-SYS-Test-ID-28",
        "리모콘에 의한 자극 알림 켜기/끄기",
        "D",
        "SW-FW-RID-28",
        null,
        null,
        null,
        null,
        "- 배터리 잔량 부족 LED의 출력은 관찰되고, 자극 알림 출력은 관찰되지 않아야 한다."
      ]
    },
    {
      "row": 53,
      "id": 29,
      "values": [
        "SW-FW-SYS-Test-ID-29",
        "리모콘으로 배터리 상태 전송",
        "D",
        "SW-FW-RID-29",
        null,
        null,
        null,
        null,
        "- 리모콘에 배터리 잔량의 표시의 변화가 관찰되어야 한다."
      ]
    },
    {
      "row": 54,
      "id": 30,
      "values": [
        "SW-FW-SYS-Test-ID-30",
        "리모콘으로 선택된 맵 데이터 번호 전송",
        "D",
        "SW-FW-RID-30",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 맵 번호가 변화되어야한다."
      ]
    },
    {
      "row": 55,
      "id": 31,
      "values": [
        "SW-FW-SYS-Test-ID-31",
        "리모콘으로 오디오 볼룸 단계 전송",
        "D",
        "SW-FW-RID-31",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 오디오 볼륨의 변화가 관찰되어야한다."
      ]
    },
    {
      "row": 56,
      "id": 32,
      "values": [
        "SW-FW-SYS-Test-ID-32",
        "리모콘으로 자극 봄륨 단계 전송",
        "D",
        "SW-FW-RID-32",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 자극볼륨(최대출력)의 변화가 관찰되어야 한다."
      ]
    },
    {
      "row": 57,
      "id": 33,
      "values": [
        "SW-FW-SYS-Test-ID-33",
        "리모콘으로 LED 알림 설정 상태 전송",
        "D",
        "SW-FW-RID-33",
        null,
        null,
        null,
        null,
        "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야하며, 외부기의 LED 상태가 리모콘 앱에 표시 되어야한다."
      ]
    },
    {
      "row": 58,
      "id": 34,
      "values": [
        "SW-FW-SYS-Test-ID-34",
        "리모콘으로 자극 알림 설정 상태 전송",
        "D",
        "SW-FW-RID-34",
        null,
        null,
        null,
        null,
        "- 배터리 잔량 부족 LED의 출력은 관찰되고 자극 알림 출력은 관찰되지 않아야하며, 리모콘에 자극 알림 설정은 꺼짐으로 표시되어야 한다."
      ]
    },
    {
      "row": 59,
      "id": 35,
      "values": [
        "SW-FW-SYS-Test-ID-35",
        "매핑 프로그램에 의한 시스템 상태 읽기",
        "D",
        "SW-FW-RID-35",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "row": 60,
      "id": 36,
      "values": [
        "SW-FW-SYS-Test-ID-36",
        "매핑 프로그램에 의한 특정 자극 출력 ",
        "D",
        "SW-FW-RID-36",
        null,
        null,
        null,
        null,
        "- 오실로 스코프로 특정 자극 출력이 확인되어야 한다."
      ]
    },
    {
      "row": 61,
      "id": 37,
      "values": [
        "SW-FW-SYS-Test-ID-37",
        "매핑 프로그램에 의한 실시간 자극 진행 ",
        "D",
        "SW-FW-RID-37",
        null,
        null,
        null,
        null,
        "- 오실로 스코프로 실시간 자극 출력이 관찰되어야 한다."
      ]
    },
    {
      "row": 62,
      "id": 38,
      "values": [
        "SW-FW-SYS-Test-ID-38",
        "매핑 프로그램으로 시스템 상태 전송",
        "D",
        "SW-FW-RID-38",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "row": 63,
      "id": 39,
      "values": [
        "SW-FW-SYS-Test-ID-39",
        "매핑 프로그램으로 특정 자극 출력 결과 전송",
        "D",
        "SW-FW-RID-39",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "row": 64,
      "id": 40,
      "values": [
        "SW-FW-SYS-Test-ID-40",
        "매핑 프로그램으로 실시간 자극 상태 전송",
        "D",
        "SW-FW-RID-40",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "row": 65,
      "id": 41,
      "values": [
        "SW-FW-SYS-Test-ID-41",
        "FPGA와 I2C 통신",
        "D",
        "SW-FW-RID-41",
        null,
        null,
        null,
        null,
        "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(FPGA와 I2C로 정상적으로 통신이 되고 있는 상태)"
      ]
    },
    {
      "row": 66,
      "id": 42,
      "values": [
        "SW-FW-SYS-Test-ID-42",
        "터치 센서 I2C 통신",
        "D",
        "SW-FW-RID-42",
        null,
        null,
        null,
        "터치 센서를 조작하고 입력 상태 및 제어 동작을 확인한다.",
        "터치 상태를 정상적으로 읽고, 설정된 터치 동작에 따라 제어되어야 한다."
      ]
    },
    {
      "row": 67,
      "id": 43,
      "values": [
        "SW-FW-SYS-Test-ID-43",
        "PMIC와의 I2C 통신",
        "D",
        "SW-FW-RID-43",
        null,
        null,
        null,
        null,
        "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(I2C 통신으로 PMIC가 정상적으로 설정되어 자극 출력이 확인되는 상태)"
      ]
    },
    {
      "row": 68,
      "id": 44,
      "values": [
        "SW-FW-SYS-Test-ID-44",
        "[E8300/QCC 연계] 리모콘 앱과의 블루투스 통신",
        "A",
        "SW-FW-RID-44",
        "SYS-RID-FW-13",
        null,
        null,
        "사용자 인터페이스(리모컨 앱 통신) 요구사항 구현이 되었는지 확인한다.",
        "사용자 인터페이스(리모컨 앱 통신) 요구사항 검증 기준"
      ]
    },
    {
      "row": 69,
      "id": 45,
      "values": [
        "SW-FW-SYS-Test-ID-45",
        "[E8300/QCC 연계] 매핑 앱과의 블루투스 통신",
        "A",
        "SW-FW-RID-45",
        "SYS-RID-FW-14",
        null,
        null,
        "블루투스를 사용하여 매핑 프로그램과 데이터 통신을 수행하고, E8300으로 전달된 제어 명령과 응답을 확인한다.",
        "매핑 프로그램과 블루투스를 사용한 데이터 통신이 가능하고, 요청한 제어와 응답이 일치해야 한다."
      ]
    },
    {
      "row": 70,
      "id": 69,
      "values": [
        "SW-FW-SYS-Test-ID-69",
        "[E8300/QCC 연계] Bluetooth Classic 오디오 통신",
        "T",
        "SW-FW-RID-69",
        "SYS-RID-FW-15",
        null,
        null,
        "블루투스로 오디오를 스트리밍하고 자극 출력을 확인한다.",
        "오디오 스트리밍에 따른 자극 출력이 확인되어야 한다."
      ]
    },
    {
      "row": 71,
      "id": 70,
      "values": [
        "SW-FW-SYS-Test-ID-70",
        "[E8300/QCC 연계] BLE data 통신",
        "T",
        "SW-FW-RID-70",
        "SYS-RID-FW-16",
        null,
        null,
        "BLE 통신으로 명령어를 송신하고 응답을 확인한다.",
        "BLE 통신을 통한 명령어 송/수신이 확인되어야 한다."
      ]
    },
    {
      "row": 72,
      "id": 46,
      "values": [
        "SW-FW-SYS-Test-ID-46",
        "등록된 내부이식장치와만 근접 무선 통신을 연결한다.",
        "D",
        "SW-FW-RID-46",
        "SYS-RID-FW-17",
        null,
        null,
        "등록된 내부기와 등록되지 않은 내부기를 각각 준비한다. 외부기를 각각의 내부기에 결합하여 근접 무선 통신 연결 여부를 확인한다.",
        "등록된 내부기와는 연결되어야 하며, 등록되지 않은 내부기와는 연결되지 않아야 한다."
      ]
    },
    {
      "row": 73,
      "id": 47,
      "values": [
        "SW-FW-SYS-Test-ID-47",
        "[QCC 단독] 무조작 Bluetooth 세션 종료",
        "D",
        "SW-FW-RID-47",
        "SYS-RID-FW-22",
        null,
        null,
        "블루투스 central 장치에서 페어링 이후에 30분 동안 데이터 송신하지 않고 대기한다.",
        "일정시간 동안 제어 명령이 수신되지 않으면, 외부기에서 블루투스 연결을 해제해야한다."
      ]
    },
    {
      "row": 74,
      "id": 48,
      "values": [
        "SW-FW-SYS-Test-ID-48",
        "[QCC 단독] 블루투스 통신에 페어링 기능 적용",
        "D",
        "SW-FW-RID-48",
        "SYS-RID-FW-18",
        null,
        null,
        "외부기의 블루투스 페어링 과정을 확인한다.",
        "GAP 연결상태에서 명령을 전송하면 에러가 발행해야하며, 페어링 키가 일치하는 경우에만 페어링이 완료되어야 한다."
      ]
    },
    {
      "row": 75,
      "id": 49,
      "values": [
        "SW-FW-SYS-Test-ID-49",
        "[QCC 단독] 블투투스 통신에 페어링 기능을 사용한 데이터 보안 구축",
        "D",
        "SW-FW-RID-49",
        "SYS-RID-FW-26",
        null,
        null,
        "블루투스 central 장치에서 블루투스 페어링 과정을 진행하지 않고 데이터를 송신한다.",
        "블루투스 오류가 발생해야된다."
      ]
    },
    {
      "row": 76,
      "id": 50,
      "values": [
        "SW-FW-SYS-Test-ID-50",
        "블루투스 통신 접속 로그",
        "D",
        "SW-FW-RID-50",
        "SYS-RID-FW-23",
        null,
        null,
        null,
        "- 블루투스로 연결된 리모콘의 정보가 확인 되어야 한다."
      ]
    },
    {
      "row": 77,
      "id": 51,
      "values": [
        "SW-FW-SYS-Test-ID-51",
        "설정 데이터의 유효 범위 확인 및 에러 모드 ",
        "D",
        "SW-FW-RID-51",
        "SYS-RID-FW-27",
        null,
        null,
        "임의로 무결성이 손상된 설정파일을 사용하고, 감사기록을 확인한다.",
        "감사 기록에 무결성 손상 정보가 확인 되어야 한다."
      ]
    },
    {
      "row": 78,
      "id": 52,
      "values": [
        "SW-FW-SYS-Test-ID-52",
        "[QCC 단독] 내부기 제어를 위한 보안키 확인 후 제어",
        "D",
        "SW-FW-RID-52",
        "SYS-RID-FW-19",
        null,
        null,
        "블루투스 페어링 이후에 2차 인증 과정을 확인한다.",
        "프로토콜에 맞게 동작해야한다.\n - 인증키 전송전 다른 명령 전송 : 에러 응답\n - 인증키 불일치 : 에러 응답\n - 인증키 일치 : 정상 응답\n - 인증키 일치 후 다른 명령 전송 : 정상 응답"
      ]
    },
    {
      "row": 79,
      "id": 53,
      "values": [
        "SW-FW-SYS-Test-ID-53",
        "소프트웨어 유지보수",
        "I",
        "SW-FW-RID-53",
        "SYS-RID-FW-30",
        null,
        null,
        "고객불만처리 절차 또는 A/S 처리 방침을 확인한다.",
        "소프트웨어 업데이트가 필요한 경우 기존 제품을 회수하고 업데이트된 제품을 생산하여 교체한다는 내용이 있어야 한다."
      ]
    },
    {
      "row": 80,
      "id": 81,
      "values": [
        "SW-FW-SYS-Test-ID-81",
        "인가된 인원의 펌웨어 생성 및 배포",
        "I",
        "SW-FW-RID-81",
        "SYS-RID-FW-31",
        null,
        null,
        "품질관리시스템의 펌웨어 생성/배포 절차, 인가된 담당자 및 배포 이력을 확인한다.",
        "품질관리시스템 절차에 따라 인가된 인원이 펌웨어를 생성하여 배포해야 한다."
      ]
    },
    {
      "row": 81,
      "id": 54,
      "values": [
        "SW-FW-SYS-Test-ID-54",
        "부팅 시 펌웨어 무결성 검사",
        "D",
        "SW-FW-RID-54",
        "SYS-RID-FW-32",
        null,
        null,
        "무결성이 손상된 실행파일과 정상인 실행파일을 사용하여 부팅을 확인한다.",
        "무결성이 손상된 실행파일로는 부팅이 되지 않아야하고, 정상인 실행파일은 부팅이 되어야 한다."
      ]
    },
    {
      "row": 82,
      "id": 71,
      "values": [
        "SW-FW-SYS-Test-ID-71",
        "[QCC 단독] - CRA 인증 결과에서 인증정보를 유추할 만한 피드백이 없음: 성공, 실패, 진행중, 타임아웃",
        "D",
        "SW-FW-RID-71",
        "SYS-RID-FW-20",
        null,
        null,
        "블루투스 페어링 및 2차 인증의 오류 응답 데이터를 확인한다.",
        "텍스트 기반의 응답이 없어야 한다."
      ]
    },
    {
      "row": 83,
      "id": 72,
      "values": [
        "SW-FW-SYS-Test-ID-72",
        "[QCC 단독] CRA 인증 5회 연속 실패 시, 일정 시간동안 연결을 제한한다.",
        "D",
        "SW-FW-RID-72",
        "SYS-RID-FW-21",
        null,
        "인증 실패 5회와 페어링 실패 5회가 매트릭스에서 혼용되어 있으므로 인증 단계와 잠금 시간을 확정한 후 시험한다.",
        "블루투스 central 장치에서 블루투스 페어링 키를 5회 이상 틀리게 입력하고 페어링을 시도한다.",
        "6회 시도부터는 일정 시간동안 페어링 절차를 중지해야한다."
      ]
    },
    {
      "row": 84,
      "id": 73,
      "values": [
        "SW-FW-SYS-Test-ID-73",
        "감사기록 생성 실패를 오류 정보에 포함한다.",
        "D",
        "SW-FW-RID-73",
        "SYS-RID-FW-24",
        null,
        null,
        "임의로 감사기록 생성이 실패하도록 하고 외부기의 상태를 확인한다.",
        "LED로 에러상태가 표시되어야 한다."
      ]
    },
    {
      "row": 85,
      "id": 74,
      "values": [
        "SW-FW-SYS-Test-ID-74",
        "감사기록은 타임 스탬프를 포함한다.",
        "D",
        "SW-FW-RID-74",
        "SYS-RID-FW-25",
        null,
        null,
        "감사 기록을 확인한다.",
        "감사 기록에 시간 정보가 표시되어야 한다."
      ]
    },
    {
      "row": 86,
      "id": 75,
      "values": [
        "SW-FW-SYS-Test-ID-75",
        "오류 메시지에 보안과 관련되 정보를 직접 표시하지 않는다.",
        "I",
        "SW-FW-RID-75",
        "SYS-RID-FW-29",
        null,
        null,
        "정의된 오류 메시지를 확인한다.",
        "텍스트로 정의된 오류 메시지가 없어야 한다."
      ]
    },
    {
      "row": 87,
      "id": 76,
      "values": [
        "SW-FW-SYS-Test-ID-76",
        "[QCC 단독] 1. 데이터의 송수신은 BLE 페어링과 CRA 인증 이후에 활성화 함. - 기밀화\n2. CRA 인증 키들은 생산시에 암호화하여 저장한다.",
        "D",
        "SW-FW-RID-76",
        "SYS-RID-FW-33",
        null,
        null,
        "블루투스 central 장치에서 블루투스 페어링 과정을 진행하지 않고 데이터를 송신한다.",
        "블루투스 오류가 발생해야된다."
      ]
    },
    {
      "row": 88,
      "id": 77,
      "values": [
        "SW-FW-SYS-Test-ID-77",
        "내부장치 제조번호, 사용자 이니셜 값은 암호화 하여 저장한다.",
        "I",
        "SW-FW-RID-77",
        "SYS-RID-FW-34",
        null,
        null,
        "내부장치 제조번호, 사용자 이니셜 값의 저장하고 읽는 코드를 확인한다.",
        "암호화 및 복호화 코드가 적용되어 있어야 한다."
      ]
    },
    {
      "row": 89,
      "id": 78,
      "values": [
        "SW-FW-SYS-Test-ID-78",
        "무결성, 암호화에 사용되는 알고리즘은 사이버보안 규격에서 권고하는 알고리즘을 사용한다.",
        "I",
        "SW-FW-RID-78",
        "SYS-RID-FW-35",
        null,
        null,
        "무결성 및 암호화에 사용되는 알고리즘 코드를 확인한다.",
        "권고하는 알고리즘이 확인되어야 된다."
      ]
    },
    {
      "row": 90,
      "id": 79,
      "values": [
        "SW-FW-SYS-Test-ID-79",
        "외부에서 로그 정보의 접근은 인가자만 가능해야 하며, 외부 전송을 할경우 기밀성이 보호되어야 한다.",
        "D",
        "SW-FW-RID-79",
        "SYS-RID-FW-36",
        null,
        null,
        "권한이 있는 연결과 권한이 없는 연결에서 감사 기록 읽기를 시도한다. 전송 보호 적용 여부와 원격 수정 거부를 확인한다.",
        "외부에서 감사 기록의 편집 기능은 없어야 된다."
      ]
    },
    {
      "row": 91,
      "id": 80,
      "values": [
        "SW-FW-SYS-Test-ID-80",
        "설정파일의 무결성이 확인되지 않으면, 설정파일을 공장초기화 한다.",
        "D",
        "SW-FW-RID-80",
        "SYS-RID-FW-38",
        null,
        null,
        "임의로 무결성이 손상된 설정파일을 사용하여 부팅을 진행한다.",
        "공장 초기화된 설정으로 외부기가 동작해야 한다."
      ]
    },
    {
      "row": 92,
      "id": 55,
      "values": [
        "SW-FW-SYS-Test-ID-55",
        "배터리 잔량 부족을 주기적으로 반복",
        "D",
        "SW-FW-RID-55",
        "SYS-RID-FW-48",
        null,
        null,
        "자극/LED 알림을 켜고 저전압 상태를 만든 뒤 알림 주기 동안 반복 관찰한다. LED 패턴과 내부기 전극의 알림 자극 출력을 각각 확인한다.",
        "저전압 LED와 알림 자극이 설정된 주기에 따라 반복되어야 한다."
      ]
    },
    {
      "row": 93,
      "id": 56,
      "values": [
        "SW-FW-SYS-Test-ID-56",
        "볼륨증가를 단계적으로 진행되도록 설계",
        "D",
        "SW-FW-RID-56",
        "SYS-RID-FW-47",
        null,
        null,
        null,
        "- 오디오 볼륨이 한번에 10으로 설정되지 않아야 한다."
      ]
    },
    {
      "row": 94,
      "id": 57,
      "values": [
        "SW-FW-SYS-Test-ID-57",
        "필수 성능 시험을 진행",
        "A",
        "SW-FW-RID-57",
        "SYS-RID-FW-39, SYS-RID-FW-40",
        null,
        null,
        null,
        "- 외부기 필수 성능 시험 결과가 통과 되어야 한다."
      ]
    },
    {
      "row": 95,
      "id": 58,
      "values": [
        "SW-FW-SYS-Test-ID-58",
        "실시간 신호처리가 가능하도록 설계",
        "D",
        "SW-FW-RID-58",
        "SYS-RID-FW-41",
        null,
        null,
        null,
        " 1msec 안에 신호처리가 완료되어야 한다."
      ]
    },
    {
      "row": 96,
      "id": 59,
      "values": [
        "SW-FW-SYS-Test-ID-59",
        "제어 명령이 프로토콜에 맞게 전송되어야 실행한다.",
        "D",
        "SW-FW-RID-59",
        "SYS-RID-FW-28",
        null,
        null,
        null,
        "- 에러 메시지가 리모콘 앱으로 수신되어야 한다."
      ]
    },
    {
      "row": 97,
      "id": 60,
      "values": [
        "SW-FW-SYS-Test-ID-60",
        "CRC 기능이 있는 무선 통신 프로토콜 사용",
        "I",
        "SW-FW-RID-60",
        "SYS-RID-FW-42",
        null,
        null,
        "무선 통신 규격을 확인한다.",
        "CRC  또는 무결성 확인 기능이 있어야한다."
      ]
    },
    {
      "row": 98,
      "id": 61,
      "values": [
        "SW-FW-SYS-Test-ID-61",
        "정상 사용을 위한 준비상태 표시",
        "D",
        "SW-FW-RID-61",
        "SYS-RID-FW-43",
        null,
        null,
        null,
        "- 내부기와 연결되지 않은 상태에서 녹색 LED가 점등되어야 한다."
      ]
    },
    {
      "row": 99,
      "id": 62,
      "values": [
        "SW-FW-SYS-Test-ID-62",
        "전원커넥터 연결확인",
        "D",
        "SW-FW-RID-62",
        "SYS-RID-FW-44",
        "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다. 충전 케이스의 덮개는 열어 둔다.",
        null,
        "충전 전원을 연결하고 LED를 확인한다.",
        "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸\n- 충전 여부에 관계없이 같은 잔량 표시 기준을 적용한다."
      ]
    },
    {
      "row": 100,
      "id": 63,
      "values": [
        "SW-FW-SYS-Test-ID-63",
        "배터리 잔량 표시",
        "D",
        "SW-FW-RID-63",
        null,
        null,
        null,
        null,
        null
      ]
    },
    {
      "row": 101,
      "id": 64,
      "values": [
        "SW-FW-SYS-Test-ID-64",
        "구분이 쉽도록 LED 패턴을 생성",
        "D",
        "SW-FW-RID-64",
        "SYS-RID-FW-45",
        null,
        null,
        null,
        "- 쉽게 구분이 가능해야한다."
      ]
    },
    {
      "row": 102,
      "id": 65,
      "values": [
        "SW-FW-SYS-Test-ID-65",
        "사회 통념적으로 사용되는 색상으로 LED 상태 표시",
        "A",
        "SW-FW-RID-65",
        "SYS-RID-FW-46",
        null,
        null,
        null,
        "- 에러 및 고장은 붉은색, 주의갈 필요한 사항에는 주황색이 적용되어야한다."
      ]
    },
    {
      "row": 103,
      "id": 66,
      "values": [
        "SW-FW-SYS-Test-ID-66",
        "Bluetooth 연결 해제 시 기본 동작",
        "D",
        "SW-FW-RID-66",
        "SYS-RID-FW-37",
        null,
        null,
        "정상 동작하는 상태에서 블루투스 central 장치에서 블루투스 연결을 강제로 종료한다.",
        "외부기는 정상적으로 동작해야한다."
      ]
    },
    {
      "row": 104,
      "id": 67,
      "values": [
        "SW-FW-SYS-Test-ID-67",
        "시동과정에서 자극 정지",
        "T",
        "SW-FW-RID-67",
        "SYS-RID-FW-49",
        null,
        null,
        "시동과정에서 자극 출력을 확인한다.",
        "시동절차가 완료되기 전까지 자극 출력이 생성되지 않아야 한다."
      ]
    },
    {
      "row": 105,
      "id": 68,
      "values": [
        "SW-FW-SYS-Test-ID-68",
        "종료과정에서 자극 정지",
        "T",
        "SW-FW-RID-68",
        "SYS-RID-FW-50",
        null,
        null,
        "종료과정에서 자극 출력을 확인한다.",
        "종료절차가 완료된 이후에는 자극 출력이 생성되지 않아야 한다."
      ]
    }
  ],
  "entries": [
    {
      "mark": "[-]",
      "bodyrow": 25,
      "values": [
        "SW-FW-SYS-Test-ID-1",
        " 최대 자극률",
        "T",
        "SW-FW-RID-2",
        " -",
        null,
        null,
        null,
        "24kHz, 허용오차 5%"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 25,
      "values": [
        "SW-FW-SYS-Test-ID-1",
        " 최대 자극률",
        "T",
        "SW-FW-RID-1",
        "SYS-RID-FW-2",
        "32채널 맵을 적용한다.",
        null,
        "각 채널의 자극률을 측정하고 32채널의 합산 자극률을 확인한다.",
        "전채널 합산 자극률은 20 kHz 이상이어야 한다. 상위 SYS-RID-FW-2의 목표 24 kHz에 대한 허용오차는 기존 기준의 ±5%로 확인한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 26,
      "values": [
        "SW-FW-SYS-Test-ID-2",
        "채널별 최대 자극률",
        "T",
        "SW-FW-RID-3",
        null,
        null,
        null,
        null,
        "1000Hz, 허용오차 5%"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 26,
      "values": [
        "SW-FW-SYS-Test-ID-2",
        "채널별 최대 자극률",
        "T",
        "SW-FW-RID-2",
        "SYS-RID-FW-2",
        "24채널 맵을 적용한다.",
        null,
        "24채널 맵에서 각 채널의 최대 자극률을 측정한다.",
        "채널별 최대 자극률은 1000 Hz 이상이어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 27,
      "values": [
        "SW-FW-SYS-Test-ID-3",
        "모노폴라 자극 출력 ",
        "D",
        "SW-FW-RID-4",
        null,
        null,
        null,
        null,
        "자극 출력이 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 27,
      "values": [
        "SW-FW-SYS-Test-ID-3",
        "모노폴라 자극 출력 ",
        "T",
        "SW-FW-RID-3",
        "SYS-RID-FW-1",
        null,
        null,
        "출력 펄스 파라미터를 측정한다.",
        "모노폴라 전극 배치에서 출력파형 확인 되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 28,
      "values": [
        "SW-FW-SYS-Test-ID-4",
        "자극 펄스의 선행 위상이 조정",
        "D",
        "SW-FW-RID-5",
        null,
        null,
        null,
        null,
        "맵 데이터 적용된 선행펄스 위상과 동일한 방향이 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 28,
      "values": [
        "SW-FW-SYS-Test-ID-4",
        "자극 펄스의 선행 위상이 조정",
        "T",
        "SW-FW-RID-4",
        "SYS-RID-FW-4",
        null,
        null,
        "선행 펄스 모양 : negative, positive가 젹용된 맵 데이터를 실행하여 선행펄스 모양을 확인한다.",
        "네거티브, 포지티프 선행 위상이 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 29,
      "values": [
        "SW-FW-SYS-Test-ID-5",
        "자극 출력 범위",
        "T",
        "SW-FW-RID-6",
        null,
        null,
        null,
        null,
        "측정된 전압을 전류로 변환하여 자극칩의 전류범위와 동일해야 한다. 오차율 10%"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 29,
      "values": [
        "SW-FW-SYS-Test-ID-5",
        "자극 출력 범위",
        "T",
        "SW-FW-RID-5",
        "SYS-RID-FW-5",
        null,
        null,
        "모노폴라 모드, C/T(uA)가 적용된 맵 데이터를 실행하고, 소리 입력에 따른 자극 출력을 확인한다.",
        "자극 펄스 크기 범위 C/T uA"
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 30,
      "values": [
        "SW-FW-SYS-Test-ID-6",
        "자극 펄스폭",
        "T",
        "SW-FW-RID-7",
        null,
        null,
        null,
        null,
        "13~255usec,  허용오차 5%"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 30,
      "values": [
        "SW-FW-SYS-Test-ID-6",
        "자극 펄스폭",
        "T",
        "SW-FW-RID-6",
        "SYS-RID-FW-3",
        null,
        null,
        "펄스폭을 13, 14, 255 us로 설정하여 1 us 단계 설정과 출력 펄스폭을 확인한다.",
        "13~255 us 범위에서 1 us 단위로 설정할 수 있어야 하며, 측정 펄스폭은 각 설정값의 ±5% 이내이어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 31,
      "values": [
        "SW-FW-SYS-Test-ID-7",
        "최대 전하량 제한",
        "D",
        "SW-FW-RID-8",
        null,
        null,
        null,
        null,
        "붉은색 LED(오류 상태)가 표시되어야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 31,
      "values": [
        "SW-FW-SYS-Test-ID-7",
        "최대 전하량 제한",
        "D",
        "SW-FW-RID-7",
        null,
        null,
        null,
        null,
        "붉은색 LED(오류 상태)가 표시되어야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 32,
      "values": [
        "SW-FW-SYS-Test-ID-8",
        "AGC 감도 조절(오디오 볼륨)",
        "D",
        "SW-FW-RID-9",
        null,
        null,
        null,
        null,
        "스피커 출력으로 볼륨의 변화를 확인 할 수 있어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 32,
      "values": [
        "SW-FW-SYS-Test-ID-8",
        "AGC 감도 조절(오디오 볼륨)",
        "D",
        "SW-FW-RID-8",
        "SYS-RID-FW-6",
        null,
        null,
        null,
        "스피커 출력으로 볼륨의 변화를 확인 할 수 있어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 33,
      "values": [
        "SW-FW-SYS-Test-ID-9",
        "주파수 분석 방법(FFT)",
        "A",
        "SW-FW-RID-10",
        null,
        null,
        null,
        null,
        "FFT 방식으로 주파수 성분 분석이 구현되어함."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 33,
      "values": [
        "SW-FW-SYS-Test-ID-9",
        "주파수 분석 방법(FFT)",
        "A",
        "SW-FW-RID-9",
        "SYS-RID-FW-7",
        null,
        null,
        null,
        "FFT 방식으로 주파수 성분 분석이 구현되어함."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 34,
      "values": [
        "SW-FW-SYS-Test-ID-10",
        "주파수 분석 대역수(32개)",
        "D",
        "SW-FW-RID-11",
        null,
        null,
        null,
        null,
        "음향 신호의 주파수에 해당하는 내부기 채널의 출력이 확인되어야한다.\n(7068, 7473)"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 34,
      "values": [
        "SW-FW-SYS-Test-ID-10",
        "주파수 분석 대역수(32개)",
        "D",
        "SW-FW-RID-10",
        "SYS-RID-FW-8",
        null,
        null,
        null,
        "음향 신호의 주파수에 해당하는 내부기 채널의 출력이 확인되어야한다.\n(7068, 7473)"
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 35,
      "values": [
        "SW-FW-SYS-Test-ID-11",
        "자극 기법 ",
        "T",
        "SW-FW-RID-12",
        null,
        null,
        null,
        null,
        "오실로스코프로 관찰되는재널별 자극 순서가 맵데이터에 설정된 채널별 자극 순서와 동일해야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 35,
      "values": [
        "SW-FW-SYS-Test-ID-11",
        "자극 기법 ",
        "T",
        "SW-FW-RID-11",
        "SYS-RID-FW-9",
        "CIS 맵을 준비한다. NofM 옵션을 적용하는 경우 NofM 맵과 합성음을 추가로 준비한다.",
        null,
        null,
        "오실로스코프로 관찰되는재널별 자극 순서가 맵데이터에 설정된 채널별 자극 순서와 동일해야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 36,
      "values": [
        "SW-FW-SYS-Test-ID-12",
        "사운드 신호처리 주기",
        "T",
        "SW-FW-RID-13",
        null,
        null,
        null,
        null,
        "- 1msec, 오차율 5%"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 36,
      "values": [
        "SW-FW-SYS-Test-ID-12",
        "사운드 신호처리 주기",
        "T",
        "SW-FW-RID-12",
        "SYS-RID-FW-10",
        null,
        null,
        null,
        "- 1msec, 오차율 5%"
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 37,
      "values": [
        "SW-FW-SYS-Test-ID-13",
        "맵 데이터 수",
        "D",
        "SW-FW-RID-14",
        null,
        null,
        null,
        null,
        "- 맵이 변경되면 자극 출력도 변경되는 것이 확인 되어야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 37,
      "values": [
        "SW-FW-SYS-Test-ID-13",
        "맵 데이터 수",
        "D",
        "SW-FW-RID-13",
        "SYS-RID-FW-11",
        null,
        null,
        null,
        "- 맵이 변경되면 자극 출력도 변경되는 것이 확인 되어야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 38,
      "values": [
        "SW-FW-SYS-Test-ID-14",
        "자극 볼륨 조정 수",
        "D",
        "SW-FW-RID-15",
        null,
        null,
        null,
        null,
        "- 자극 볼륨이 4단계로 변경됨에 따라 자극 출력의 크기도 4단계로 변경되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 38,
      "values": [
        "SW-FW-SYS-Test-ID-14",
        "자극 볼륨 조정 수",
        "D",
        "SW-FW-RID-14",
        "SYS-RID-FW-12",
        null,
        null,
        null,
        "- 자극 볼륨이 4단계로 변경됨에 따라 자극 출력의 크기도 4단계로 변경되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 39,
      "values": [
        "SW-FW-SYS-Test-ID-15",
        "입력 오디오 개수",
        "D",
        "SW-FW-RID-16",
        null,
        null,
        null,
        null,
        "- 주변 소리와 음악소리가 보드의 출력으로 들려야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 39,
      "values": [
        "SW-FW-SYS-Test-ID-15",
        "[E8300/QCC 각각 확인, 향후 I2S] 오디오 소스 입력",
        "D",
        "SW-FW-RID-15",
        null,
        "2개 이상의 오디오 소스와 E8300/QCC의 입력 확인 수단을 준비한다. 향후 I2S 입력도 같은 항목으로 확인한다.",
        null,
        null,
        "- 주변 소리와 음악소리가 보드의 출력으로 들려야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 40,
      "values": [
        "SW-FW-SYS-Test-ID-16",
        "입력 오디오 주파수",
        "A",
        "SW-FW-RID-17",
        null,
        null,
        null,
        null,
        "- 오디오 데이터가 들려야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 40,
      "values": [
        "SW-FW-SYS-Test-ID-16",
        "8kHz 오디오 입력 대역",
        "A",
        "SW-FW-RID-16",
        null,
        null,
        "SRS의 8kHz 표현에 대해 정확히 8kHz 순음 입력과 8kHz 대역 지원 중 판정 범위를 확정해야 한다. 대역 내 순음 결과만으로 정확히 8kHz 입력의 통과를 판정하지 않는다.",
        null,
        "- 오디오 데이터가 들려야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 41,
      "values": [
        "SW-FW-SYS-Test-ID-17",
        "FPGA에 PCM 데이터 출력",
        "D",
        "SW-FW-RID-18",
        null,
        null,
        null,
        null,
        "- 녹색등이 들어와야한다.\n( FPGA와 PCM  통신 정상)"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 41,
      "values": [
        "SW-FW-SYS-Test-ID-17",
        "FPGA에 PCM 데이터 출력",
        "D",
        "SW-FW-RID-17",
        null,
        null,
        null,
        null,
        "- FPGA와 PCM 통신이 정상이고, 정상 동작 상태에 해당하는 LED가 표시되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 42,
      "values": [
        "SW-FW-SYS-Test-ID-18",
        "매핑 데이터 구성",
        "A",
        "SW-FW-RID-19",
        null,
        null,
        null,
        null,
        " SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7 모든 결과가 합격이어야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 42,
      "values": [
        "SW-FW-SYS-Test-ID-18",
        "매핑 데이터 구성",
        "A",
        "SW-FW-RID-18",
        null,
        null,
        null,
        null,
        " SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7 모든 결과가 합격이어야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 43,
      "values": [
        "SW-FW-SYS-Test-ID-19",
        "가속도 센서 입력",
        "D",
        "SW-FW-RID-20",
        null,
        null,
        null,
        null,
        "두드림에 반응하여 전원이 켜지고 꺼져야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 43,
      "values": [
        "SW-FW-SYS-Test-ID-19",
        "터치 입력 및 제어",
        "D",
        "SW-FW-RID-19",
        null,
        null,
        null,
        "터치 센서를 조작하고 입력 상태 및 제어 동작을 확인한다.",
        "터치 상태를 정상적으로 읽고, 설정된 터치 동작에 따라 제어되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 44,
      "values": [
        "SW-FW-SYS-Test-ID-20",
        "외부기 동작 상태 LED ",
        "D",
        "SW-FW-RID-21",
        null,
        null,
        null,
        null,
        "- 전원 켜짐 상태 표시 후, 대기 LED 패턴이 확인되어야 한다.\n- 내부기와 연결되면 정상 동작 LED 패턴이 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 44,
      "values": [
        "SW-FW-SYS-Test-ID-20",
        "외부기 동작 상태 LED ",
        "D",
        "SW-FW-RID-20",
        null,
        null,
        null,
        null,
        "- 전원 켜짐 상태 표시 후, 대기 LED 패턴이 확인되어야 한다.\n- 내부기와 연결되면 정상 동작 LED 패턴이 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 45,
      "values": [
        "SW-FW-SYS-Test-ID-21",
        "전원 커넥터 연결상태",
        "D",
        "SW-FW-RID-22",
        null,
        null,
        null,
        null,
        "- 전원 공급기 공급 전압이 3.7V 일때 백색 LED가 점멸해야한다.\n- 전원 공급기 공급 전압이 4.2V 일때 백색 LED가 점등해야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 45,
      "values": [
        "SW-FW-SYS-Test-ID-21",
        "전원 커넥터 연결상태",
        "D",
        "SW-FW-RID-21",
        null,
        "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다. 충전 케이스의 덮개는 열어 둔다.",
        null,
        "충전 전원을 연결하고 배터리 잔량에 따른 LED를 확인한다.",
        "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸\n- 충전 여부에 관계없이 같은 잔량 표시 기준을 적용한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 46,
      "values": [
        "SW-FW-SYS-Test-ID-22",
        "배터리 잔량 상태 LED",
        "D",
        "SW-FW-RID-23",
        null,
        null,
        null,
        null,
        "- 3.7V에서는 LED가 녹색으로 점멸 또는 점등해야한다.\n- 3.4V에서는 LED가 노란색으로 점멸 또는 점등해야하 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 46,
      "values": [
        "SW-FW-SYS-Test-ID-22",
        "배터리 잔량 상태 LED",
        "D",
        "SW-FW-RID-22",
        null,
        "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다.",
        null,
        "배터리 잔량을 확인하면서 각 잔량 구간의 LED 색상과 점멸 여부를 확인한다.",
        "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸"
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 47,
      "values": [
        "SW-FW-SYS-Test-ID-23",
        "배터리 잔량 부족 알림 자극",
        "D",
        "SW-FW-RID-24",
        null,
        null,
        null,
        null,
        "- 알림용 자극 신호의 출력이 관찰되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 47,
      "values": [
        "SW-FW-SYS-Test-ID-23",
        "배터리 잔량 부족 알림 자극",
        "D",
        "SW-FW-RID-23",
        null,
        null,
        null,
        null,
        "- 알림용 자극 신호의 출력이 관찰되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 48,
      "values": [
        "SW-FW-SYS-Test-ID-24",
        "리모콘에 의한 맵 데이터 변경",
        "D",
        "SW-FW-RID-25",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 48,
      "values": [
        "SW-FW-SYS-Test-ID-24",
        "리모콘에 의한 맵 데이터 변경",
        "D",
        "SW-FW-RID-24",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 49,
      "values": [
        "SW-FW-SYS-Test-ID-25",
        "리모콘에 의한 오디오 볼륨 조절",
        "D",
        "SW-FW-RID-26",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 49,
      "values": [
        "SW-FW-SYS-Test-ID-25",
        "리모콘에 의한 오디오 볼륨 조절",
        "D",
        "SW-FW-RID-25",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 50,
      "values": [
        "SW-FW-SYS-Test-ID-26",
        "리모콘에 의한 자극 볼륨 조절",
        "D",
        "SW-FW-RID-27",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 50,
      "values": [
        "SW-FW-SYS-Test-ID-26",
        "리모콘에 의한 자극 볼륨 조절",
        "D",
        "SW-FW-RID-26",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 51,
      "values": [
        "SW-FW-SYS-Test-ID-27",
        "리모콘에 의한 LED 알림 켜기/끄기",
        "D",
        "SW-FW-RID-28",
        null,
        null,
        null,
        null,
        "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 51,
      "values": [
        "SW-FW-SYS-Test-ID-27",
        "리모콘에 의한 LED 알림 켜기/끄기",
        "D",
        "SW-FW-RID-27",
        null,
        null,
        null,
        null,
        "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 52,
      "values": [
        "SW-FW-SYS-Test-ID-28",
        "리모콘에 의한 자극 알림 켜기/끄기",
        "D",
        "SW-FW-RID-29",
        null,
        null,
        null,
        null,
        "- 배터리 잔량 부족 LED의 출력은 관찰되고, 자극 알림 출력은 관찰되지 않아야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 52,
      "values": [
        "SW-FW-SYS-Test-ID-28",
        "리모콘에 의한 자극 알림 켜기/끄기",
        "D",
        "SW-FW-RID-28",
        null,
        null,
        null,
        null,
        "- 배터리 잔량 부족 LED의 출력은 관찰되고, 자극 알림 출력은 관찰되지 않아야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 53,
      "values": [
        "SW-FW-SYS-Test-ID-29",
        "리모콘으로 배터리 상태 전송",
        "D",
        "SW-FW-RID-30",
        null,
        null,
        null,
        null,
        "- 리모콘에 배터리 잔량의 표시의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 53,
      "values": [
        "SW-FW-SYS-Test-ID-29",
        "리모콘으로 배터리 상태 전송",
        "D",
        "SW-FW-RID-29",
        null,
        null,
        null,
        null,
        "- 리모콘에 배터리 잔량의 표시의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 54,
      "values": [
        "SW-FW-SYS-Test-ID-30",
        "리모콘으로 선택된 맵 데이터 번호 전송",
        "D",
        "SW-FW-RID-31",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 맵 번호가 변화되어야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 54,
      "values": [
        "SW-FW-SYS-Test-ID-30",
        "리모콘으로 선택된 맵 데이터 번호 전송",
        "D",
        "SW-FW-RID-30",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 맵 번호가 변화되어야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 55,
      "values": [
        "SW-FW-SYS-Test-ID-31",
        "리모콘으로 오디오 볼룸 단계 전송",
        "D",
        "SW-FW-RID-32",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 오디오 볼륨의 변화가 관찰되어야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 55,
      "values": [
        "SW-FW-SYS-Test-ID-31",
        "리모콘으로 오디오 볼룸 단계 전송",
        "D",
        "SW-FW-RID-31",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 오디오 볼륨의 변화가 관찰되어야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 56,
      "values": [
        "SW-FW-SYS-Test-ID-32",
        "리모콘으로 자극 봄륨 단계 전송",
        "D",
        "SW-FW-RID-33",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 자극볼륨(최대출력)의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 56,
      "values": [
        "SW-FW-SYS-Test-ID-32",
        "리모콘으로 자극 봄륨 단계 전송",
        "D",
        "SW-FW-RID-32",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 자극볼륨(최대출력)의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 57,
      "values": [
        "SW-FW-SYS-Test-ID-33",
        "리모콘으로 LED 알림 설정 상태 전송",
        "D",
        "SW-FW-RID-34",
        null,
        null,
        null,
        null,
        "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야하며, 외부기의 LED 상태가 리모콘 앱에 표시 되어야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 57,
      "values": [
        "SW-FW-SYS-Test-ID-33",
        "리모콘으로 LED 알림 설정 상태 전송",
        "D",
        "SW-FW-RID-33",
        null,
        null,
        null,
        null,
        "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야하며, 외부기의 LED 상태가 리모콘 앱에 표시 되어야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 58,
      "values": [
        "SW-FW-SYS-Test-ID-34",
        "리모콘으로 자극 알림 설정 상태 전송",
        "D",
        "SW-FW-RID-35",
        null,
        null,
        null,
        null,
        "- 배터리 잔량 부족 LED의 출력은 관찰되고 자극 알림 출력은 관찰되지 않아야하며, 리모콘에 자극 알림 설정은 꺼짐으로 표시되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 58,
      "values": [
        "SW-FW-SYS-Test-ID-34",
        "리모콘으로 자극 알림 설정 상태 전송",
        "D",
        "SW-FW-RID-34",
        null,
        null,
        null,
        null,
        "- 배터리 잔량 부족 LED의 출력은 관찰되고 자극 알림 출력은 관찰되지 않아야하며, 리모콘에 자극 알림 설정은 꺼짐으로 표시되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 59,
      "values": [
        "SW-FW-SYS-Test-ID-35",
        "매핑 프로그램에 의한 시스템 상태 읽기",
        "D",
        "SW-FW-RID-36",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 59,
      "values": [
        "SW-FW-SYS-Test-ID-35",
        "매핑 프로그램에 의한 시스템 상태 읽기",
        "D",
        "SW-FW-RID-35",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 60,
      "values": [
        "SW-FW-SYS-Test-ID-36",
        "매핑 프로그램에 의한 특정 자극 출력 ",
        "D",
        "SW-FW-RID-37",
        null,
        null,
        null,
        null,
        "- 오실로 스코프로 특정 자극 출력이 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 60,
      "values": [
        "SW-FW-SYS-Test-ID-36",
        "매핑 프로그램에 의한 특정 자극 출력 ",
        "D",
        "SW-FW-RID-36",
        null,
        null,
        null,
        null,
        "- 오실로 스코프로 특정 자극 출력이 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 61,
      "values": [
        "SW-FW-SYS-Test-ID-37",
        "매핑 프로그램에 의한 실시간 자극 진행 ",
        "D",
        "SW-FW-RID-38",
        null,
        null,
        null,
        null,
        "- 오실로 스코프로 실시간 자극 출력이 관찰되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 61,
      "values": [
        "SW-FW-SYS-Test-ID-37",
        "매핑 프로그램에 의한 실시간 자극 진행 ",
        "D",
        "SW-FW-RID-37",
        null,
        null,
        null,
        null,
        "- 오실로 스코프로 실시간 자극 출력이 관찰되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 62,
      "values": [
        "SW-FW-SYS-Test-ID-38",
        "매핑 프로그램으로 시스템 상태 전송",
        "D",
        "SW-FW-RID-39",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 62,
      "values": [
        "SW-FW-SYS-Test-ID-38",
        "매핑 프로그램으로 시스템 상태 전송",
        "D",
        "SW-FW-RID-38",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 63,
      "values": [
        "SW-FW-SYS-Test-ID-39",
        "매핑 프로그램으로 특정 자극 출력 결과 전송",
        "D",
        "SW-FW-RID-40",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 63,
      "values": [
        "SW-FW-SYS-Test-ID-39",
        "매핑 프로그램으로 특정 자극 출력 결과 전송",
        "D",
        "SW-FW-RID-39",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 64,
      "values": [
        "SW-FW-SYS-Test-ID-40",
        "매핑 프로그램으로 실시간 자극 상태 전송",
        "D",
        "SW-FW-RID-41",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 64,
      "values": [
        "SW-FW-SYS-Test-ID-40",
        "매핑 프로그램으로 실시간 자극 상태 전송",
        "D",
        "SW-FW-RID-40",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 65,
      "values": [
        "SW-FW-SYS-Test-ID-41",
        "FPGA와 I2C 통신",
        "D",
        "SW-FW-RID-42",
        null,
        null,
        null,
        null,
        "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(FPGA와 I2C로 정상적으로 통신이 되고 있는 상태)"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 65,
      "values": [
        "SW-FW-SYS-Test-ID-41",
        "FPGA와 I2C 통신",
        "D",
        "SW-FW-RID-41",
        null,
        null,
        null,
        null,
        "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(FPGA와 I2C로 정상적으로 통신이 되고 있는 상태)"
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 66,
      "values": [
        "SW-FW-SYS-Test-ID-42",
        "가속도 센서와 I2C 통신",
        "D",
        "SW-FW-RID-43",
        null,
        null,
        null,
        null,
        "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(전원이 켜진 것은 가속도 센서가 I2C통신으로 설정된 상태)"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 66,
      "values": [
        "SW-FW-SYS-Test-ID-42",
        "터치 센서 I2C 통신",
        "D",
        "SW-FW-RID-42",
        null,
        null,
        null,
        "터치 센서를 조작하고 입력 상태 및 제어 동작을 확인한다.",
        "터치 상태를 정상적으로 읽고, 설정된 터치 동작에 따라 제어되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 67,
      "values": [
        "SW-FW-SYS-Test-ID-43",
        "PMIC와의 I2C 통신",
        "D",
        "SW-FW-RID-44",
        null,
        null,
        null,
        null,
        "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(I2C 통신으로 PCMI가 정상적으로 설정되어 자극 출력이 확인되는 상태)"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 67,
      "values": [
        "SW-FW-SYS-Test-ID-43",
        "PMIC와의 I2C 통신",
        "D",
        "SW-FW-RID-43",
        null,
        null,
        null,
        null,
        "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(I2C 통신으로 PMIC가 정상적으로 설정되어 자극 출력이 확인되는 상태)"
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 68,
      "values": [
        "SW-FW-SYS-Test-ID-44",
        "리모콘 앱과의 블루투스 통신",
        "A",
        "SW-FW-RID-45",
        null,
        null,
        null,
        null,
        "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-34의 시험 결과가 통과되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 68,
      "values": [
        "SW-FW-SYS-Test-ID-44",
        "[E8300/QCC 연계] 리모콘 앱과의 블루투스 통신",
        "A",
        "SW-FW-RID-44",
        "SYS-RID-FW-13",
        null,
        null,
        "사용자 인터페이스(리모컨 앱 통신) 요구사항 구현이 되었는지 확인한다.",
        "사용자 인터페이스(리모컨 앱 통신) 요구사항 검증 기준"
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 69,
      "values": [
        "SW-FW-SYS-Test-ID-45",
        "매핑 앱과의 블루투스 통신",
        "A",
        null,
        null,
        null,
        null,
        null,
        "- SW-FW-SYS-Test-ID-35~SW-FW-SYS-Test-ID-40의 시험 결과가 통과되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 69,
      "values": [
        "SW-FW-SYS-Test-ID-45",
        "[E8300/QCC 연계] 매핑 앱과의 블루투스 통신",
        "A",
        "SW-FW-RID-45",
        "SYS-RID-FW-14",
        null,
        null,
        "블루투스를 사용하여 매핑 프로그램과 데이터 통신을 수행하고, E8300으로 전달된 제어 명령과 응답을 확인한다.",
        "매핑 프로그램과 블루투스를 사용한 데이터 통신이 가능하고, 요청한 제어와 응답이 일치해야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 70,
      "values": [
        "SW-FW-SYS-Test-ID-69",
        "[E8300/QCC 연계] Bluetooth Classic 오디오 통신",
        "T",
        "SW-FW-RID-69",
        "SYS-RID-FW-15",
        null,
        null,
        "블루투스로 오디오를 스트리밍하고 자극 출력을 확인한다.",
        "오디오 스트리밍에 따른 자극 출력이 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 71,
      "values": [
        "SW-FW-SYS-Test-ID-70",
        "[E8300/QCC 연계] BLE data 통신",
        "T",
        "SW-FW-RID-70",
        "SYS-RID-FW-16",
        null,
        null,
        "BLE 통신으로 명령어를 송신하고 응답을 확인한다.",
        "BLE 통신을 통한 명령어 송/수신이 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 72,
      "values": [
        "SW-FW-SYS-Test-ID-46",
        "등록된 내부이식장치와만 근접 무선 통신을 연결한다.",
        "D",
        "SW-FW-RID-47",
        null,
        null,
        null,
        null,
        "- 등록된 내부기와 외부기가 결합되면 외부기의 녹색 LED가 점멸해야한다.\n- 등록되지 않은 내부기와 외부기가 결합되면 외부기의 녹색 LED가 점등되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 72,
      "values": [
        "SW-FW-SYS-Test-ID-46",
        "등록된 내부이식장치와만 근접 무선 통신을 연결한다.",
        "D",
        "SW-FW-RID-46",
        "SYS-RID-FW-17",
        null,
        null,
        "등록된 내부기와 등록되지 않은 내부기를 각각 준비한다. 외부기를 각각의 내부기에 결합하여 근접 무선 통신 연결 여부를 확인한다.",
        "등록된 내부기와는 연결되어야 하며, 등록되지 않은 내부기와는 연결되지 않아야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 73,
      "values": [
        "SW-FW-SYS-Test-ID-47",
        "내부기와 연결된 상태에서만 블루투스 활성화",
        "D",
        "SW-FW-RID-48",
        null,
        null,
        null,
        null,
        "- 내부기와 연결되지 않은 상태에서 블루투스 광고가 검색 되지 않아야 하며, 내부기와 연결되면 블루투스 광고가 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 73,
      "values": [
        "SW-FW-SYS-Test-ID-47",
        "[QCC 단독] 무조작 Bluetooth 세션 종료",
        "D",
        "SW-FW-RID-47",
        "SYS-RID-FW-22",
        null,
        null,
        "블루투스 central 장치에서 페어링 이후에 30분 동안 데이터 송신하지 않고 대기한다.",
        "일정시간 동안 제어 명령이 수신되지 않으면, 외부기에서 블루투스 연결을 해제해야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 74,
      "values": [
        "SW-FW-SYS-Test-ID-48",
        "블루투스 통신에 페어링 기능 적용",
        "D",
        "SW-FW-RID-49",
        null,
        null,
        null,
        null,
        "- 페어링 키가 맞지 않으면 페어링이 진행되지 않아야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 74,
      "values": [
        "SW-FW-SYS-Test-ID-48",
        "[QCC 단독] 블루투스 통신에 페어링 기능 적용",
        "D",
        "SW-FW-RID-48",
        "SYS-RID-FW-18",
        null,
        null,
        "외부기의 블루투스 페어링 과정을 확인한다.",
        "GAP 연결상태에서 명령을 전송하면 에러가 발행해야하며, 페어링 키가 일치하는 경우에만 페어링이 완료되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 75,
      "values": [
        "SW-FW-SYS-Test-ID-49",
        "블투투스 통신에 페어링 기능을 사용한 데이터 보안 구축",
        "A",
        "SW-FW-RID-50",
        null,
        null,
        null,
        null,
        "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-39의 시험 결과가 통과되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 75,
      "values": [
        "SW-FW-SYS-Test-ID-49",
        "[QCC 단독] 블투투스 통신에 페어링 기능을 사용한 데이터 보안 구축",
        "D",
        "SW-FW-RID-49",
        "SYS-RID-FW-26",
        null,
        null,
        "블루투스 central 장치에서 블루투스 페어링 과정을 진행하지 않고 데이터를 송신한다.",
        "블루투스 오류가 발생해야된다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 76,
      "values": [
        "SW-FW-SYS-Test-ID-50",
        "블루투스 통신 접속 로그",
        "D",
        "SW-FW-RID-51",
        null,
        null,
        null,
        null,
        "- 블루투스로 연결된 리모콘의 정보가 확인 되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 76,
      "values": [
        "SW-FW-SYS-Test-ID-50",
        "블루투스 통신 접속 로그",
        "D",
        "SW-FW-RID-50",
        "SYS-RID-FW-23",
        null,
        null,
        null,
        "- 블루투스로 연결된 리모콘의 정보가 확인 되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 77,
      "values": [
        "SW-FW-SYS-Test-ID-51",
        "설정 데이터의 유효 범위 확인 및 에러 모드 ",
        "D",
        "SW-FW-RID-52",
        null,
        null,
        null,
        null,
        "- 에러 표시가 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 77,
      "values": [
        "SW-FW-SYS-Test-ID-51",
        "설정 데이터의 유효 범위 확인 및 에러 모드 ",
        "D",
        "SW-FW-RID-51",
        "SYS-RID-FW-27",
        null,
        null,
        "임의로 무결성이 손상된 설정파일을 사용하고, 감사기록을 확인한다.",
        "감사 기록에 무결성 손상 정보가 확인 되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 78,
      "values": [
        "SW-FW-SYS-Test-ID-52",
        "내부기 제어를 위한 보안키 확인 후 제어",
        "D",
        "SW-FW-RID-53",
        null,
        null,
        null,
        null,
        "- 리모콘 해당 내부기(외부기 조합)의 제어가 불가능해야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 78,
      "values": [
        "SW-FW-SYS-Test-ID-52",
        "[QCC 단독] 내부기 제어를 위한 보안키 확인 후 제어",
        "D",
        "SW-FW-RID-52",
        "SYS-RID-FW-19",
        null,
        null,
        "블루투스 페어링 이후에 2차 인증 과정을 확인한다.",
        "프로토콜에 맞게 동작해야한다.\n - 인증키 전송전 다른 명령 전송 : 에러 응답\n - 인증키 불일치 : 에러 응답\n - 인증키 일치 : 정상 응답\n - 인증키 일치 후 다른 명령 전송 : 정상 응답"
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 79,
      "values": [
        "SW-FW-SYS-Test-ID-53",
        "소프트웨어 유지 보수 절차를 따른다.",
        "I",
        "SW-FW-RID-54",
        null,
        null,
        null,
        null,
        "- 사이버보안 취약성 확인데 따른 업데이트 절차가 있어야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 79,
      "values": [
        "SW-FW-SYS-Test-ID-53",
        "소프트웨어 유지보수",
        "I",
        "SW-FW-RID-53",
        "SYS-RID-FW-30",
        null,
        null,
        "고객불만처리 절차 또는 A/S 처리 방침을 확인한다.",
        "소프트웨어 업데이트가 필요한 경우 기존 제품을 회수하고 업데이트된 제품을 생산하여 교체한다는 내용이 있어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 80,
      "values": [
        "SW-FW-SYS-Test-ID-81",
        "인가된 인원의 펌웨어 생성 및 배포",
        "I",
        "SW-FW-RID-81",
        "SYS-RID-FW-31",
        null,
        null,
        "품질관리시스템의 펌웨어 생성/배포 절차, 인가된 담당자 및 배포 이력을 확인한다.",
        "품질관리시스템 절차에 따라 인가된 인원이 펌웨어를 생성하여 배포해야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 81,
      "values": [
        "SW-FW-SYS-Test-ID-54",
        "실행코드 사이즈",
        "I",
        "SW-FW-RID-55",
        null,
        null,
        null,
        null,
        "- CM3  실행코드 사이즈가 18430word를 초과하지 않아야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 81,
      "values": [
        "SW-FW-SYS-Test-ID-54",
        "부팅 시 펌웨어 무결성 검사",
        "D",
        "SW-FW-RID-54",
        "SYS-RID-FW-32",
        null,
        null,
        "무결성이 손상된 실행파일과 정상인 실행파일을 사용하여 부팅을 확인한다.",
        "무결성이 손상된 실행파일로는 부팅이 되지 않아야하고, 정상인 실행파일은 부팅이 되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 82,
      "values": [
        "SW-FW-SYS-Test-ID-71",
        "[QCC 단독] - CRA 인증 결과에서 인증정보를 유추할 만한 피드백이 없음: 성공, 실패, 진행중, 타임아웃",
        "D",
        "SW-FW-RID-71",
        "SYS-RID-FW-20",
        null,
        null,
        "블루투스 페어링 및 2차 인증의 오류 응답 데이터를 확인한다.",
        "텍스트 기반의 응답이 없어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 83,
      "values": [
        "SW-FW-SYS-Test-ID-72",
        "[QCC 단독] CRA 인증 5회 연속 실패 시, 일정 시간동안 연결을 제한한다.",
        "D",
        "SW-FW-RID-72",
        "SYS-RID-FW-21",
        null,
        "인증 실패 5회와 페어링 실패 5회가 매트릭스에서 혼용되어 있으므로 인증 단계와 잠금 시간을 확정한 후 시험한다.",
        "블루투스 central 장치에서 블루투스 페어링 키를 5회 이상 틀리게 입력하고 페어링을 시도한다.",
        "6회 시도부터는 일정 시간동안 페어링 절차를 중지해야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 84,
      "values": [
        "SW-FW-SYS-Test-ID-73",
        "감사기록 생성 실패를 오류 정보에 포함한다.",
        "D",
        "SW-FW-RID-73",
        "SYS-RID-FW-24",
        null,
        null,
        "임의로 감사기록 생성이 실패하도록 하고 외부기의 상태를 확인한다.",
        "LED로 에러상태가 표시되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 85,
      "values": [
        "SW-FW-SYS-Test-ID-74",
        "감사기록은 타임 스탬프를 포함한다.",
        "D",
        "SW-FW-RID-74",
        "SYS-RID-FW-25",
        null,
        null,
        "감사 기록을 확인한다.",
        "감사 기록에 시간 정보가 표시되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 86,
      "values": [
        "SW-FW-SYS-Test-ID-75",
        "오류 메시지에 보안과 관련되 정보를 직접 표시하지 않는다.",
        "I",
        "SW-FW-RID-75",
        "SYS-RID-FW-29",
        null,
        null,
        "정의된 오류 메시지를 확인한다.",
        "텍스트로 정의된 오류 메시지가 없어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 87,
      "values": [
        "SW-FW-SYS-Test-ID-76",
        "[QCC 단독] 1. 데이터의 송수신은 BLE 페어링과 CRA 인증 이후에 활성화 함. - 기밀화\n2. CRA 인증 키들은 생산시에 암호화하여 저장한다.",
        "D",
        "SW-FW-RID-76",
        "SYS-RID-FW-33",
        null,
        null,
        "블루투스 central 장치에서 블루투스 페어링 과정을 진행하지 않고 데이터를 송신한다.",
        "블루투스 오류가 발생해야된다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 88,
      "values": [
        "SW-FW-SYS-Test-ID-77",
        "내부장치 제조번호, 사용자 이니셜 값은 암호화 하여 저장한다.",
        "I",
        "SW-FW-RID-77",
        "SYS-RID-FW-34",
        null,
        null,
        "내부장치 제조번호, 사용자 이니셜 값의 저장하고 읽는 코드를 확인한다.",
        "암호화 및 복호화 코드가 적용되어 있어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 89,
      "values": [
        "SW-FW-SYS-Test-ID-78",
        "무결성, 암호화에 사용되는 알고리즘은 사이버보안 규격에서 권고하는 알고리즘을 사용한다.",
        "I",
        "SW-FW-RID-78",
        "SYS-RID-FW-35",
        null,
        null,
        "무결성 및 암호화에 사용되는 알고리즘 코드를 확인한다.",
        "권고하는 알고리즘이 확인되어야 된다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 90,
      "values": [
        "SW-FW-SYS-Test-ID-79",
        "외부에서 로그 정보의 접근은 인가자만 가능해야 하며, 외부 전송을 할경우 기밀성이 보호되어야 한다.",
        "D",
        "SW-FW-RID-79",
        "SYS-RID-FW-36",
        null,
        null,
        "권한이 있는 연결과 권한이 없는 연결에서 감사 기록 읽기를 시도한다. 전송 보호 적용 여부와 원격 수정 거부를 확인한다.",
        "외부에서 감사 기록의 편집 기능은 없어야 된다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 91,
      "values": [
        "SW-FW-SYS-Test-ID-80",
        "설정파일의 무결성이 확인되지 않으면, 설정파일을 공장초기화 한다.",
        "D",
        "SW-FW-RID-80",
        "SYS-RID-FW-38",
        null,
        null,
        "임의로 무결성이 손상된 설정파일을 사용하여 부팅을 진행한다.",
        "공장 초기화된 설정으로 외부기가 동작해야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 92,
      "values": [
        "SW-FW-SYS-Test-ID-55",
        "배터리 잔량 부족을 주기적으로 반복",
        "D",
        "SW-FW-RID-56",
        null,
        null,
        null,
        null,
        "- 10분 간격으로 자극 알림 출력이 관찰되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 92,
      "values": [
        "SW-FW-SYS-Test-ID-55",
        "배터리 잔량 부족을 주기적으로 반복",
        "D",
        "SW-FW-RID-55",
        "SYS-RID-FW-48",
        null,
        null,
        "자극/LED 알림을 켜고 저전압 상태를 만든 뒤 알림 주기 동안 반복 관찰한다. LED 패턴과 내부기 전극의 알림 자극 출력을 각각 확인한다.",
        "저전압 LED와 알림 자극이 설정된 주기에 따라 반복되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 93,
      "values": [
        "SW-FW-SYS-Test-ID-56",
        "볼륨증가를 단계적으로 진행되도록 설계",
        "D",
        "SW-FW-RID-57",
        null,
        null,
        null,
        null,
        "- 오디오 볼륨이 10의로 설정되지 않아야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 93,
      "values": [
        "SW-FW-SYS-Test-ID-56",
        "볼륨증가를 단계적으로 진행되도록 설계",
        "D",
        "SW-FW-RID-56",
        "SYS-RID-FW-47",
        null,
        null,
        null,
        "- 오디오 볼륨이 한번에 10으로 설정되지 않아야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 94,
      "values": [
        "SW-FW-SYS-Test-ID-57",
        "필수 성능 시험을 진행",
        "A",
        "SW-FW-RID-58",
        null,
        null,
        null,
        null,
        "- 외부기 필수 성능 시험 결과가 통과 되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 94,
      "values": [
        "SW-FW-SYS-Test-ID-57",
        "필수 성능 시험을 진행",
        "A",
        "SW-FW-RID-57",
        "SYS-RID-FW-39, SYS-RID-FW-40",
        null,
        null,
        null,
        "- 외부기 필수 성능 시험 결과가 통과 되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 95,
      "values": [
        "SW-FW-SYS-Test-ID-58",
        "실시간 신호처리가 가능하도록 설계",
        "D",
        "SW-FW-RID-59",
        null,
        null,
        null,
        null,
        " 1msec 안에 신호처리가 완료되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 95,
      "values": [
        "SW-FW-SYS-Test-ID-58",
        "실시간 신호처리가 가능하도록 설계",
        "D",
        "SW-FW-RID-58",
        "SYS-RID-FW-41",
        null,
        null,
        null,
        " 1msec 안에 신호처리가 완료되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 96,
      "values": [
        "SW-FW-SYS-Test-ID-59",
        "제어 명령이 프로토콜에 맞게 전송되어야 실행한다.",
        "D",
        "SW-FW-RID-60",
        null,
        null,
        null,
        null,
        "- 에러 메시지가 리모콘 앱으로 수신되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 96,
      "values": [
        "SW-FW-SYS-Test-ID-59",
        "제어 명령이 프로토콜에 맞게 전송되어야 실행한다.",
        "D",
        "SW-FW-RID-59",
        "SYS-RID-FW-28",
        null,
        null,
        null,
        "- 에러 메시지가 리모콘 앱으로 수신되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 97,
      "values": [
        "SW-FW-SYS-Test-ID-60",
        "CRC 기능이 있는 무선 통신 프로토콜 사용",
        "A",
        "SW-FW-RID-61",
        null,
        null,
        null,
        null,
        "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-34의 시험 결과가 통과되어야 한다.\n(블루투스 LE 통신은 CRC 적용 프로토콜)"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 97,
      "values": [
        "SW-FW-SYS-Test-ID-60",
        "CRC 기능이 있는 무선 통신 프로토콜 사용",
        "I",
        "SW-FW-RID-60",
        "SYS-RID-FW-42",
        null,
        null,
        "무선 통신 규격을 확인한다.",
        "CRC  또는 무결성 확인 기능이 있어야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 98,
      "values": [
        "SW-FW-SYS-Test-ID-61",
        "정상 사용을 위한 준비상태 표시",
        "D",
        "SW-FW-RID-62",
        null,
        null,
        null,
        null,
        "- 내부기와 연결되지 않은 상태에서 녹색 LED가 점등되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 98,
      "values": [
        "SW-FW-SYS-Test-ID-61",
        "정상 사용을 위한 준비상태 표시",
        "D",
        "SW-FW-RID-61",
        "SYS-RID-FW-43",
        null,
        null,
        null,
        "- 내부기와 연결되지 않은 상태에서 녹색 LED가 점등되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 99,
      "values": [
        "SW-FW-SYS-Test-ID-62",
        "전원커넥터 연결확인",
        "D",
        "SW-FW-RID-63",
        null,
        null,
        null,
        null,
        null
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 99,
      "values": [
        "SW-FW-SYS-Test-ID-62",
        "전원커넥터 연결확인",
        "D",
        "SW-FW-RID-62",
        "SYS-RID-FW-44",
        "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다. 충전 케이스의 덮개는 열어 둔다.",
        null,
        "충전 전원을 연결하고 LED를 확인한다.",
        "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸\n- 충전 여부에 관계없이 같은 잔량 표시 기준을 적용한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 100,
      "values": [
        "SW-FW-SYS-Test-ID-63",
        "배터리 잔량 표시",
        "D",
        "SW-FW-RID-64",
        null,
        null,
        null,
        null,
        null
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 100,
      "values": [
        "SW-FW-SYS-Test-ID-63",
        "배터리 잔량 표시",
        "D",
        "SW-FW-RID-63",
        null,
        null,
        null,
        null,
        null
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 101,
      "values": [
        "SW-FW-SYS-Test-ID-64",
        "구분이 쉽도록 LED 패턴을 생성",
        "D",
        "SW-FW-RID-65",
        null,
        null,
        null,
        null,
        "- 쉽게 구분이 가능해야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 101,
      "values": [
        "SW-FW-SYS-Test-ID-64",
        "구분이 쉽도록 LED 패턴을 생성",
        "D",
        "SW-FW-RID-64",
        "SYS-RID-FW-45",
        null,
        null,
        null,
        "- 쉽게 구분이 가능해야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 102,
      "values": [
        "SW-FW-SYS-Test-ID-65",
        "사회 통념적으로 사용되는 색상으로 LED 상태 표시",
        "A",
        "SW-FW-RID-66",
        null,
        null,
        null,
        null,
        "- 에러 및 고장은 붉은색, 주의갈 필요한 사항에는 주황색이 적용되어야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 102,
      "values": [
        "SW-FW-SYS-Test-ID-65",
        "사회 통념적으로 사용되는 색상으로 LED 상태 표시",
        "A",
        "SW-FW-RID-65",
        "SYS-RID-FW-46",
        null,
        null,
        null,
        "- 에러 및 고장은 붉은색, 주의갈 필요한 사항에는 주황색이 적용되어야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 103,
      "values": [
        "SW-FW-SYS-Test-ID-66",
        "이어피스 연결 상태 표시",
        "A",
        "SW-FW-RID-67",
        null,
        null,
        null,
        null,
        "- 이어피스가 연결되면 파란색 LED가 점멸되고, 다시 원래 LED 패턴으로 변경되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 103,
      "values": [
        "SW-FW-SYS-Test-ID-66",
        "Bluetooth 연결 해제 시 기본 동작",
        "D",
        "SW-FW-RID-66",
        "SYS-RID-FW-37",
        null,
        null,
        "정상 동작하는 상태에서 블루투스 central 장치에서 블루투스 연결을 강제로 종료한다.",
        "외부기는 정상적으로 동작해야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 104,
      "values": [
        "SW-FW-SYS-Test-ID-67",
        "시동과정에서 자극 정지",
        "D",
        "SW-FW-RID-68",
        null,
        null,
        null,
        null,
        "- 외부기와 내부기가 부착되는 과정에서 이상 출력이 확인되지 않아야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 104,
      "values": [
        "SW-FW-SYS-Test-ID-67",
        "시동과정에서 자극 정지",
        "T",
        "SW-FW-RID-67",
        "SYS-RID-FW-49",
        null,
        null,
        "시동과정에서 자극 출력을 확인한다.",
        "시동절차가 완료되기 전까지 자극 출력이 생성되지 않아야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 105,
      "values": [
        "SW-FW-SYS-Test-ID-68",
        "종료과정에서 자극 정지",
        "D",
        0,
        null,
        null,
        null,
        null,
        "- 외부기와 내부기가 탈착되는 과정에서 이상 출력이 확인되지 않아야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 105,
      "values": [
        "SW-FW-SYS-Test-ID-68",
        "종료과정에서 자극 정지",
        "T",
        "SW-FW-RID-68",
        "SYS-RID-FW-50",
        null,
        null,
        "종료과정에서 자극 출력을 확인한다.",
        "종료절차가 완료된 이후에는 자극 출력이 생성되지 않아야 한다."
      ]
    }
  ],
  "edits": [
    {
      "cell": "H30",
      "value": null,
      "id": 6
    },
    {
      "cell": "I32",
      "value": null,
      "id": 8
    },
    {
      "cell": "J32",
      "value": "스피커 출력으로 볼륨의 변화를 확인 할 수 있어야 한다.",
      "id": 8
    },
    {
      "cell": "D33",
      "value": "A",
      "id": 9
    },
    {
      "cell": "I33",
      "value": null,
      "id": 9
    },
    {
      "cell": "J33",
      "value": "FFT 방식으로 주파수 성분 분석이 구현되어함.",
      "id": 9
    },
    {
      "cell": "I34",
      "value": null,
      "id": 10
    },
    {
      "cell": "J34",
      "value": "음향 신호의 주파수에 해당하는 내부기 채널의 출력이 확인되어야한다.\n(7068, 7473)",
      "id": 10
    },
    {
      "cell": "I35",
      "value": null,
      "id": 11
    },
    {
      "cell": "J35",
      "value": "오실로스코프로 관찰되는재널별 자극 순서가 맵데이터에 설정된 채널별 자극 순서와 동일해야한다.",
      "id": 11
    },
    {
      "cell": "I36",
      "value": null,
      "id": 12
    },
    {
      "cell": "J36",
      "value": "- 1msec, 오차율 5%",
      "id": 12
    },
    {
      "cell": "I37",
      "value": null,
      "id": 13
    },
    {
      "cell": "J37",
      "value": "- 맵이 변경되면 자극 출력도 변경되는 것이 확인 되어야한다.",
      "id": 13
    },
    {
      "cell": "I38",
      "value": null,
      "id": 14
    },
    {
      "cell": "J38",
      "value": "- 자극 볼륨이 4단계로 변경됨에 따라 자극 출력의 크기도 4단계로 변경되어야 한다.",
      "id": 14
    },
    {
      "cell": "I39",
      "value": null,
      "id": 15
    },
    {
      "cell": "J39",
      "value": "- 주변 소리와 음악소리가 보드의 출력으로 들려야한다.",
      "id": 15
    },
    {
      "cell": "I40",
      "value": null,
      "id": 16
    },
    {
      "cell": "J40",
      "value": "- 오디오 데이터가 들려야한다.",
      "id": 16
    },
    {
      "cell": "J41",
      "value": "- FPGA와 PCM 통신이 정상이고, 정상 동작 상태에 해당하는 LED가 표시되어야 한다.",
      "id": 17
    },
    {
      "cell": "G45",
      "value": "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다. 충전 케이스의 덮개는 열어 둔다.",
      "id": 21
    },
    {
      "cell": "I45",
      "value": "충전 전원을 연결하고 배터리 잔량에 따른 LED를 확인한다.",
      "id": 21
    },
    {
      "cell": "J45",
      "value": "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸\n- 충전 여부에 관계없이 같은 잔량 표시 기준을 적용한다.",
      "id": 21
    },
    {
      "cell": "G46",
      "value": "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다.",
      "id": 22
    },
    {
      "cell": "I46",
      "value": "배터리 잔량을 확인하면서 각 잔량 구간의 LED 색상과 점멸 여부를 확인한다.",
      "id": 22
    },
    {
      "cell": "J46",
      "value": "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸",
      "id": 22
    },
    {
      "cell": "J67",
      "value": "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(I2C 통신으로 PMIC가 정상적으로 설정되어 자극 출력이 확인되는 상태)",
      "id": 43
    },
    {
      "cell": "I70",
      "value": "블루투스로 오디오를 스트리밍하고 자극 출력을 확인한다.",
      "id": 69
    },
    {
      "cell": "J70",
      "value": "오디오 스트리밍에 따른 자극 출력이 확인되어야 한다.",
      "id": 69
    },
    {
      "cell": "I71",
      "value": "BLE 통신으로 명령어를 송신하고 응답을 확인한다.",
      "id": 70
    },
    {
      "cell": "J71",
      "value": "BLE 통신을 통한 명령어 송/수신이 확인되어야 한다.",
      "id": 70
    },
    {
      "cell": "I76",
      "value": null,
      "id": 50
    },
    {
      "cell": "J76",
      "value": "- 블루투스로 연결된 리모콘의 정보가 확인 되어야 한다.",
      "id": 50
    },
    {
      "cell": "I88",
      "value": "내부장치 제조번호, 사용자 이니셜 값의 저장하고 읽는 코드를 확인한다.",
      "id": 77
    },
    {
      "cell": "I93",
      "value": null,
      "id": 56
    },
    {
      "cell": "J93",
      "value": "- 오디오 볼륨이 한번에 10으로 설정되지 않아야 한다.",
      "id": 56
    },
    {
      "cell": "D94",
      "value": "A",
      "id": 57
    },
    {
      "cell": "I94",
      "value": null,
      "id": 57
    },
    {
      "cell": "J94",
      "value": "- 외부기 필수 성능 시험 결과가 통과 되어야 한다.",
      "id": 57
    },
    {
      "cell": "D95",
      "value": "D",
      "id": 58
    },
    {
      "cell": "I95",
      "value": null,
      "id": 58
    },
    {
      "cell": "J95",
      "value": " 1msec 안에 신호처리가 완료되어야 한다.",
      "id": 58
    },
    {
      "cell": "I96",
      "value": null,
      "id": 59
    },
    {
      "cell": "J96",
      "value": "- 에러 메시지가 리모콘 앱으로 수신되어야 한다.",
      "id": 59
    },
    {
      "cell": "I98",
      "value": null,
      "id": 61
    },
    {
      "cell": "J98",
      "value": "- 내부기와 연결되지 않은 상태에서 녹색 LED가 점등되어야 한다.",
      "id": 61
    },
    {
      "cell": "G99",
      "value": "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다. 충전 케이스의 덮개는 열어 둔다.",
      "id": 62
    },
    {
      "cell": "I99",
      "value": "충전 전원을 연결하고 LED를 확인한다.",
      "id": 62
    },
    {
      "cell": "J99",
      "value": "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸\n- 충전 여부에 관계없이 같은 잔량 표시 기준을 적용한다.",
      "id": 62
    },
    {
      "cell": "D101",
      "value": "D",
      "id": 64
    },
    {
      "cell": "I101",
      "value": null,
      "id": 64
    },
    {
      "cell": "J101",
      "value": "- 쉽게 구분이 가능해야한다.",
      "id": 64
    },
    {
      "cell": "D102",
      "value": "A",
      "id": 65
    },
    {
      "cell": "I102",
      "value": null,
      "id": 65
    },
    {
      "cell": "J102",
      "value": "- 에러 및 고장은 붉은색, 주의갈 필요한 사항에는 주황색이 적용되어야한다.",
      "id": 65
    }
  ],
  "restore": [
    8,
    9,
    10,
    11,
    12,
    13,
    14,
    15,
    16,
    50,
    56,
    57,
    58,
    59,
    61,
    64,
    65
  ],
  "source": "G:\\공유 드라이브\\20_프로젝트별\\01_project sound1\\04_docs\\99_참고용DHF\\02_설계 입력\\SW\\펌웨어\\SSTC-FW-TD20B 소프트웨어 시스템 시험 기준서_ver1.xlsx"
}