{
  "target": "E:\\workspace\\projects\\sound1-fw-e8300-backup\\docs\\참고\\인허가\\사운드1\\DHF\\02_설계 입력\\SW\\펌웨어\\SSTC-FW-TD24A 소프트웨어 시스템 시험 기준서.xlsx",
  "hash": "d32350ecafba34c7c27f6f6318403b4e5043fc0fdaf2b22e9a61efd17907380c",
  "srs": "E:\\workspace\\projects\\sound1-fw-e8300-backup\\docs\\참고\\인허가\\사운드1\\DHF\\02_설계 입력\\SW\\펌웨어\\SRS-FW-TD24A 소프트웨어 요구사항 사양서.xlsx",
  "srsHash": "01492912525da7bb47a5ca23437db9c1ecede238731ce45dac825ce0f20e60f5",
  "sheet": "기준서_시스템 시험",
  "diffname": "기준서_시스템 시험_변경 비교",
  "body": [
    {
      "row": 25,
      "sourceRow": 25,
      "id": 1,
      "values": [
        "SW-FW-SYS-Test-ID-1",
        " 최대 자극률",
        "Test",
        "SW-FW-RID-1",
        "SYS-RID-FW-2",
        "32채널 맵을 적용한다.",
        null,
        "각 채널의 자극률을 측정하고 32채널의 합산 자극률을 확인한다.",
        "전채널 합산 자극률은 20 kHz 이상이어야 한다. 상위 SYS-RID-FW-2의 목표 24 kHz에 대한 허용오차는 기존 기준의 ±5%로 확인한다."
      ]
    },
    {
      "row": 26,
      "sourceRow": 26,
      "id": 2,
      "values": [
        "SW-FW-SYS-Test-ID-2",
        "채널별 최대 자극률",
        "Test",
        "SW-FW-RID-2",
        "SYS-RID-FW-2",
        "24채널 맵을 적용한다.",
        null,
        "24채널 맵에서 각 채널의 최대 자극률을 측정한다.",
        "채널별 최대 자극률은 1000 Hz 이상이어야 한다."
      ]
    },
    {
      "row": 27,
      "sourceRow": 27,
      "id": 3,
      "values": [
        "SW-FW-SYS-Test-ID-3",
        "모노폴라 자극 출력 ",
        "Test",
        "SW-FW-RID-3",
        "SYS-RID-FW-1",
        null,
        null,
        "출력 펄스 파라미터를 측정한다.",
        "모노폴라 전극 배치에서 출력파형 확인 되어야 한다."
      ]
    },
    {
      "row": 28,
      "sourceRow": 28,
      "id": 4,
      "values": [
        "SW-FW-SYS-Test-ID-4",
        "자극 펄스의 선행 위상이 조정",
        "Test",
        "SW-FW-RID-4",
        "SYS-RID-FW-4",
        null,
        null,
        "선행 펄스 모양 : negative, positive가 젹용된 맵 데이터를 실행하여 선행펄스 모양을 확인한다.",
        "네거티브, 포지티프 선행 위상이 확인되어야 한다."
      ]
    },
    {
      "row": 29,
      "sourceRow": 29,
      "id": 5,
      "values": [
        "SW-FW-SYS-Test-ID-5",
        "자극 출력 범위",
        "Test",
        "SW-FW-RID-5",
        "SYS-RID-FW-5",
        null,
        null,
        "모노폴라 모드, C/T(uA)가 적용된 맵 데이터를 실행하고, 소리 입력에 따른 자극 출력을 확인한다.",
        "자극 펄스 크기 범위 C/T uA"
      ]
    },
    {
      "row": 30,
      "sourceRow": 30,
      "id": 6,
      "values": [
        "SW-FW-SYS-Test-ID-6",
        "자극 펄스폭",
        "Test",
        "SW-FW-RID-6",
        "SYS-RID-FW-3",
        null,
        "상위 매트릭스 합격 기준의 하한 12 us와 요구사항의 13 us 표기가 다르다. 본 시험은 SRS의 13~255 us를 기준으로 한다.",
        "펄스폭을 13, 14, 255 us로 설정하여 1 us 단계 설정과 출력 펄스폭을 확인한다.",
        "13~255 us 범위에서 1 us 단위로 설정할 수 있어야 하며, 측정 펄스폭은 각 설정값의 ±5% 이내이어야 한다."
      ]
    },
    {
      "row": 31,
      "sourceRow": 31,
      "id": 7,
      "values": [
        "SW-FW-SYS-Test-ID-7",
        "최대 전하량 제한",
        "D",
        "SW-FW-RID-7",
        null,
        null,
        null,
        null,
        "붉은색 LED(오류 상태)가 표시되어야한다."
      ]
    },
    {
      "row": 32,
      "sourceRow": 32,
      "id": 8,
      "values": [
        "SW-FW-SYS-Test-ID-8",
        "AGC 감도 조절(오디오 볼륨)",
        "Demonstration",
        "SW-FW-RID-8",
        "SYS-RID-FW-6",
        null,
        null,
        "마이크 감도를 조절하면서 내부기 자극 출력을 관찰한다.",
        "마이크 감도에 따라 자극 출력 크기의 변화가 10단계로 관찰되어야한다."
      ]
    },
    {
      "row": 33,
      "sourceRow": 33,
      "id": 9,
      "values": [
        "SW-FW-SYS-Test-ID-9",
        "주파수 분석 방법(FFT)",
        "Demonstration",
        "SW-FW-RID-9",
        "SYS-RID-FW-7",
        null,
        null,
        "test vector를 사용하여 데이터 입출력을 비교한다.",
        "테스트 벡터와 동일하게 입출력되어야 한다."
      ]
    },
    {
      "row": 34,
      "sourceRow": 34,
      "id": 10,
      "values": [
        "SW-FW-SYS-Test-ID-10",
        "주파수 분석 대역수(32개)",
        "Demonstration",
        "SW-FW-RID-10",
        "SYS-RID-FW-8",
        null,
        null,
        "특정 주파수의 사운드 신호를 입력하고 채널별 출력을 확인한다.",
        "특정 주파수에 해당하는 채널에 자극 파라미터가 확인되어야 한다."
      ]
    },
    {
      "row": 35,
      "sourceRow": 35,
      "id": 11,
      "values": [
        "SW-FW-SYS-Test-ID-11",
        "자극 기법 ",
        "Test",
        "SW-FW-RID-11",
        "SYS-RID-FW-9",
        "CIS 맵을 준비한다. NofM 옵션을 적용하는 경우 NofM 맵과 합성음을 추가로 준비한다.",
        null,
        "CIS 맵의 채널별 자극 순서를 확인한다. NofM 옵션 적용 시 선택 채널 수보다 많은 대역의 합성음을 입력하고 각 전극 출력을 확인한다.",
        "필수 CIS는 맵의 자극 순서와 출력 순서가 일치해야 한다. 옵션 NofM 적용 시 설정된 N개 채널이 선택되고 미선택 채널은 무자극이며, 맵의 자극 순서를 따라야 한다."
      ]
    },
    {
      "row": 36,
      "sourceRow": 36,
      "id": 12,
      "values": [
        "SW-FW-SYS-Test-ID-12",
        "사운드 신호처리 주기",
        "Test",
        "SW-FW-RID-12",
        "SYS-RID-FW-10",
        null,
        null,
        "테스트 프로그램의 통해서 사운드 처리 완료 시점을 확인한다.",
        "1msec 이하의 시간에 완료되어야 한다."
      ]
    },
    {
      "row": 37,
      "sourceRow": 37,
      "id": 13,
      "values": [
        "SW-FW-SYS-Test-ID-13",
        "맵 데이터 수",
        "Demonstration",
        "SW-FW-RID-13",
        "SYS-RID-FW-11",
        null,
        null,
        "프로그램을 변경하면서 내부기의 자극 출력을 확인한다.",
        "4개의 맵에 대하여 출력이 다르게 확인되어야 한다."
      ]
    },
    {
      "row": 38,
      "sourceRow": 38,
      "id": 14,
      "values": [
        "SW-FW-SYS-Test-ID-14",
        "자극 볼륨 조정 수",
        "Demonstration",
        "SW-FW-RID-14",
        "SYS-RID-FW-12",
        null,
        null,
        "자극 볼륨을 조정하면서 내부기 출력을 확인한다.",
        "자극 볼륨의 변화에 따라 내부기 출력 자극이 4단계로 변화하여야 한다."
      ]
    },
    {
      "row": 39,
      "sourceRow": 39,
      "id": 15,
      "values": [
        "SW-FW-SYS-Test-ID-15",
        "[E8300/QCC 각각 확인, 향후 I2S] 오디오 소스 입력",
        "D",
        "SW-FW-RID-15",
        null,
        "2개 이상의 오디오 소스와 E8300/QCC의 입력 확인 수단을 준비한다. 향후 I2S 입력도 같은 항목으로 확인한다.",
        null,
        "각 오디오 소스를 순서대로 선택하여 입력한다. E8300과 QCC에서 각자 처리하는 입력 경로의 데이터 수신을 확인하고 최종 자극 출력을 확인한다.",
        "2개 이상의 오디오 소스를 입력 받을 수 있어야 한다. E8300/QCC 각각의 해당 입력 경로와 최종 자극 출력이 정상이어야 한다."
      ]
    },
    {
      "row": 40,
      "sourceRow": 40,
      "id": 16,
      "values": [
        "SW-FW-SYS-Test-ID-16",
        "8kHz 오디오 입력 대역",
        "A",
        "SW-FW-RID-16",
        null,
        null,
        "SRS의 8kHz 표현에 대해 정확히 8kHz 순음 입력과 8kHz 대역 지원 중 판정 범위를 확정해야 한다. 대역 내 순음 결과만으로 정확히 8kHz 입력의 통과를 판정하지 않는다.",
        "필수성능시험 기준서의 저주파/중간/고주파 순음을 입력한다.",
        "입력 주파수에 해당하는 채널의 자극 출력이 확인되어야 한다."
      ]
    },
    {
      "row": 41,
      "sourceRow": 41,
      "id": 17,
      "values": [
        "SW-FW-SYS-Test-ID-17",
        "FPGA에 PCM 데이터 출력",
        "D",
        "SW-FW-RID-17",
        null,
        null,
        null,
        null,
        "- 녹색등이 들어와야한다.\n( FPGA와 PCM  통신 정상)"
      ]
    },
    {
      "row": 42,
      "sourceRow": 42,
      "id": 18,
      "values": [
        "SW-FW-SYS-Test-ID-18",
        "매핑 데이터 구성",
        "A",
        "SW-FW-RID-18",
        null,
        null,
        null,
        null,
        " SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7 모든 결과가 합격이어야한다."
      ]
    },
    {
      "row": 43,
      "sourceRow": 43,
      "id": 19,
      "values": [
        "SW-FW-SYS-Test-ID-19",
        "터치 입력 및 제어",
        "D",
        "SW-FW-RID-19",
        null,
        null,
        null,
        "터치 센서를 조작하고 입력 상태 및 제어 동작을 확인한다.",
        "터치 상태를 정상적으로 읽고, 설정된 터치 동작에 따라 제어되어야 한다."
      ]
    },
    {
      "row": 44,
      "sourceRow": 44,
      "id": 20,
      "values": [
        "SW-FW-SYS-Test-ID-20",
        "외부기 동작 상태 LED ",
        "D",
        "SW-FW-RID-20",
        null,
        null,
        null,
        null,
        "- 전원 켜짐 상태 표시 후, 대기 LED 패턴이 확인되어야 한다.\n- 내부기와 연결되면 정상 동작 LED 패턴이 확인되어야 한다."
      ]
    },
    {
      "row": 45,
      "sourceRow": 45,
      "id": 21,
      "values": [
        "SW-FW-SYS-Test-ID-21",
        "전원 커넥터 연결상태",
        "D",
        "SW-FW-RID-21",
        null,
        null,
        null,
        null,
        "- 전원 공급기 공급 전압이 3.7V 일때 백색 LED가 점멸해야한다.\n- 전원 공급기 공급 전압이 4.2V 일때 백색 LED가 점등해야한다."
      ]
    },
    {
      "row": 46,
      "sourceRow": 46,
      "id": 22,
      "values": [
        "SW-FW-SYS-Test-ID-22",
        "배터리 잔량 상태 LED",
        "D",
        "SW-FW-RID-22",
        null,
        null,
        null,
        null,
        "- 3.7V에서는 LED가 녹색으로 점멸 또는 점등해야한다.\n- 3.4V에서는 LED가 노란색으로 점멸 또는 점등해야하 한다."
      ]
    },
    {
      "row": 47,
      "sourceRow": 47,
      "id": 23,
      "values": [
        "SW-FW-SYS-Test-ID-23",
        "배터리 잔량 부족 알림 자극",
        "D",
        "SW-FW-RID-23",
        null,
        null,
        null,
        null,
        "- 알림용 자극 신호의 출력이 관찰되어야 한다."
      ]
    },
    {
      "row": 48,
      "sourceRow": 48,
      "id": 24,
      "values": [
        "SW-FW-SYS-Test-ID-24",
        "리모콘에 의한 맵 데이터 변경",
        "D",
        "SW-FW-RID-24",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되어야 한다."
      ]
    },
    {
      "row": 49,
      "sourceRow": 49,
      "id": 25,
      "values": [
        "SW-FW-SYS-Test-ID-25",
        "리모콘에 의한 오디오 볼륨 조절",
        "D",
        "SW-FW-RID-25",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되어야 한다."
      ]
    },
    {
      "row": 50,
      "sourceRow": 50,
      "id": 26,
      "values": [
        "SW-FW-SYS-Test-ID-26",
        "리모콘에 의한 자극 볼륨 조절",
        "D",
        "SW-FW-RID-26",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되어야 한다."
      ]
    },
    {
      "row": 51,
      "sourceRow": 51,
      "id": 27,
      "values": [
        "SW-FW-SYS-Test-ID-27",
        "리모콘에 의한 LED 알림 켜기/끄기",
        "D",
        "SW-FW-RID-27",
        null,
        null,
        null,
        null,
        "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야한다."
      ]
    },
    {
      "row": 52,
      "sourceRow": 52,
      "id": 28,
      "values": [
        "SW-FW-SYS-Test-ID-28",
        "리모콘에 의한 자극 알림 켜기/끄기",
        "D",
        "SW-FW-RID-28",
        null,
        null,
        null,
        null,
        "- 배터리 잔량 부족 LED의 출력은 관찰되고, 자극 알림 출력은 관찰되지 않아야 한다."
      ]
    },
    {
      "row": 53,
      "sourceRow": 53,
      "id": 29,
      "values": [
        "SW-FW-SYS-Test-ID-29",
        "리모콘으로 배터리 상태 전송",
        "D",
        "SW-FW-RID-29",
        null,
        null,
        null,
        null,
        "- 리모콘에 배터리 잔량의 표시의 변화가 관찰되어야 한다."
      ]
    },
    {
      "row": 54,
      "sourceRow": 54,
      "id": 30,
      "values": [
        "SW-FW-SYS-Test-ID-30",
        "리모콘으로 선택된 맵 데이터 번호 전송",
        "D",
        "SW-FW-RID-30",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 맵 번호가 변화되어야한다."
      ]
    },
    {
      "row": 55,
      "sourceRow": 55,
      "id": 31,
      "values": [
        "SW-FW-SYS-Test-ID-31",
        "리모콘으로 오디오 볼룸 단계 전송",
        "D",
        "SW-FW-RID-31",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 오디오 볼륨의 변화가 관찰되어야한다."
      ]
    },
    {
      "row": 56,
      "sourceRow": 56,
      "id": 32,
      "values": [
        "SW-FW-SYS-Test-ID-32",
        "리모콘으로 자극 봄륨 단계 전송",
        "D",
        "SW-FW-RID-32",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 자극볼륨(최대출력)의 변화가 관찰되어야 한다."
      ]
    },
    {
      "row": 57,
      "sourceRow": 57,
      "id": 33,
      "values": [
        "SW-FW-SYS-Test-ID-33",
        "리모콘으로 LED 알림 설정 상태 전송",
        "D",
        "SW-FW-RID-33",
        null,
        null,
        null,
        null,
        "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야하며, 외부기의 LED 상태가 리모콘 앱에 표시 되어야한다."
      ]
    },
    {
      "row": 58,
      "sourceRow": 58,
      "id": 34,
      "values": [
        "SW-FW-SYS-Test-ID-34",
        "리모콘으로 자극 알림 설정 상태 전송",
        "D",
        "SW-FW-RID-34",
        null,
        null,
        null,
        null,
        "- 배터리 잔량 부족 LED의 출력은 관찰되고 자극 알림 출력은 관찰되지 않아야하며, 리모콘에 자극 알림 설정은 꺼짐으로 표시되어야 한다."
      ]
    },
    {
      "row": 59,
      "sourceRow": 59,
      "id": 35,
      "values": [
        "SW-FW-SYS-Test-ID-35",
        "매핑 프로그램에 의한 시스템 상태 읽기",
        "D",
        "SW-FW-RID-35",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "row": 60,
      "sourceRow": 60,
      "id": 36,
      "values": [
        "SW-FW-SYS-Test-ID-36",
        "매핑 프로그램에 의한 특정 자극 출력 ",
        "D",
        "SW-FW-RID-36",
        null,
        null,
        null,
        null,
        "- 오실로 스코프로 특정 자극 출력이 확인되어야 한다."
      ]
    },
    {
      "row": 61,
      "sourceRow": 61,
      "id": 37,
      "values": [
        "SW-FW-SYS-Test-ID-37",
        "매핑 프로그램에 의한 실시간 자극 진행 ",
        "D",
        "SW-FW-RID-37",
        null,
        null,
        null,
        null,
        "- 오실로 스코프로 실시간 자극 출력이 관찰되어야 한다."
      ]
    },
    {
      "row": 62,
      "sourceRow": 62,
      "id": 38,
      "values": [
        "SW-FW-SYS-Test-ID-38",
        "매핑 프로그램으로 시스템 상태 전송",
        "D",
        "SW-FW-RID-38",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "row": 63,
      "sourceRow": 63,
      "id": 39,
      "values": [
        "SW-FW-SYS-Test-ID-39",
        "매핑 프로그램으로 특정 자극 출력 결과 전송",
        "D",
        "SW-FW-RID-39",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "row": 64,
      "sourceRow": 64,
      "id": 40,
      "values": [
        "SW-FW-SYS-Test-ID-40",
        "매핑 프로그램으로 실시간 자극 상태 전송",
        "D",
        "SW-FW-RID-40",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "row": 65,
      "sourceRow": 65,
      "id": 41,
      "values": [
        "SW-FW-SYS-Test-ID-41",
        "FPGA와 I2C 통신",
        "D",
        "SW-FW-RID-41",
        null,
        null,
        null,
        null,
        "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(FPGA와 I2C로 정상적으로 통신이 되고 있는 상태)"
      ]
    },
    {
      "row": 66,
      "sourceRow": 66,
      "id": 42,
      "values": [
        "SW-FW-SYS-Test-ID-42",
        "터치 센서 I2C 통신",
        "D",
        "SW-FW-RID-42",
        null,
        null,
        null,
        "터치 센서를 조작하고 입력 상태 및 제어 동작을 확인한다.",
        "터치 상태를 정상적으로 읽고, 설정된 터치 동작에 따라 제어되어야 한다."
      ]
    },
    {
      "row": 67,
      "sourceRow": 67,
      "id": 43,
      "values": [
        "SW-FW-SYS-Test-ID-43",
        "PMIC와의 I2C 통신",
        "D",
        "SW-FW-RID-43",
        null,
        null,
        null,
        null,
        "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(I2C 통신으로 PCMI가 정상적으로 설정되어 자극 출력이 확인되는 상태)"
      ]
    },
    {
      "row": 68,
      "sourceRow": 68,
      "id": 44,
      "values": [
        "SW-FW-SYS-Test-ID-44",
        "[E8300/QCC 연계] 리모콘 앱과의 블루투스 통신",
        "Analysis",
        "SW-FW-RID-44",
        "SYS-RID-FW-13",
        null,
        null,
        "사용자 인터페이스(리모컨 앱 통신) 요구사항 구현이 되었는지 확인한다.",
        "사용자 인터페이스(리모컨 앱 통신) 요구사항 검증 기준"
      ]
    },
    {
      "row": 69,
      "sourceRow": 69,
      "id": 45,
      "values": [
        "SW-FW-SYS-Test-ID-45",
        "[E8300/QCC 연계] 매핑 앱과의 블루투스 통신",
        "Analysis",
        "SW-FW-RID-45",
        "SYS-RID-FW-14",
        null,
        null,
        "블루투스를 사용하여 매핑 프로그램과 데이터 통신을 수행하고, E8300으로 전달된 제어 명령과 응답을 확인한다.",
        "매핑 프로그램과 블루투스를 사용한 데이터 통신이 가능하고, 요청한 제어와 응답이 일치해야 한다."
      ]
    },
    {
      "row": 70,
      "sourceRow": 70,
      "id": 69,
      "values": [
        "SW-FW-SYS-Test-ID-69",
        "[E8300/QCC 연계] Bluetooth Classic 오디오 통신",
        "Test",
        "SW-FW-RID-69",
        "SYS-RID-FW-15",
        null,
        null,
        "Bluetooth Classic 오디오 송신 기기를 연결하고 1048 Hz 순음을 재생한다. 오디오 입력 상태와 해당 주파수 대역의 자극 출력을 확인한다.",
        "오디오 스트리밍 연결과 데이터 수신이 유지되고, 입력 주파수에 대응하는 자극 출력이 확인되어야 한다."
      ]
    },
    {
      "row": 71,
      "sourceRow": 71,
      "id": 70,
      "values": [
        "SW-FW-SYS-Test-ID-70",
        "[E8300/QCC 연계] BLE data 통신",
        "Test",
        "SW-FW-RID-70",
        "SYS-RID-FW-16",
        null,
        null,
        "Bluetooth LE 연결과 인증 후 앱에서 맵 번호를 읽고 1~4번으로 변경한다. 응답과 적용된 맵 번호를 확인한다.",
        "읽기/변경 명령에 정상 응답하며 응답한 맵 번호와 실제 적용된 번호가 일치해야 한다."
      ]
    },
    {
      "row": 72,
      "sourceRow": 72,
      "id": 46,
      "values": [
        "SW-FW-SYS-Test-ID-46",
        "등록된 내부이식장치와만 근접 무선 통신을 연결한다.",
        "Demonstration",
        "SW-FW-RID-46",
        "SYS-RID-FW-17",
        null,
        null,
        "등록된 내부기와 등록되지 않은 내부기를 각각 준비한다. 외부기를 각각의 내부기에 결합하여 근접 무선 통신 연결 여부를 확인한다.",
        "등록된 내부기와는 연결되어야 하며, 등록되지 않은 내부기와는 연결되지 않아야 한다."
      ]
    },
    {
      "row": 73,
      "sourceRow": 73,
      "id": 47,
      "values": [
        "SW-FW-SYS-Test-ID-47",
        "[QCC 단독] 무조작 Bluetooth 세션 종료",
        "Demonstration",
        "SW-FW-RID-47",
        "SYS-RID-FW-22",
        null,
        null,
        "블루투스 central 장치에서 페어링 이후에 30분 동안 데이터 송신하지 않고 대기한다.",
        "일정시간 동안 제어 명령이 수신되지 않으면, 외부기에서 블루투스 연결을 해제해야한다."
      ]
    },
    {
      "row": 74,
      "sourceRow": 74,
      "id": 48,
      "values": [
        "SW-FW-SYS-Test-ID-48",
        "[QCC 단독] 블루투스 통신에 페어링 기능 적용",
        "Demonstration",
        "SW-FW-RID-48",
        "SYS-RID-FW-18",
        null,
        null,
        "외부기의 블루투스 페어링 과정을 확인한다.",
        "GAP 연결상태에서 명령을 전송하면 에러가 발행해야하며, 페어링 키가 일치하는 경우에만 페어링이 완료되어야 한다."
      ]
    },
    {
      "row": 75,
      "sourceRow": 75,
      "id": 49,
      "values": [
        "SW-FW-SYS-Test-ID-49",
        "[QCC 단독] 블투투스 통신에 페어링 기능을 사용한 데이터 보안 구축",
        "Demonstration",
        "SW-FW-RID-49",
        "SYS-RID-FW-26",
        null,
        null,
        "블루투스 central 장치에서 블루투스 페어링 과정을 진행하지 않고 데이터를 송신한다.",
        "블루투스 오류가 발생해야된다."
      ]
    },
    {
      "row": 76,
      "sourceRow": 76,
      "id": 50,
      "values": [
        "SW-FW-SYS-Test-ID-50",
        "블루투스 통신 접속 로그",
        "Demonstration",
        "SW-FW-RID-50",
        "SYS-RID-FW-23",
        null,
        null,
        "감사로그 정보를 확인한다.",
        "블루투스 페어링 연결/해제, 무결성 손상 이벤트가 확인되어야 한다."
      ]
    },
    {
      "row": 77,
      "sourceRow": 77,
      "id": 51,
      "values": [
        "SW-FW-SYS-Test-ID-51",
        "설정 데이터의 유효 범위 확인 및 에러 모드 ",
        "Demonstration",
        "SW-FW-RID-51",
        "SYS-RID-FW-27",
        null,
        null,
        "임의로 무결성이 손상된 설정파일을 사용하고, 감사기록을 확인한다.",
        "감사 기록에 무결성 손상 정보가 확인 되어야 한다."
      ]
    },
    {
      "row": 78,
      "sourceRow": 78,
      "id": 52,
      "values": [
        "SW-FW-SYS-Test-ID-52",
        "[QCC 단독] 내부기 제어를 위한 보안키 확인 후 제어",
        "Demonstration",
        "SW-FW-RID-52",
        "SYS-RID-FW-19",
        null,
        null,
        "블루투스 페어링 이후에 2차 인증 과정을 확인한다.",
        "프로토콜에 맞게 동작해야한다.\n - 인증키 전송전 다른 명령 전송 : 에러 응답\n - 인증키 불일치 : 에러 응답\n - 인증키 일치 : 정상 응답\n - 인증키 일치 후 다른 명령 전송 : 정상 응답"
      ]
    },
    {
      "row": 79,
      "sourceRow": 79,
      "id": 53,
      "values": [
        "SW-FW-SYS-Test-ID-53",
        "소프트웨어 유지보수",
        "Inspection",
        "SW-FW-RID-53",
        "SYS-RID-FW-30",
        null,
        null,
        "고객불만처리 절차 또는 A/S 처리 방침을 확인한다.",
        "소프트웨어 업데이트가 필요한 경우 기존 제품을 회수하고 업데이트된 제품을 생산하여 교체한다는 내용이 있어야 한다."
      ]
    },
    {
      "row": 80,
      "sourceRow": 79,
      "id": 81,
      "values": [
        "SW-FW-SYS-Test-ID-81",
        "인가된 인원의 펌웨어 생성 및 배포",
        "Inspection",
        "SW-FW-RID-81",
        "SYS-RID-FW-31",
        null,
        null,
        "품질관리시스템의 펌웨어 생성/배포 절차, 인가된 담당자 및 배포 이력을 확인한다.",
        "품질관리시스템 절차에 따라 인가된 인원이 펌웨어를 생성하여 배포해야 한다."
      ]
    },
    {
      "row": 81,
      "sourceRow": 80,
      "id": 54,
      "values": [
        "SW-FW-SYS-Test-ID-54",
        "부팅 시 펌웨어 무결성 검사",
        "Demonstration",
        "SW-FW-RID-54",
        "SYS-RID-FW-32",
        null,
        null,
        "무결성이 손상된 실행파일과 정상인 실행파일을 사용하여 부팅을 확인한다.",
        "무결성이 손상된 실행파일로는 부팅이 되지 않아야하고, 정상인 실행파일은 부팅이 되어야 한다."
      ]
    },
    {
      "row": 82,
      "sourceRow": 81,
      "id": 71,
      "values": [
        "SW-FW-SYS-Test-ID-71",
        "[QCC 단독] - CRA 인증 결과에서 인증정보를 유추할 만한 피드백이 없음: 성공, 실패, 진행중, 타임아웃",
        "Demonstration",
        "SW-FW-RID-71",
        "SYS-RID-FW-20",
        null,
        null,
        "블루투스 페어링 및 2차 인증의 오류 응답 데이터를 확인한다.",
        "텍스트 기반의 응답이 없어야 한다."
      ]
    },
    {
      "row": 83,
      "sourceRow": 82,
      "id": 72,
      "values": [
        "SW-FW-SYS-Test-ID-72",
        "[QCC 단독] CRA 인증 5회 연속 실패 시, 일정 시간동안 연결을 제한한다.",
        "Demonstration",
        "SW-FW-RID-72",
        "SYS-RID-FW-21",
        null,
        "인증 실패 5회와 페어링 실패 5회가 매트릭스에서 혼용되어 있으므로 인증 단계와 잠금 시간을 확정한 후 시험한다.",
        "블루투스 central 장치에서 블루투스 페어링 키를 5회 이상 틀리게 입력하고 페어링을 시도한다.",
        "6회 시도부터는 일정 시간동안 페어링 절차를 중지해야한다."
      ]
    },
    {
      "row": 84,
      "sourceRow": 83,
      "id": 73,
      "values": [
        "SW-FW-SYS-Test-ID-73",
        "감사기록 생성 실패를 오류 정보에 포함한다.",
        "Demonstration",
        "SW-FW-RID-73",
        "SYS-RID-FW-24",
        null,
        null,
        "임의로 감사기록 생성이 실패하도록 하고 외부기의 상태를 확인한다.",
        "LED로 에러상태가 표시되어야 한다."
      ]
    },
    {
      "row": 85,
      "sourceRow": 84,
      "id": 74,
      "values": [
        "SW-FW-SYS-Test-ID-74",
        "감사기록은 타임 스탬프를 포함한다.",
        "Demonstration",
        "SW-FW-RID-74",
        "SYS-RID-FW-25",
        null,
        null,
        "감사 기록을 확인한다.",
        "감사 기록에 시간 정보가 표시되어야 한다."
      ]
    },
    {
      "row": 86,
      "sourceRow": 85,
      "id": 75,
      "values": [
        "SW-FW-SYS-Test-ID-75",
        "오류 메시지에 보안과 관련되 정보를 직접 표시하지 않는다.",
        "Inspection",
        "SW-FW-RID-75",
        "SYS-RID-FW-29",
        null,
        null,
        "정의된 오류 메시지를 확인한다.",
        "텍스트로 정의된 오류 메시지가 없어야 한다."
      ]
    },
    {
      "row": 87,
      "sourceRow": 86,
      "id": 76,
      "values": [
        "SW-FW-SYS-Test-ID-76",
        "[QCC 단독] 1. 데이터의 송수신은 BLE 페어링과 CRA 인증 이후에 활성화 함. - 기밀화\n2. CRA 인증 키들은 생산시에 암호화하여 저장한다.",
        "Demonstration",
        "SW-FW-RID-76",
        "SYS-RID-FW-33",
        null,
        null,
        "블루투스 central 장치에서 블루투스 페어링 과정을 진행하지 않고 데이터를 송신한다.",
        "블루투스 오류가 발생해야된다."
      ]
    },
    {
      "row": 88,
      "sourceRow": 87,
      "id": 77,
      "values": [
        "SW-FW-SYS-Test-ID-77",
        "내부장치 제조번호, 사용자 이니셜 값은 암호화 하여 저장한다.",
        "Inspection",
        "SW-FW-RID-77",
        "SYS-RID-FW-34",
        null,
        null,
        "내부장치 제조번호, 사요자 이니셜 값의 저장하고 읽는 코드를 확인한다.",
        "암호화 및 복호화 코드가 적용되어 있어야 한다."
      ]
    },
    {
      "row": 89,
      "sourceRow": 88,
      "id": 78,
      "values": [
        "SW-FW-SYS-Test-ID-78",
        "무결성, 암호화에 사용되는 알고리즘은 사이버보안 규격에서 권고하는 알고리즘을 사용한다.",
        "Inspection",
        "SW-FW-RID-78",
        "SYS-RID-FW-35",
        null,
        null,
        "무결성 및 암호화에 사용되는 알고리즘 코드를 확인한다.",
        "권고하는 알고리즘이 확인되어야 된다."
      ]
    },
    {
      "row": 90,
      "sourceRow": 89,
      "id": 79,
      "values": [
        "SW-FW-SYS-Test-ID-79",
        "외부에서 로그 정보의 접근은 인가자만 가능해야 하며, 외부 전송을 할경우 기밀성이 보호되어야 한다.",
        "Demonstration",
        "SW-FW-RID-79",
        "SYS-RID-FW-36",
        null,
        null,
        "권한이 있는 연결과 권한이 없는 연결에서 감사 기록 읽기를 시도한다. 전송 보호 적용 여부와 원격 수정 거부를 확인한다.",
        "외부에서 감사 기록의 편집 기능은 없어야 된다."
      ]
    },
    {
      "row": 91,
      "sourceRow": 90,
      "id": 80,
      "values": [
        "SW-FW-SYS-Test-ID-80",
        "설정파일의 무결성이 확인되지 않으면, 설정파일을 공장초기화 한다.",
        "Demonstration",
        "SW-FW-RID-80",
        "SYS-RID-FW-38",
        null,
        null,
        "임의로 무결성이 손상된 설정파일을 사용하여 부팅을 진행한다.",
        "공장 초기화된 설정으로 외부기가 동작해야 한다."
      ]
    },
    {
      "row": 92,
      "sourceRow": 91,
      "id": 55,
      "values": [
        "SW-FW-SYS-Test-ID-55",
        "배터리 잔량 부족을 주기적으로 반복",
        "Demonstration",
        "SW-FW-RID-55",
        "SYS-RID-FW-48",
        null,
        null,
        "자극/LED 알림을 켜고 저전압 상태를 만든 뒤 알림 주기 동안 반복 관찰한다. LED 패턴과 내부기 전극의 알림 자극 출력을 각각 확인한다.",
        "저전압 LED와 알림 자극이 설정된 주기에 따라 반복되어야 한다."
      ]
    },
    {
      "row": 93,
      "sourceRow": 92,
      "id": 56,
      "values": [
        "SW-FW-SYS-Test-ID-56",
        "볼륨증가를 단계적으로 진행되도록 설계",
        "Demonstration",
        "SW-FW-RID-56",
        "SYS-RID-FW-47",
        null,
        null,
        "테스트용 프로그램을 사용하여 자극 볼륨을 빠르게 증가시키는 명령을 실행하고 자극 출력 값을 확인한다..",
        "최소 증가 시간보다 빨리 증가되지 않아야 한다."
      ]
    },
    {
      "row": 94,
      "sourceRow": 93,
      "id": 57,
      "values": [
        "SW-FW-SYS-Test-ID-57",
        "필수 성능 시험을 진행",
        "Analysis\nTest",
        "SW-FW-RID-57",
        "SYS-RID-FW-39, SYS-RID-FW-40",
        null,
        null,
        "필수 성능 검사 기준서 참조\n필수 성능 검사 기준서 참조",
        "해당 시험 기준\n해당 시험 기준"
      ]
    },
    {
      "row": 95,
      "sourceRow": 94,
      "id": 58,
      "values": [
        "SW-FW-SYS-Test-ID-58",
        "실시간 신호처리가 가능하도록 설계",
        "Test",
        "SW-FW-RID-58",
        "SYS-RID-FW-41",
        null,
        null,
        "신호처리 모듈의 연산시간을 측정하고, 전체 반복 실행 주기를 측정한다.",
        "설정한 반복 주기안에 작업이 완료되어야 한다."
      ]
    },
    {
      "row": 96,
      "sourceRow": 95,
      "id": 59,
      "values": [
        "SW-FW-SYS-Test-ID-59",
        "제어 명령이 프로토콜에 맞게 전송되어야 실행한다.",
        "Demonstration",
        "SW-FW-RID-59",
        "SYS-RID-FW-28",
        null,
        null,
        "블루투스 central 장치에서 통신 프로토콜에 정의된 범위의 데이터와 범위를 벗어나는 데이터를 외부기에 전송하고, 응답을 확인한다.",
        "정의된 범위 내의 데이터를 송신하면 정상 응답이 수신되고, 범위 밖의 데이터를 송신하면 오류 응답이 수신되어야 한다."
      ]
    },
    {
      "row": 97,
      "sourceRow": 96,
      "id": 60,
      "values": [
        "SW-FW-SYS-Test-ID-60",
        "CRC 기능이 있는 무선 통신 프로토콜 사용",
        "Inspection",
        "SW-FW-RID-60",
        "SYS-RID-FW-42",
        null,
        null,
        "무선 통신 규격을 확인한다.",
        "CRC  또는 무결성 확인 기능이 있어야한다."
      ]
    },
    {
      "row": 98,
      "sourceRow": 97,
      "id": 61,
      "values": [
        "SW-FW-SYS-Test-ID-61",
        "정상 사용을 위한 준비상태 표시",
        "Demonstration",
        "SW-FW-RID-61",
        "SYS-RID-FW-43",
        null,
        null,
        "전원을 켜고 준비상태가 표시되는지 확인한다.",
        "LED가 녹색으로 점등되어야 한다."
      ]
    },
    {
      "row": 99,
      "sourceRow": 98,
      "id": 62,
      "values": [
        "SW-FW-SYS-Test-ID-62",
        "전원커넥터 연결확인",
        "Demonstration",
        "SW-FW-RID-62",
        "SYS-RID-FW-44",
        null,
        null,
        "충전 커넥터를 외부기에 연결하고 LED를 확인한다.",
        "LED가 백색으로 점멸 또는 점등 되어야 한다."
      ]
    },
    {
      "row": 100,
      "sourceRow": 99,
      "id": 63,
      "values": [
        "SW-FW-SYS-Test-ID-63",
        "배터리 잔량 표시",
        "D",
        "SW-FW-RID-63",
        null,
        null,
        null,
        null,
        null
      ]
    },
    {
      "row": 101,
      "sourceRow": 100,
      "id": 64,
      "values": [
        "SW-FW-SYS-Test-ID-64",
        "구분이 쉽도록 LED 패턴을 생성",
        "Inspection",
        "SW-FW-RID-64",
        "SYS-RID-FW-45",
        null,
        null,
        "외부기의 LED 패턴들을 확인한다.",
        "패턴이 비슷하여 구분이 힘든 LED 패턴이 발견되지 않아야 한다."
      ]
    },
    {
      "row": 102,
      "sourceRow": 101,
      "id": 65,
      "values": [
        "SW-FW-SYS-Test-ID-65",
        "사회 통념적으로 사용되는 색상으로 LED 상태 표시",
        "Inspection",
        "SW-FW-RID-65",
        "SYS-RID-FW-46",
        null,
        null,
        "LED 패턴 색상과 해당 상태를 확인한다.",
        "녹색 계열은 정상적인 상태;  노란색 계열은 주의가 필요한 상태, 빨간색 계열은 경고 및 고장 상태를 표현해야 한다."
      ]
    },
    {
      "row": 103,
      "sourceRow": 102,
      "id": 66,
      "values": [
        "SW-FW-SYS-Test-ID-66",
        "Bluetooth 연결 해제 시 기본 동작",
        "Demonstration",
        "SW-FW-RID-66",
        "SYS-RID-FW-37",
        null,
        null,
        "정상 동작하는 상태에서 블루투스 central 장치에서 블루투스 연결을 강제로 종료한다.",
        "외부기는 정상적으로 동작해야한다."
      ]
    },
    {
      "row": 104,
      "sourceRow": 103,
      "id": 67,
      "values": [
        "SW-FW-SYS-Test-ID-67",
        "시동과정에서 자극 정지",
        "Test",
        "SW-FW-RID-67",
        "SYS-RID-FW-49",
        null,
        null,
        "시동과정에서 자극 출력을 확인한다.",
        "시동절차가 완료되기 전까지 자극 출력이 생성되지 않아야 한다."
      ]
    },
    {
      "row": 105,
      "sourceRow": 104,
      "id": 68,
      "values": [
        "SW-FW-SYS-Test-ID-68",
        "종료과정에서 자극 정지",
        "Test",
        "SW-FW-RID-68",
        "SYS-RID-FW-50",
        null,
        null,
        "종료과정에서 자극 출력을 확인한다.",
        "종료절차가 완료된 이후에는 자극 출력이 생성되지 않아야 한다."
      ]
    }
  ],
  "entries": [
    {
      "mark": "[-]",
      "bodyrow": 25,
      "values": [
        "SW-FW-SYS-Test-ID-1",
        " 최대 자극률",
        "T",
        "SW-FW-RID-2",
        " -",
        null,
        null,
        null,
        "24kHz, 허용오차 5%"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 25,
      "values": [
        "SW-FW-SYS-Test-ID-1",
        " 최대 자극률",
        "Test",
        "SW-FW-RID-1",
        "SYS-RID-FW-2",
        "32채널 맵을 적용한다.",
        null,
        "각 채널의 자극률을 측정하고 32채널의 합산 자극률을 확인한다.",
        "전채널 합산 자극률은 20 kHz 이상이어야 한다. 상위 SYS-RID-FW-2의 목표 24 kHz에 대한 허용오차는 기존 기준의 ±5%로 확인한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 26,
      "values": [
        "SW-FW-SYS-Test-ID-2",
        "채널별 최대 자극률",
        "T",
        "SW-FW-RID-3",
        null,
        null,
        null,
        null,
        "1000Hz, 허용오차 5%"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 26,
      "values": [
        "SW-FW-SYS-Test-ID-2",
        "채널별 최대 자극률",
        "Test",
        "SW-FW-RID-2",
        "SYS-RID-FW-2",
        "24채널 맵을 적용한다.",
        null,
        "24채널 맵에서 각 채널의 최대 자극률을 측정한다.",
        "채널별 최대 자극률은 1000 Hz 이상이어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 27,
      "values": [
        "SW-FW-SYS-Test-ID-3",
        "모노폴라 자극 출력 ",
        "D",
        "SW-FW-RID-4",
        null,
        null,
        null,
        null,
        "자극 출력이 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 27,
      "values": [
        "SW-FW-SYS-Test-ID-3",
        "모노폴라 자극 출력 ",
        "Test",
        "SW-FW-RID-3",
        "SYS-RID-FW-1",
        null,
        null,
        "출력 펄스 파라미터를 측정한다.",
        "모노폴라 전극 배치에서 출력파형 확인 되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 28,
      "values": [
        "SW-FW-SYS-Test-ID-4",
        "자극 펄스의 선행 위상이 조정",
        "D",
        "SW-FW-RID-5",
        null,
        null,
        null,
        null,
        "맵 데이터 적용된 선행펄스 위상과 동일한 방향이 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 28,
      "values": [
        "SW-FW-SYS-Test-ID-4",
        "자극 펄스의 선행 위상이 조정",
        "Test",
        "SW-FW-RID-4",
        "SYS-RID-FW-4",
        null,
        null,
        "선행 펄스 모양 : negative, positive가 젹용된 맵 데이터를 실행하여 선행펄스 모양을 확인한다.",
        "네거티브, 포지티프 선행 위상이 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 29,
      "values": [
        "SW-FW-SYS-Test-ID-5",
        "자극 출력 범위",
        "T",
        "SW-FW-RID-6",
        null,
        null,
        null,
        null,
        "측정된 전압을 전류로 변환하여 자극칩의 전류범위와 동일해야 한다. 오차율 10%"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 29,
      "values": [
        "SW-FW-SYS-Test-ID-5",
        "자극 출력 범위",
        "Test",
        "SW-FW-RID-5",
        "SYS-RID-FW-5",
        null,
        null,
        "모노폴라 모드, C/T(uA)가 적용된 맵 데이터를 실행하고, 소리 입력에 따른 자극 출력을 확인한다.",
        "자극 펄스 크기 범위 C/T uA"
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 30,
      "values": [
        "SW-FW-SYS-Test-ID-6",
        "자극 펄스폭",
        "T",
        "SW-FW-RID-7",
        null,
        null,
        null,
        null,
        "13~255usec,  허용오차 5%"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 30,
      "values": [
        "SW-FW-SYS-Test-ID-6",
        "자극 펄스폭",
        "Test",
        "SW-FW-RID-6",
        "SYS-RID-FW-3",
        null,
        "상위 매트릭스 합격 기준의 하한 12 us와 요구사항의 13 us 표기가 다르다. 본 시험은 SRS의 13~255 us를 기준으로 한다.",
        "펄스폭을 13, 14, 255 us로 설정하여 1 us 단계 설정과 출력 펄스폭을 확인한다.",
        "13~255 us 범위에서 1 us 단위로 설정할 수 있어야 하며, 측정 펄스폭은 각 설정값의 ±5% 이내이어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 31,
      "values": [
        "SW-FW-SYS-Test-ID-7",
        "최대 전하량 제한",
        "D",
        "SW-FW-RID-8",
        null,
        null,
        null,
        null,
        "붉은색 LED(오류 상태)가 표시되어야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 31,
      "values": [
        "SW-FW-SYS-Test-ID-7",
        "최대 전하량 제한",
        "D",
        "SW-FW-RID-7",
        null,
        null,
        null,
        null,
        "붉은색 LED(오류 상태)가 표시되어야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 32,
      "values": [
        "SW-FW-SYS-Test-ID-8",
        "AGC 감도 조절(오디오 볼륨)",
        "D",
        "SW-FW-RID-9",
        null,
        null,
        null,
        null,
        "스피커 출력으로 볼륨의 변화를 확인 할 수 있어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 32,
      "values": [
        "SW-FW-SYS-Test-ID-8",
        "AGC 감도 조절(오디오 볼륨)",
        "Demonstration",
        "SW-FW-RID-8",
        "SYS-RID-FW-6",
        null,
        null,
        "마이크 감도를 조절하면서 내부기 자극 출력을 관찰한다.",
        "마이크 감도에 따라 자극 출력 크기의 변화가 10단계로 관찰되어야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 33,
      "values": [
        "SW-FW-SYS-Test-ID-9",
        "주파수 분석 방법(FFT)",
        "A",
        "SW-FW-RID-10",
        null,
        null,
        null,
        null,
        "FFT 방식으로 주파수 성분 분석이 구현되어함."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 33,
      "values": [
        "SW-FW-SYS-Test-ID-9",
        "주파수 분석 방법(FFT)",
        "Demonstration",
        "SW-FW-RID-9",
        "SYS-RID-FW-7",
        null,
        null,
        "test vector를 사용하여 데이터 입출력을 비교한다.",
        "테스트 벡터와 동일하게 입출력되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 34,
      "values": [
        "SW-FW-SYS-Test-ID-10",
        "주파수 분석 대역수(32개)",
        "D",
        "SW-FW-RID-11",
        null,
        null,
        null,
        null,
        "음향 신호의 주파수에 해당하는 내부기 채널의 출력이 확인되어야한다.\n(7068, 7473)"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 34,
      "values": [
        "SW-FW-SYS-Test-ID-10",
        "주파수 분석 대역수(32개)",
        "Demonstration",
        "SW-FW-RID-10",
        "SYS-RID-FW-8",
        null,
        null,
        "특정 주파수의 사운드 신호를 입력하고 채널별 출력을 확인한다.",
        "특정 주파수에 해당하는 채널에 자극 파라미터가 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 35,
      "values": [
        "SW-FW-SYS-Test-ID-11",
        "자극 기법 ",
        "T",
        "SW-FW-RID-12",
        null,
        null,
        null,
        null,
        "오실로스코프로 관찰되는재널별 자극 순서가 맵데이터에 설정된 채널별 자극 순서와 동일해야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 35,
      "values": [
        "SW-FW-SYS-Test-ID-11",
        "자극 기법 ",
        "Test",
        "SW-FW-RID-11",
        "SYS-RID-FW-9",
        "CIS 맵을 준비한다. NofM 옵션을 적용하는 경우 NofM 맵과 합성음을 추가로 준비한다.",
        null,
        "CIS 맵의 채널별 자극 순서를 확인한다. NofM 옵션 적용 시 선택 채널 수보다 많은 대역의 합성음을 입력하고 각 전극 출력을 확인한다.",
        "필수 CIS는 맵의 자극 순서와 출력 순서가 일치해야 한다. 옵션 NofM 적용 시 설정된 N개 채널이 선택되고 미선택 채널은 무자극이며, 맵의 자극 순서를 따라야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 36,
      "values": [
        "SW-FW-SYS-Test-ID-12",
        "사운드 신호처리 주기",
        "T",
        "SW-FW-RID-13",
        null,
        null,
        null,
        null,
        "- 1msec, 오차율 5%"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 36,
      "values": [
        "SW-FW-SYS-Test-ID-12",
        "사운드 신호처리 주기",
        "Test",
        "SW-FW-RID-12",
        "SYS-RID-FW-10",
        null,
        null,
        "테스트 프로그램의 통해서 사운드 처리 완료 시점을 확인한다.",
        "1msec 이하의 시간에 완료되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 37,
      "values": [
        "SW-FW-SYS-Test-ID-13",
        "맵 데이터 수",
        "D",
        "SW-FW-RID-14",
        null,
        null,
        null,
        null,
        "- 맵이 변경되면 자극 출력도 변경되는 것이 확인 되어야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 37,
      "values": [
        "SW-FW-SYS-Test-ID-13",
        "맵 데이터 수",
        "Demonstration",
        "SW-FW-RID-13",
        "SYS-RID-FW-11",
        null,
        null,
        "프로그램을 변경하면서 내부기의 자극 출력을 확인한다.",
        "4개의 맵에 대하여 출력이 다르게 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 38,
      "values": [
        "SW-FW-SYS-Test-ID-14",
        "자극 볼륨 조정 수",
        "D",
        "SW-FW-RID-15",
        null,
        null,
        null,
        null,
        "- 자극 볼륨이 4단계로 변경됨에 따라 자극 출력의 크기도 4단계로 변경되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 38,
      "values": [
        "SW-FW-SYS-Test-ID-14",
        "자극 볼륨 조정 수",
        "Demonstration",
        "SW-FW-RID-14",
        "SYS-RID-FW-12",
        null,
        null,
        "자극 볼륨을 조정하면서 내부기 출력을 확인한다.",
        "자극 볼륨의 변화에 따라 내부기 출력 자극이 4단계로 변화하여야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 39,
      "values": [
        "SW-FW-SYS-Test-ID-15",
        "입력 오디오 개수",
        "D",
        "SW-FW-RID-16",
        null,
        null,
        null,
        null,
        "- 주변 소리와 음악소리가 보드의 출력으로 들려야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 39,
      "values": [
        "SW-FW-SYS-Test-ID-15",
        "[E8300/QCC 각각 확인, 향후 I2S] 오디오 소스 입력",
        "D",
        "SW-FW-RID-15",
        null,
        "2개 이상의 오디오 소스와 E8300/QCC의 입력 확인 수단을 준비한다. 향후 I2S 입력도 같은 항목으로 확인한다.",
        null,
        "각 오디오 소스를 순서대로 선택하여 입력한다. E8300과 QCC에서 각자 처리하는 입력 경로의 데이터 수신을 확인하고 최종 자극 출력을 확인한다.",
        "2개 이상의 오디오 소스를 입력 받을 수 있어야 한다. E8300/QCC 각각의 해당 입력 경로와 최종 자극 출력이 정상이어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 40,
      "values": [
        "SW-FW-SYS-Test-ID-16",
        "입력 오디오 주파수",
        "A",
        "SW-FW-RID-17",
        null,
        null,
        null,
        null,
        "- 오디오 데이터가 들려야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 40,
      "values": [
        "SW-FW-SYS-Test-ID-16",
        "8kHz 오디오 입력 대역",
        "A",
        "SW-FW-RID-16",
        null,
        null,
        "SRS의 8kHz 표현에 대해 정확히 8kHz 순음 입력과 8kHz 대역 지원 중 판정 범위를 확정해야 한다. 대역 내 순음 결과만으로 정확히 8kHz 입력의 통과를 판정하지 않는다.",
        "필수성능시험 기준서의 저주파/중간/고주파 순음을 입력한다.",
        "입력 주파수에 해당하는 채널의 자극 출력이 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 41,
      "values": [
        "SW-FW-SYS-Test-ID-17",
        "FPGA에 PCM 데이터 출력",
        "D",
        "SW-FW-RID-18",
        null,
        null,
        null,
        null,
        "- 녹색등이 들어와야한다.\n( FPGA와 PCM  통신 정상)"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 41,
      "values": [
        "SW-FW-SYS-Test-ID-17",
        "FPGA에 PCM 데이터 출력",
        "D",
        "SW-FW-RID-17",
        null,
        null,
        null,
        null,
        "- 녹색등이 들어와야한다.\n( FPGA와 PCM  통신 정상)"
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 42,
      "values": [
        "SW-FW-SYS-Test-ID-18",
        "매핑 데이터 구성",
        "A",
        "SW-FW-RID-19",
        null,
        null,
        null,
        null,
        " SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7 모든 결과가 합격이어야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 42,
      "values": [
        "SW-FW-SYS-Test-ID-18",
        "매핑 데이터 구성",
        "A",
        "SW-FW-RID-18",
        null,
        null,
        null,
        null,
        " SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7 모든 결과가 합격이어야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 43,
      "values": [
        "SW-FW-SYS-Test-ID-19",
        "가속도 센서 입력",
        "D",
        "SW-FW-RID-20",
        null,
        null,
        null,
        null,
        "두드림에 반응하여 전원이 켜지고 꺼져야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 43,
      "values": [
        "SW-FW-SYS-Test-ID-19",
        "터치 입력 및 제어",
        "D",
        "SW-FW-RID-19",
        null,
        null,
        null,
        "터치 센서를 조작하고 입력 상태 및 제어 동작을 확인한다.",
        "터치 상태를 정상적으로 읽고, 설정된 터치 동작에 따라 제어되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 44,
      "values": [
        "SW-FW-SYS-Test-ID-20",
        "외부기 동작 상태 LED ",
        "D",
        "SW-FW-RID-21",
        null,
        null,
        null,
        null,
        "- 전원 켜짐 상태 표시 후, 대기 LED 패턴이 확인되어야 한다.\n- 내부기와 연결되면 정상 동작 LED 패턴이 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 44,
      "values": [
        "SW-FW-SYS-Test-ID-20",
        "외부기 동작 상태 LED ",
        "D",
        "SW-FW-RID-20",
        null,
        null,
        null,
        null,
        "- 전원 켜짐 상태 표시 후, 대기 LED 패턴이 확인되어야 한다.\n- 내부기와 연결되면 정상 동작 LED 패턴이 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 45,
      "values": [
        "SW-FW-SYS-Test-ID-21",
        "전원 커넥터 연결상태",
        "D",
        "SW-FW-RID-22",
        null,
        null,
        null,
        null,
        "- 전원 공급기 공급 전압이 3.7V 일때 백색 LED가 점멸해야한다.\n- 전원 공급기 공급 전압이 4.2V 일때 백색 LED가 점등해야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 45,
      "values": [
        "SW-FW-SYS-Test-ID-21",
        "전원 커넥터 연결상태",
        "D",
        "SW-FW-RID-21",
        null,
        null,
        null,
        null,
        "- 전원 공급기 공급 전압이 3.7V 일때 백색 LED가 점멸해야한다.\n- 전원 공급기 공급 전압이 4.2V 일때 백색 LED가 점등해야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 46,
      "values": [
        "SW-FW-SYS-Test-ID-22",
        "배터리 잔량 상태 LED",
        "D",
        "SW-FW-RID-23",
        null,
        null,
        null,
        null,
        "- 3.7V에서는 LED가 녹색으로 점멸 또는 점등해야한다.\n- 3.4V에서는 LED가 노란색으로 점멸 또는 점등해야하 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 46,
      "values": [
        "SW-FW-SYS-Test-ID-22",
        "배터리 잔량 상태 LED",
        "D",
        "SW-FW-RID-22",
        null,
        null,
        null,
        null,
        "- 3.7V에서는 LED가 녹색으로 점멸 또는 점등해야한다.\n- 3.4V에서는 LED가 노란색으로 점멸 또는 점등해야하 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 47,
      "values": [
        "SW-FW-SYS-Test-ID-23",
        "배터리 잔량 부족 알림 자극",
        "D",
        "SW-FW-RID-24",
        null,
        null,
        null,
        null,
        "- 알림용 자극 신호의 출력이 관찰되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 47,
      "values": [
        "SW-FW-SYS-Test-ID-23",
        "배터리 잔량 부족 알림 자극",
        "D",
        "SW-FW-RID-23",
        null,
        null,
        null,
        null,
        "- 알림용 자극 신호의 출력이 관찰되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 48,
      "values": [
        "SW-FW-SYS-Test-ID-24",
        "리모콘에 의한 맵 데이터 변경",
        "D",
        "SW-FW-RID-25",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 48,
      "values": [
        "SW-FW-SYS-Test-ID-24",
        "리모콘에 의한 맵 데이터 변경",
        "D",
        "SW-FW-RID-24",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 49,
      "values": [
        "SW-FW-SYS-Test-ID-25",
        "리모콘에 의한 오디오 볼륨 조절",
        "D",
        "SW-FW-RID-26",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 49,
      "values": [
        "SW-FW-SYS-Test-ID-25",
        "리모콘에 의한 오디오 볼륨 조절",
        "D",
        "SW-FW-RID-25",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 50,
      "values": [
        "SW-FW-SYS-Test-ID-26",
        "리모콘에 의한 자극 볼륨 조절",
        "D",
        "SW-FW-RID-27",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 50,
      "values": [
        "SW-FW-SYS-Test-ID-26",
        "리모콘에 의한 자극 볼륨 조절",
        "D",
        "SW-FW-RID-26",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 51,
      "values": [
        "SW-FW-SYS-Test-ID-27",
        "리모콘에 의한 LED 알림 켜기/끄기",
        "D",
        "SW-FW-RID-28",
        null,
        null,
        null,
        null,
        "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 51,
      "values": [
        "SW-FW-SYS-Test-ID-27",
        "리모콘에 의한 LED 알림 켜기/끄기",
        "D",
        "SW-FW-RID-27",
        null,
        null,
        null,
        null,
        "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 52,
      "values": [
        "SW-FW-SYS-Test-ID-28",
        "리모콘에 의한 자극 알림 켜기/끄기",
        "D",
        "SW-FW-RID-29",
        null,
        null,
        null,
        null,
        "- 배터리 잔량 부족 LED의 출력은 관찰되고, 자극 알림 출력은 관찰되지 않아야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 52,
      "values": [
        "SW-FW-SYS-Test-ID-28",
        "리모콘에 의한 자극 알림 켜기/끄기",
        "D",
        "SW-FW-RID-28",
        null,
        null,
        null,
        null,
        "- 배터리 잔량 부족 LED의 출력은 관찰되고, 자극 알림 출력은 관찰되지 않아야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 53,
      "values": [
        "SW-FW-SYS-Test-ID-29",
        "리모콘으로 배터리 상태 전송",
        "D",
        "SW-FW-RID-30",
        null,
        null,
        null,
        null,
        "- 리모콘에 배터리 잔량의 표시의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 53,
      "values": [
        "SW-FW-SYS-Test-ID-29",
        "리모콘으로 배터리 상태 전송",
        "D",
        "SW-FW-RID-29",
        null,
        null,
        null,
        null,
        "- 리모콘에 배터리 잔량의 표시의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 54,
      "values": [
        "SW-FW-SYS-Test-ID-30",
        "리모콘으로 선택된 맵 데이터 번호 전송",
        "D",
        "SW-FW-RID-31",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 맵 번호가 변화되어야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 54,
      "values": [
        "SW-FW-SYS-Test-ID-30",
        "리모콘으로 선택된 맵 데이터 번호 전송",
        "D",
        "SW-FW-RID-30",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 맵 번호가 변화되어야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 55,
      "values": [
        "SW-FW-SYS-Test-ID-31",
        "리모콘으로 오디오 볼룸 단계 전송",
        "D",
        "SW-FW-RID-32",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 오디오 볼륨의 변화가 관찰되어야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 55,
      "values": [
        "SW-FW-SYS-Test-ID-31",
        "리모콘으로 오디오 볼룸 단계 전송",
        "D",
        "SW-FW-RID-31",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 오디오 볼륨의 변화가 관찰되어야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 56,
      "values": [
        "SW-FW-SYS-Test-ID-32",
        "리모콘으로 자극 봄륨 단계 전송",
        "D",
        "SW-FW-RID-33",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 자극볼륨(최대출력)의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 56,
      "values": [
        "SW-FW-SYS-Test-ID-32",
        "리모콘으로 자극 봄륨 단계 전송",
        "D",
        "SW-FW-RID-32",
        null,
        null,
        null,
        null,
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 자극볼륨(최대출력)의 변화가 관찰되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 57,
      "values": [
        "SW-FW-SYS-Test-ID-33",
        "리모콘으로 LED 알림 설정 상태 전송",
        "D",
        "SW-FW-RID-34",
        null,
        null,
        null,
        null,
        "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야하며, 외부기의 LED 상태가 리모콘 앱에 표시 되어야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 57,
      "values": [
        "SW-FW-SYS-Test-ID-33",
        "리모콘으로 LED 알림 설정 상태 전송",
        "D",
        "SW-FW-RID-33",
        null,
        null,
        null,
        null,
        "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야하며, 외부기의 LED 상태가 리모콘 앱에 표시 되어야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 58,
      "values": [
        "SW-FW-SYS-Test-ID-34",
        "리모콘으로 자극 알림 설정 상태 전송",
        "D",
        "SW-FW-RID-35",
        null,
        null,
        null,
        null,
        "- 배터리 잔량 부족 LED의 출력은 관찰되고 자극 알림 출력은 관찰되지 않아야하며, 리모콘에 자극 알림 설정은 꺼짐으로 표시되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 58,
      "values": [
        "SW-FW-SYS-Test-ID-34",
        "리모콘으로 자극 알림 설정 상태 전송",
        "D",
        "SW-FW-RID-34",
        null,
        null,
        null,
        null,
        "- 배터리 잔량 부족 LED의 출력은 관찰되고 자극 알림 출력은 관찰되지 않아야하며, 리모콘에 자극 알림 설정은 꺼짐으로 표시되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 59,
      "values": [
        "SW-FW-SYS-Test-ID-35",
        "매핑 프로그램에 의한 시스템 상태 읽기",
        "D",
        "SW-FW-RID-36",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 59,
      "values": [
        "SW-FW-SYS-Test-ID-35",
        "매핑 프로그램에 의한 시스템 상태 읽기",
        "D",
        "SW-FW-RID-35",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 60,
      "values": [
        "SW-FW-SYS-Test-ID-36",
        "매핑 프로그램에 의한 특정 자극 출력 ",
        "D",
        "SW-FW-RID-37",
        null,
        null,
        null,
        null,
        "- 오실로 스코프로 특정 자극 출력이 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 60,
      "values": [
        "SW-FW-SYS-Test-ID-36",
        "매핑 프로그램에 의한 특정 자극 출력 ",
        "D",
        "SW-FW-RID-36",
        null,
        null,
        null,
        null,
        "- 오실로 스코프로 특정 자극 출력이 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 61,
      "values": [
        "SW-FW-SYS-Test-ID-37",
        "매핑 프로그램에 의한 실시간 자극 진행 ",
        "D",
        "SW-FW-RID-38",
        null,
        null,
        null,
        null,
        "- 오실로 스코프로 실시간 자극 출력이 관찰되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 61,
      "values": [
        "SW-FW-SYS-Test-ID-37",
        "매핑 프로그램에 의한 실시간 자극 진행 ",
        "D",
        "SW-FW-RID-37",
        null,
        null,
        null,
        null,
        "- 오실로 스코프로 실시간 자극 출력이 관찰되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 62,
      "values": [
        "SW-FW-SYS-Test-ID-38",
        "매핑 프로그램으로 시스템 상태 전송",
        "D",
        "SW-FW-RID-39",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 62,
      "values": [
        "SW-FW-SYS-Test-ID-38",
        "매핑 프로그램으로 시스템 상태 전송",
        "D",
        "SW-FW-RID-38",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 63,
      "values": [
        "SW-FW-SYS-Test-ID-39",
        "매핑 프로그램으로 특정 자극 출력 결과 전송",
        "D",
        "SW-FW-RID-40",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 63,
      "values": [
        "SW-FW-SYS-Test-ID-39",
        "매핑 프로그램으로 특정 자극 출력 결과 전송",
        "D",
        "SW-FW-RID-39",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 64,
      "values": [
        "SW-FW-SYS-Test-ID-40",
        "매핑 프로그램으로 실시간 자극 상태 전송",
        "D",
        "SW-FW-RID-41",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 64,
      "values": [
        "SW-FW-SYS-Test-ID-40",
        "매핑 프로그램으로 실시간 자극 상태 전송",
        "D",
        "SW-FW-RID-40",
        null,
        null,
        null,
        null,
        "- 응답 데이터가 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 65,
      "values": [
        "SW-FW-SYS-Test-ID-41",
        "FPGA와 I2C 통신",
        "D",
        "SW-FW-RID-42",
        null,
        null,
        null,
        null,
        "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(FPGA와 I2C로 정상적으로 통신이 되고 있는 상태)"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 65,
      "values": [
        "SW-FW-SYS-Test-ID-41",
        "FPGA와 I2C 통신",
        "D",
        "SW-FW-RID-41",
        null,
        null,
        null,
        null,
        "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(FPGA와 I2C로 정상적으로 통신이 되고 있는 상태)"
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 66,
      "values": [
        "SW-FW-SYS-Test-ID-42",
        "가속도 센서와 I2C 통신",
        "D",
        "SW-FW-RID-43",
        null,
        null,
        null,
        null,
        "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(전원이 켜진 것은 가속도 센서가 I2C통신으로 설정된 상태)"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 66,
      "values": [
        "SW-FW-SYS-Test-ID-42",
        "터치 센서 I2C 통신",
        "D",
        "SW-FW-RID-42",
        null,
        null,
        null,
        "터치 센서를 조작하고 입력 상태 및 제어 동작을 확인한다.",
        "터치 상태를 정상적으로 읽고, 설정된 터치 동작에 따라 제어되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 67,
      "values": [
        "SW-FW-SYS-Test-ID-43",
        "PMIC와의 I2C 통신",
        "D",
        "SW-FW-RID-44",
        null,
        null,
        null,
        null,
        "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(I2C 통신으로 PCMI가 정상적으로 설정되어 자극 출력이 확인되는 상태)"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 67,
      "values": [
        "SW-FW-SYS-Test-ID-43",
        "PMIC와의 I2C 통신",
        "D",
        "SW-FW-RID-43",
        null,
        null,
        null,
        null,
        "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(I2C 통신으로 PCMI가 정상적으로 설정되어 자극 출력이 확인되는 상태)"
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 68,
      "values": [
        "SW-FW-SYS-Test-ID-44",
        "리모콘 앱과의 블루투스 통신",
        "A",
        "SW-FW-RID-45",
        null,
        null,
        null,
        null,
        "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-34의 시험 결과가 통과되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 68,
      "values": [
        "SW-FW-SYS-Test-ID-44",
        "[E8300/QCC 연계] 리모콘 앱과의 블루투스 통신",
        "Analysis",
        "SW-FW-RID-44",
        "SYS-RID-FW-13",
        null,
        null,
        "사용자 인터페이스(리모컨 앱 통신) 요구사항 구현이 되었는지 확인한다.",
        "사용자 인터페이스(리모컨 앱 통신) 요구사항 검증 기준"
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 69,
      "values": [
        "SW-FW-SYS-Test-ID-45",
        "매핑 앱과의 블루투스 통신",
        "A",
        null,
        null,
        null,
        null,
        null,
        "- SW-FW-SYS-Test-ID-35~SW-FW-SYS-Test-ID-40의 시험 결과가 통과되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 69,
      "values": [
        "SW-FW-SYS-Test-ID-45",
        "[E8300/QCC 연계] 매핑 앱과의 블루투스 통신",
        "Analysis",
        "SW-FW-RID-45",
        "SYS-RID-FW-14",
        null,
        null,
        "블루투스를 사용하여 매핑 프로그램과 데이터 통신을 수행하고, E8300으로 전달된 제어 명령과 응답을 확인한다.",
        "매핑 프로그램과 블루투스를 사용한 데이터 통신이 가능하고, 요청한 제어와 응답이 일치해야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 70,
      "values": [
        "SW-FW-SYS-Test-ID-69",
        "[E8300/QCC 연계] Bluetooth Classic 오디오 통신",
        "Test",
        "SW-FW-RID-69",
        "SYS-RID-FW-15",
        null,
        null,
        "Bluetooth Classic 오디오 송신 기기를 연결하고 1048 Hz 순음을 재생한다. 오디오 입력 상태와 해당 주파수 대역의 자극 출력을 확인한다.",
        "오디오 스트리밍 연결과 데이터 수신이 유지되고, 입력 주파수에 대응하는 자극 출력이 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 71,
      "values": [
        "SW-FW-SYS-Test-ID-70",
        "[E8300/QCC 연계] BLE data 통신",
        "Test",
        "SW-FW-RID-70",
        "SYS-RID-FW-16",
        null,
        null,
        "Bluetooth LE 연결과 인증 후 앱에서 맵 번호를 읽고 1~4번으로 변경한다. 응답과 적용된 맵 번호를 확인한다.",
        "읽기/변경 명령에 정상 응답하며 응답한 맵 번호와 실제 적용된 번호가 일치해야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 72,
      "values": [
        "SW-FW-SYS-Test-ID-46",
        "등록된 내부이식장치와만 근접 무선 통신을 연결한다.",
        "D",
        "SW-FW-RID-47",
        null,
        null,
        null,
        null,
        "- 등록된 내부기와 외부기가 결합되면 외부기의 녹색 LED가 점멸해야한다.\n- 등록되지 않은 내부기와 외부기가 결합되면 외부기의 녹색 LED가 점등되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 72,
      "values": [
        "SW-FW-SYS-Test-ID-46",
        "등록된 내부이식장치와만 근접 무선 통신을 연결한다.",
        "Demonstration",
        "SW-FW-RID-46",
        "SYS-RID-FW-17",
        null,
        null,
        "등록된 내부기와 등록되지 않은 내부기를 각각 준비한다. 외부기를 각각의 내부기에 결합하여 근접 무선 통신 연결 여부를 확인한다.",
        "등록된 내부기와는 연결되어야 하며, 등록되지 않은 내부기와는 연결되지 않아야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 73,
      "values": [
        "SW-FW-SYS-Test-ID-47",
        "내부기와 연결된 상태에서만 블루투스 활성화",
        "D",
        "SW-FW-RID-48",
        null,
        null,
        null,
        null,
        "- 내부기와 연결되지 않은 상태에서 블루투스 광고가 검색 되지 않아야 하며, 내부기와 연결되면 블루투스 광고가 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 73,
      "values": [
        "SW-FW-SYS-Test-ID-47",
        "[QCC 단독] 무조작 Bluetooth 세션 종료",
        "Demonstration",
        "SW-FW-RID-47",
        "SYS-RID-FW-22",
        null,
        null,
        "블루투스 central 장치에서 페어링 이후에 30분 동안 데이터 송신하지 않고 대기한다.",
        "일정시간 동안 제어 명령이 수신되지 않으면, 외부기에서 블루투스 연결을 해제해야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 74,
      "values": [
        "SW-FW-SYS-Test-ID-48",
        "블루투스 통신에 페어링 기능 적용",
        "D",
        "SW-FW-RID-49",
        null,
        null,
        null,
        null,
        "- 페어링 키가 맞지 않으면 페어링이 진행되지 않아야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 74,
      "values": [
        "SW-FW-SYS-Test-ID-48",
        "[QCC 단독] 블루투스 통신에 페어링 기능 적용",
        "Demonstration",
        "SW-FW-RID-48",
        "SYS-RID-FW-18",
        null,
        null,
        "외부기의 블루투스 페어링 과정을 확인한다.",
        "GAP 연결상태에서 명령을 전송하면 에러가 발행해야하며, 페어링 키가 일치하는 경우에만 페어링이 완료되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 75,
      "values": [
        "SW-FW-SYS-Test-ID-49",
        "블투투스 통신에 페어링 기능을 사용한 데이터 보안 구축",
        "A",
        "SW-FW-RID-50",
        null,
        null,
        null,
        null,
        "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-39의 시험 결과가 통과되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 75,
      "values": [
        "SW-FW-SYS-Test-ID-49",
        "[QCC 단독] 블투투스 통신에 페어링 기능을 사용한 데이터 보안 구축",
        "Demonstration",
        "SW-FW-RID-49",
        "SYS-RID-FW-26",
        null,
        null,
        "블루투스 central 장치에서 블루투스 페어링 과정을 진행하지 않고 데이터를 송신한다.",
        "블루투스 오류가 발생해야된다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 76,
      "values": [
        "SW-FW-SYS-Test-ID-50",
        "블루투스 통신 접속 로그",
        "D",
        "SW-FW-RID-51",
        null,
        null,
        null,
        null,
        "- 블루투스로 연결된 리모콘의 정보가 확인 되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 76,
      "values": [
        "SW-FW-SYS-Test-ID-50",
        "블루투스 통신 접속 로그",
        "Demonstration",
        "SW-FW-RID-50",
        "SYS-RID-FW-23",
        null,
        null,
        "감사로그 정보를 확인한다.",
        "블루투스 페어링 연결/해제, 무결성 손상 이벤트가 확인되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 77,
      "values": [
        "SW-FW-SYS-Test-ID-51",
        "설정 데이터의 유효 범위 확인 및 에러 모드 ",
        "D",
        "SW-FW-RID-52",
        null,
        null,
        null,
        null,
        "- 에러 표시가 확인되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 77,
      "values": [
        "SW-FW-SYS-Test-ID-51",
        "설정 데이터의 유효 범위 확인 및 에러 모드 ",
        "Demonstration",
        "SW-FW-RID-51",
        "SYS-RID-FW-27",
        null,
        null,
        "임의로 무결성이 손상된 설정파일을 사용하고, 감사기록을 확인한다.",
        "감사 기록에 무결성 손상 정보가 확인 되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 78,
      "values": [
        "SW-FW-SYS-Test-ID-52",
        "내부기 제어를 위한 보안키 확인 후 제어",
        "D",
        "SW-FW-RID-53",
        null,
        null,
        null,
        null,
        "- 리모콘 해당 내부기(외부기 조합)의 제어가 불가능해야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 78,
      "values": [
        "SW-FW-SYS-Test-ID-52",
        "[QCC 단독] 내부기 제어를 위한 보안키 확인 후 제어",
        "Demonstration",
        "SW-FW-RID-52",
        "SYS-RID-FW-19",
        null,
        null,
        "블루투스 페어링 이후에 2차 인증 과정을 확인한다.",
        "프로토콜에 맞게 동작해야한다.\n - 인증키 전송전 다른 명령 전송 : 에러 응답\n - 인증키 불일치 : 에러 응답\n - 인증키 일치 : 정상 응답\n - 인증키 일치 후 다른 명령 전송 : 정상 응답"
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 79,
      "values": [
        "SW-FW-SYS-Test-ID-53",
        "소프트웨어 유지 보수 절차를 따른다.",
        "I",
        "SW-FW-RID-54",
        null,
        null,
        null,
        null,
        "- 사이버보안 취약성 확인데 따른 업데이트 절차가 있어야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 79,
      "values": [
        "SW-FW-SYS-Test-ID-53",
        "소프트웨어 유지보수",
        "Inspection",
        "SW-FW-RID-53",
        "SYS-RID-FW-30",
        null,
        null,
        "고객불만처리 절차 또는 A/S 처리 방침을 확인한다.",
        "소프트웨어 업데이트가 필요한 경우 기존 제품을 회수하고 업데이트된 제품을 생산하여 교체한다는 내용이 있어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 80,
      "values": [
        "SW-FW-SYS-Test-ID-81",
        "인가된 인원의 펌웨어 생성 및 배포",
        "Inspection",
        "SW-FW-RID-81",
        "SYS-RID-FW-31",
        null,
        null,
        "품질관리시스템의 펌웨어 생성/배포 절차, 인가된 담당자 및 배포 이력을 확인한다.",
        "품질관리시스템 절차에 따라 인가된 인원이 펌웨어를 생성하여 배포해야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 81,
      "values": [
        "SW-FW-SYS-Test-ID-54",
        "실행코드 사이즈",
        "I",
        "SW-FW-RID-55",
        null,
        null,
        null,
        null,
        "- CM3  실행코드 사이즈가 18430word를 초과하지 않아야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 81,
      "values": [
        "SW-FW-SYS-Test-ID-54",
        "부팅 시 펌웨어 무결성 검사",
        "Demonstration",
        "SW-FW-RID-54",
        "SYS-RID-FW-32",
        null,
        null,
        "무결성이 손상된 실행파일과 정상인 실행파일을 사용하여 부팅을 확인한다.",
        "무결성이 손상된 실행파일로는 부팅이 되지 않아야하고, 정상인 실행파일은 부팅이 되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 82,
      "values": [
        "SW-FW-SYS-Test-ID-71",
        "[QCC 단독] - CRA 인증 결과에서 인증정보를 유추할 만한 피드백이 없음: 성공, 실패, 진행중, 타임아웃",
        "Demonstration",
        "SW-FW-RID-71",
        "SYS-RID-FW-20",
        null,
        null,
        "블루투스 페어링 및 2차 인증의 오류 응답 데이터를 확인한다.",
        "텍스트 기반의 응답이 없어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 83,
      "values": [
        "SW-FW-SYS-Test-ID-72",
        "[QCC 단독] CRA 인증 5회 연속 실패 시, 일정 시간동안 연결을 제한한다.",
        "Demonstration",
        "SW-FW-RID-72",
        "SYS-RID-FW-21",
        null,
        "인증 실패 5회와 페어링 실패 5회가 매트릭스에서 혼용되어 있으므로 인증 단계와 잠금 시간을 확정한 후 시험한다.",
        "블루투스 central 장치에서 블루투스 페어링 키를 5회 이상 틀리게 입력하고 페어링을 시도한다.",
        "6회 시도부터는 일정 시간동안 페어링 절차를 중지해야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 84,
      "values": [
        "SW-FW-SYS-Test-ID-73",
        "감사기록 생성 실패를 오류 정보에 포함한다.",
        "Demonstration",
        "SW-FW-RID-73",
        "SYS-RID-FW-24",
        null,
        null,
        "임의로 감사기록 생성이 실패하도록 하고 외부기의 상태를 확인한다.",
        "LED로 에러상태가 표시되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 85,
      "values": [
        "SW-FW-SYS-Test-ID-74",
        "감사기록은 타임 스탬프를 포함한다.",
        "Demonstration",
        "SW-FW-RID-74",
        "SYS-RID-FW-25",
        null,
        null,
        "감사 기록을 확인한다.",
        "감사 기록에 시간 정보가 표시되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 86,
      "values": [
        "SW-FW-SYS-Test-ID-75",
        "오류 메시지에 보안과 관련되 정보를 직접 표시하지 않는다.",
        "Inspection",
        "SW-FW-RID-75",
        "SYS-RID-FW-29",
        null,
        null,
        "정의된 오류 메시지를 확인한다.",
        "텍스트로 정의된 오류 메시지가 없어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 87,
      "values": [
        "SW-FW-SYS-Test-ID-76",
        "[QCC 단독] 1. 데이터의 송수신은 BLE 페어링과 CRA 인증 이후에 활성화 함. - 기밀화\n2. CRA 인증 키들은 생산시에 암호화하여 저장한다.",
        "Demonstration",
        "SW-FW-RID-76",
        "SYS-RID-FW-33",
        null,
        null,
        "블루투스 central 장치에서 블루투스 페어링 과정을 진행하지 않고 데이터를 송신한다.",
        "블루투스 오류가 발생해야된다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 88,
      "values": [
        "SW-FW-SYS-Test-ID-77",
        "내부장치 제조번호, 사용자 이니셜 값은 암호화 하여 저장한다.",
        "Inspection",
        "SW-FW-RID-77",
        "SYS-RID-FW-34",
        null,
        null,
        "내부장치 제조번호, 사요자 이니셜 값의 저장하고 읽는 코드를 확인한다.",
        "암호화 및 복호화 코드가 적용되어 있어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 89,
      "values": [
        "SW-FW-SYS-Test-ID-78",
        "무결성, 암호화에 사용되는 알고리즘은 사이버보안 규격에서 권고하는 알고리즘을 사용한다.",
        "Inspection",
        "SW-FW-RID-78",
        "SYS-RID-FW-35",
        null,
        null,
        "무결성 및 암호화에 사용되는 알고리즘 코드를 확인한다.",
        "권고하는 알고리즘이 확인되어야 된다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 90,
      "values": [
        "SW-FW-SYS-Test-ID-79",
        "외부에서 로그 정보의 접근은 인가자만 가능해야 하며, 외부 전송을 할경우 기밀성이 보호되어야 한다.",
        "Demonstration",
        "SW-FW-RID-79",
        "SYS-RID-FW-36",
        null,
        null,
        "권한이 있는 연결과 권한이 없는 연결에서 감사 기록 읽기를 시도한다. 전송 보호 적용 여부와 원격 수정 거부를 확인한다.",
        "외부에서 감사 기록의 편집 기능은 없어야 된다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 91,
      "values": [
        "SW-FW-SYS-Test-ID-80",
        "설정파일의 무결성이 확인되지 않으면, 설정파일을 공장초기화 한다.",
        "Demonstration",
        "SW-FW-RID-80",
        "SYS-RID-FW-38",
        null,
        null,
        "임의로 무결성이 손상된 설정파일을 사용하여 부팅을 진행한다.",
        "공장 초기화된 설정으로 외부기가 동작해야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 92,
      "values": [
        "SW-FW-SYS-Test-ID-55",
        "배터리 잔량 부족을 주기적으로 반복",
        "D",
        "SW-FW-RID-56",
        null,
        null,
        null,
        null,
        "- 10분 간격으로 자극 알림 출력이 관찰되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 92,
      "values": [
        "SW-FW-SYS-Test-ID-55",
        "배터리 잔량 부족을 주기적으로 반복",
        "Demonstration",
        "SW-FW-RID-55",
        "SYS-RID-FW-48",
        null,
        null,
        "자극/LED 알림을 켜고 저전압 상태를 만든 뒤 알림 주기 동안 반복 관찰한다. LED 패턴과 내부기 전극의 알림 자극 출력을 각각 확인한다.",
        "저전압 LED와 알림 자극이 설정된 주기에 따라 반복되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 93,
      "values": [
        "SW-FW-SYS-Test-ID-56",
        "볼륨증가를 단계적으로 진행되도록 설계",
        "D",
        "SW-FW-RID-57",
        null,
        null,
        null,
        null,
        "- 오디오 볼륨이 10의로 설정되지 않아야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 93,
      "values": [
        "SW-FW-SYS-Test-ID-56",
        "볼륨증가를 단계적으로 진행되도록 설계",
        "Demonstration",
        "SW-FW-RID-56",
        "SYS-RID-FW-47",
        null,
        null,
        "테스트용 프로그램을 사용하여 자극 볼륨을 빠르게 증가시키는 명령을 실행하고 자극 출력 값을 확인한다..",
        "최소 증가 시간보다 빨리 증가되지 않아야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 94,
      "values": [
        "SW-FW-SYS-Test-ID-57",
        "필수 성능 시험을 진행",
        "A",
        "SW-FW-RID-58",
        null,
        null,
        null,
        null,
        "- 외부기 필수 성능 시험 결과가 통과 되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 94,
      "values": [
        "SW-FW-SYS-Test-ID-57",
        "필수 성능 시험을 진행",
        "Analysis\nTest",
        "SW-FW-RID-57",
        "SYS-RID-FW-39, SYS-RID-FW-40",
        null,
        null,
        "필수 성능 검사 기준서 참조\n필수 성능 검사 기준서 참조",
        "해당 시험 기준\n해당 시험 기준"
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 95,
      "values": [
        "SW-FW-SYS-Test-ID-58",
        "실시간 신호처리가 가능하도록 설계",
        "D",
        "SW-FW-RID-59",
        null,
        null,
        null,
        null,
        " 1msec 안에 신호처리가 완료되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 95,
      "values": [
        "SW-FW-SYS-Test-ID-58",
        "실시간 신호처리가 가능하도록 설계",
        "Test",
        "SW-FW-RID-58",
        "SYS-RID-FW-41",
        null,
        null,
        "신호처리 모듈의 연산시간을 측정하고, 전체 반복 실행 주기를 측정한다.",
        "설정한 반복 주기안에 작업이 완료되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 96,
      "values": [
        "SW-FW-SYS-Test-ID-59",
        "제어 명령이 프로토콜에 맞게 전송되어야 실행한다.",
        "D",
        "SW-FW-RID-60",
        null,
        null,
        null,
        null,
        "- 에러 메시지가 리모콘 앱으로 수신되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 96,
      "values": [
        "SW-FW-SYS-Test-ID-59",
        "제어 명령이 프로토콜에 맞게 전송되어야 실행한다.",
        "Demonstration",
        "SW-FW-RID-59",
        "SYS-RID-FW-28",
        null,
        null,
        "블루투스 central 장치에서 통신 프로토콜에 정의된 범위의 데이터와 범위를 벗어나는 데이터를 외부기에 전송하고, 응답을 확인한다.",
        "정의된 범위 내의 데이터를 송신하면 정상 응답이 수신되고, 범위 밖의 데이터를 송신하면 오류 응답이 수신되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 97,
      "values": [
        "SW-FW-SYS-Test-ID-60",
        "CRC 기능이 있는 무선 통신 프로토콜 사용",
        "A",
        "SW-FW-RID-61",
        null,
        null,
        null,
        null,
        "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-34의 시험 결과가 통과되어야 한다.\n(블루투스 LE 통신은 CRC 적용 프로토콜)"
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 97,
      "values": [
        "SW-FW-SYS-Test-ID-60",
        "CRC 기능이 있는 무선 통신 프로토콜 사용",
        "Inspection",
        "SW-FW-RID-60",
        "SYS-RID-FW-42",
        null,
        null,
        "무선 통신 규격을 확인한다.",
        "CRC  또는 무결성 확인 기능이 있어야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 98,
      "values": [
        "SW-FW-SYS-Test-ID-61",
        "정상 사용을 위한 준비상태 표시",
        "D",
        "SW-FW-RID-62",
        null,
        null,
        null,
        null,
        "- 내부기와 연결되지 않은 상태에서 녹색 LED가 점등되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 98,
      "values": [
        "SW-FW-SYS-Test-ID-61",
        "정상 사용을 위한 준비상태 표시",
        "Demonstration",
        "SW-FW-RID-61",
        "SYS-RID-FW-43",
        null,
        null,
        "전원을 켜고 준비상태가 표시되는지 확인한다.",
        "LED가 녹색으로 점등되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 99,
      "values": [
        "SW-FW-SYS-Test-ID-62",
        "전원커넥터 연결확인",
        "D",
        "SW-FW-RID-63",
        null,
        null,
        null,
        null,
        null
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 99,
      "values": [
        "SW-FW-SYS-Test-ID-62",
        "전원커넥터 연결확인",
        "Demonstration",
        "SW-FW-RID-62",
        "SYS-RID-FW-44",
        null,
        null,
        "충전 커넥터를 외부기에 연결하고 LED를 확인한다.",
        "LED가 백색으로 점멸 또는 점등 되어야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 100,
      "values": [
        "SW-FW-SYS-Test-ID-63",
        "배터리 잔량 표시",
        "D",
        "SW-FW-RID-64",
        null,
        null,
        null,
        null,
        null
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 100,
      "values": [
        "SW-FW-SYS-Test-ID-63",
        "배터리 잔량 표시",
        "D",
        "SW-FW-RID-63",
        null,
        null,
        null,
        null,
        null
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 101,
      "values": [
        "SW-FW-SYS-Test-ID-64",
        "구분이 쉽도록 LED 패턴을 생성",
        "D",
        "SW-FW-RID-65",
        null,
        null,
        null,
        null,
        "- 쉽게 구분이 가능해야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 101,
      "values": [
        "SW-FW-SYS-Test-ID-64",
        "구분이 쉽도록 LED 패턴을 생성",
        "Inspection",
        "SW-FW-RID-64",
        "SYS-RID-FW-45",
        null,
        null,
        "외부기의 LED 패턴들을 확인한다.",
        "패턴이 비슷하여 구분이 힘든 LED 패턴이 발견되지 않아야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 102,
      "values": [
        "SW-FW-SYS-Test-ID-65",
        "사회 통념적으로 사용되는 색상으로 LED 상태 표시",
        "A",
        "SW-FW-RID-66",
        null,
        null,
        null,
        null,
        "- 에러 및 고장은 붉은색, 주의갈 필요한 사항에는 주황색이 적용되어야한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 102,
      "values": [
        "SW-FW-SYS-Test-ID-65",
        "사회 통념적으로 사용되는 색상으로 LED 상태 표시",
        "Inspection",
        "SW-FW-RID-65",
        "SYS-RID-FW-46",
        null,
        null,
        "LED 패턴 색상과 해당 상태를 확인한다.",
        "녹색 계열은 정상적인 상태;  노란색 계열은 주의가 필요한 상태, 빨간색 계열은 경고 및 고장 상태를 표현해야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 103,
      "values": [
        "SW-FW-SYS-Test-ID-66",
        "이어피스 연결 상태 표시",
        "A",
        "SW-FW-RID-67",
        null,
        null,
        null,
        null,
        "- 이어피스가 연결되면 파란색 LED가 점멸되고, 다시 원래 LED 패턴으로 변경되어야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 103,
      "values": [
        "SW-FW-SYS-Test-ID-66",
        "Bluetooth 연결 해제 시 기본 동작",
        "Demonstration",
        "SW-FW-RID-66",
        "SYS-RID-FW-37",
        null,
        null,
        "정상 동작하는 상태에서 블루투스 central 장치에서 블루투스 연결을 강제로 종료한다.",
        "외부기는 정상적으로 동작해야한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 104,
      "values": [
        "SW-FW-SYS-Test-ID-67",
        "시동과정에서 자극 정지",
        "D",
        "SW-FW-RID-68",
        null,
        null,
        null,
        null,
        "- 외부기와 내부기가 부착되는 과정에서 이상 출력이 확인되지 않아야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 104,
      "values": [
        "SW-FW-SYS-Test-ID-67",
        "시동과정에서 자극 정지",
        "Test",
        "SW-FW-RID-67",
        "SYS-RID-FW-49",
        null,
        null,
        "시동과정에서 자극 출력을 확인한다.",
        "시동절차가 완료되기 전까지 자극 출력이 생성되지 않아야 한다."
      ]
    },
    {
      "mark": "[-]",
      "bodyrow": 105,
      "values": [
        "SW-FW-SYS-Test-ID-68",
        "종료과정에서 자극 정지",
        "D",
        0,
        null,
        null,
        null,
        null,
        "- 외부기와 내부기가 탈착되는 과정에서 이상 출력이 확인되지 않아야 한다."
      ]
    },
    {
      "mark": "[+]",
      "bodyrow": 105,
      "values": [
        "SW-FW-SYS-Test-ID-68",
        "종료과정에서 자극 정지",
        "Test",
        "SW-FW-RID-68",
        "SYS-RID-FW-50",
        null,
        null,
        "종료과정에서 자극 출력을 확인한다.",
        "종료절차가 완료된 이후에는 자극 출력이 생성되지 않아야 한다."
      ]
    }
  ],
  "insertRow": 80,
  "requirements": {
    "1": {
      "text": "전채널 동시에 자극률은 20kHz이상이어야 한다.(32채널 사용)",
      "ref": "SYS-RID-FW-2",
      "row": 6
    },
    "2": {
      "text": "채널별 최대 자극률은 1000Hz 이상이어야 한다.(24채널 사용)",
      "ref": "SYS-RID-FW-2",
      "row": 7
    },
    "3": {
      "text": "모노폴라 자극 모드 출력이 가능해야한다.",
      "ref": "SYS-RID-FW-1",
      "row": 8
    },
    "4": {
      "text": "negative/positive phase 선택이 가능해야 한다.",
      "ref": "SYS-RID-FW-4",
      "row": 9
    },
    "5": {
      "text": "내부 자극칩 출력 범위 내에서 조정이 가능해야 한다.",
      "ref": "SYS-RID-FW-5",
      "row": 10
    },
    "6": {
      "text": "자극 펄스 폭은 13~255usec 범위에서 1usec 단위로 조정이 가능해야한다.",
      "ref": "SYS-RID-FW-3",
      "row": 11
    },
    "7": {
      "text": "인공와우 내부기 시스템의 전극에서 출력되는 최대 전하량이 안전치를 초과하지 않도록 펄스폭에 따라 최종 자극 크기의 제한이 필요하다.",
      "ref": null,
      "row": 12
    },
    "8": {
      "text": "AGC를 사용한 감도 조절 10단계",
      "ref": "SYS-RID-FW-6",
      "row": 13
    },
    "9": {
      "text": "FFT 방식으로 신호의 주파수를 성분을 분석한다.",
      "ref": "SYS-RID-FW-7",
      "row": 14
    },
    "10": {
      "text": "1~32채널의 대역수로 주파수 분석이 가능해야한다.",
      "ref": "SYS-RID-FW-8",
      "row": 15
    },
    "11": {
      "text": "필수 : CIS, 옵션 : N-of-M",
      "ref": "SYS-RID-FW-9",
      "row": 16
    },
    "12": {
      "text": "사운드 처리 주기는 1 ms 이하이어야 한다.",
      "ref": "SYS-RID-FW-10",
      "row": 17
    },
    "13": {
      "text": "4개의 맵 데이터를 사용할 수 있어야 한다.",
      "ref": "SYS-RID-FW-11",
      "row": 18
    },
    "14": {
      "text": "자극 볼륨은 4단계로 조정 가능해야한다.",
      "ref": "SYS-RID-FW-12",
      "row": 19
    },
    "15": {
      "text": "[E8300/QCC 각각 확인, 향후 I2S] 2개 이상의 오디오 소스를 입력 받을 수 있어야 한다.",
      "ref": null,
      "row": 20
    },
    "16": {
      "text": "8kHz 오디오 신호를 입력 받을 수 있어야 한다.",
      "ref": null,
      "row": 21
    },
    "17": {
      "text": "오디오 신호처리의 최종 출력은 PCM 데이터로 변환되어 FPGA에 전달되어야 한다.",
      "ref": null,
      "row": 22
    },
    "18": {
      "text": "매핑 데이터에 기반하여 최종 자극 파라미터가 생성되어야 한다.",
      "ref": null,
      "row": 23
    },
    "19": {
      "text": "터치 센서의 입력에 따라 전원 모드와 사용자 제어를 처리한다.",
      "ref": null,
      "row": 24
    },
    "20": {
      "text": "외부기 동작 상태를 표시한다.",
      "ref": null,
      "row": 25
    },
    "21": {
      "text": "전원 커넥터 연결 상태를 표시한다.",
      "ref": null,
      "row": 26
    },
    "22": {
      "text": "배터리 저전압 상태를  표시한다.",
      "ref": null,
      "row": 27
    },
    "23": {
      "text": "배터리 저전압 상태를 자극으로 출력한다.",
      "ref": null,
      "row": 28
    },
    "24": {
      "text": "프로그램 변경하기",
      "ref": null,
      "row": 29
    },
    "25": {
      "text": "오디오 볼륨 조절하기",
      "ref": null,
      "row": 30
    },
    "26": {
      "text": "자극 볼륨 조절하기",
      "ref": null,
      "row": 31
    },
    "27": {
      "text": "LED 알림 켜기/끄기",
      "ref": null,
      "row": 32
    },
    "28": {
      "text": "자극 알림 켜기/끄기",
      "ref": null,
      "row": 33
    },
    "29": {
      "text": "배터리 상태",
      "ref": null,
      "row": 34
    },
    "30": {
      "text": "선택된 맵 번호",
      "ref": null,
      "row": 35
    },
    "31": {
      "text": "오디오 볼륨 단계",
      "ref": null,
      "row": 36
    },
    "32": {
      "text": "자극 볼륨 단계",
      "ref": null,
      "row": 37
    },
    "33": {
      "text": "LED 알림 설정 상태",
      "ref": null,
      "row": 38
    },
    "34": {
      "text": "자극 알림 설정 상태",
      "ref": null,
      "row": 39
    },
    "35": {
      "text": "시스템 상태 확인",
      "ref": null,
      "row": 40
    },
    "36": {
      "text": "특정 자극 출력",
      "ref": null,
      "row": 41
    },
    "37": {
      "text": "실시간 자극 출력 진행 ",
      "ref": null,
      "row": 42
    },
    "38": {
      "text": "시스템 상태 ",
      "ref": null,
      "row": 43
    },
    "39": {
      "text": "특정 자극 출력 결과",
      "ref": null,
      "row": 44
    },
    "40": {
      "text": "실시간 자극 진행 상태",
      "ref": null,
      "row": 45
    },
    "41": {
      "text": "I2C 프로토콜을 사용하여 FPGA와 데이터 송/수신이 가능해야한다.",
      "ref": null,
      "row": 46
    },
    "42": {
      "text": "I2C 프로토콜을 사용하여 터치 센서와 데이터를 송수신할 수 있어야 한다.",
      "ref": null,
      "row": 47
    },
    "43": {
      "text": "I2C를 프로토콜을 사용하여 PMIC의 조정이 가능해야한다.",
      "ref": null,
      "row": 48
    },
    "44": {
      "text": "[E8300/QCC 연계] 리모콘 앱이 실행되는 스마트폰과 블루투스를 사용하여 데이터 통신이 가능해야한다.",
      "ref": "SYS-RID-FW-13",
      "row": 49
    },
    "45": {
      "text": "[E8300/QCC 연계] 매핑 프로그램이 실행되는 기기와 블루투스를 사용하여 데이터 통신이 가능해야 한다.",
      "ref": "SYS-RID-FW-14",
      "row": 50
    },
    "69": {
      "text": "[E8300/QCC 연계] Bluetooth Classic 오디오 통신",
      "ref": "SYS-RID-FW-15",
      "row": 51
    },
    "70": {
      "text": "[E8300/QCC 연계] BLE data 통신",
      "ref": "SYS-RID-FW-16",
      "row": 52
    },
    "46": {
      "text": "등록된 내부이식장치와만 근접 무선 통신을 연결한다.",
      "ref": "SYS-RID-FW-17",
      "row": 54
    },
    "47": {
      "text": "[QCC 단독] 일정시간 동안 제어 명령이 수신되지 않으면, BLE 연결을 해제한다.",
      "ref": "SYS-RID-FW-22",
      "row": 55
    },
    "48": {
      "text": "[QCC 단독] 1. BLE Pairing 기능을  사용하여 인가된 장치와 연결\n2. BLE 연결 후 별도의 자체 인증 방식, CRA(Challenge-Response Authentication),을 사용하여 적법한 장치를 확인",
      "ref": "SYS-RID-FW-18",
      "row": 56
    },
    "49": {
      "text": "[QCC 단독] BLE 페어링이 완료된 상태에서 데이터를 송/수신한다. - 무결성\n\nAES-CCM (Counter with CBC-MAC)을 사용함으로써 기밀성, 무결성, 인증  세 가지의 기능이 제공됨\n(Bluetooth Core specification LE Link Layer 참조)",
      "ref": "SYS-RID-FW-26",
      "row": 57
    },
    "50": {
      "text": "감사기록을 생성한다.",
      "ref": "SYS-RID-FW-23",
      "row": 58
    },
    "51": {
      "text": "설정파일을 읽을 때, 파일의 무결성을 확인한다.",
      "ref": "SYS-RID-FW-27",
      "row": 59
    },
    "52": {
      "text": "[QCC 단독] 1. CRA 인증에서 기기제어를 위한 통신과 매핑을 의한 통신을 구분하여 별도의  인증 키와 인증방식을 사용\n2. CRA 인증에 사용되는 각 키의 크기는 16 bytes (128 bits)이므로 충분히 안전한 보안을 제공한다.",
      "ref": "SYS-RID-FW-19",
      "row": 60
    },
    "53": {
      "text": "소프트웨어 업데이트가 필요할 경우 기존 제품을 회수하고 업데이트된 제품을 생산하여 교체한다.",
      "ref": "SYS-RID-FW-30",
      "row": 61
    },
    "81": {
      "text": "품질관리시스템 절차에 따라, 인가된 인원이 펌웨어를 생성하여 배포한다.",
      "ref": "SYS-RID-FW-31",
      "row": 62
    },
    "54": {
      "text": "1. 칩셋에서 부팅 과정에서 실행파일의 CRC 체크 기능 활성화\n2. 칩셋에서 제공하는 무결성 방식을 사용하여 검사",
      "ref": "SYS-RID-FW-32",
      "row": 63
    },
    "71": {
      "text": "[QCC 단독] - CRA 인증 결과에서 인증정보를 유추할 만한 피드백이 없음: 성공, 실패, 진행중, 타임아웃",
      "ref": "SYS-RID-FW-20",
      "row": 64
    },
    "72": {
      "text": "[QCC 단독] CRA 인증 5회 연속 실패 시, 일정 시간동안 연결을 제한한다.",
      "ref": "SYS-RID-FW-21",
      "row": 65
    },
    "73": {
      "text": "감사기록 생성 실패를 오류 정보에 포함한다.",
      "ref": "SYS-RID-FW-24",
      "row": 66
    },
    "74": {
      "text": "감사기록은 타임 스탬프를 포함한다.",
      "ref": "SYS-RID-FW-25",
      "row": 67
    },
    "75": {
      "text": "오류 메시지에 보안과 관련되 정보를 직접 표시하지 않는다.",
      "ref": "SYS-RID-FW-29",
      "row": 68
    },
    "76": {
      "text": "[QCC 단독] 1. 데이터의 송수신은 BLE 페어링과 CRA 인증 이후에 활성화 함. - 기밀화\n2. CRA 인증 키들은 생산시에 암호화하여 저장한다.",
      "ref": "SYS-RID-FW-33",
      "row": 69
    },
    "77": {
      "text": "내부장치 제조번호, 사용자 이니셜 값은 암호화 하여 저장한다.",
      "ref": "SYS-RID-FW-34",
      "row": 70
    },
    "78": {
      "text": "무결성, 암호화에 사용되는 알고리즘은 사이버보안 규격에서 권고하는 알고리즘을 사용한다.",
      "ref": "SYS-RID-FW-35",
      "row": 71
    },
    "79": {
      "text": "외부에서 로그 정보의 접근은 인가자만 가능해야 하며, 외부 전송을 할경우 기밀성이 보호되어야 한다.",
      "ref": "SYS-RID-FW-36",
      "row": 72
    },
    "80": {
      "text": "설정파일의 무결성이 확인되지 않으면, 설정파일을 공장초기화 한다.",
      "ref": "SYS-RID-FW-38",
      "row": 73
    },
    "55": {
      "text": "배터리 저전압을 주기적으로 반복하여 자극 출력과 LED로 알린다.",
      "ref": "SYS-RID-FW-48",
      "row": 74
    },
    "56": {
      "text": "자극 볼륨은 단계적으로 증가하도록 설계한다.(soft increase)",
      "ref": "SYS-RID-FW-47",
      "row": 75
    },
    "57": {
      "text": "필수 성능 시험을 진행한다.",
      "ref": "SYS-RID-FW-39, SYS-RID-FW-40",
      "row": 81
    },
    "58": {
      "text": "실시간 신호처리가 가능하도록 설계한다.",
      "ref": "SYS-RID-FW-41",
      "row": 82
    },
    "59": {
      "text": "제어 명령이 프로토콜에 맞게 전송되어야 실행한다.",
      "ref": "SYS-RID-FW-28",
      "row": 83
    },
    "60": {
      "text": "CRC 기능이 있는 통신 프로토콜을 사용한다.",
      "ref": "SYS-RID-FW-42",
      "row": 84
    },
    "61": {
      "text": "정상사용을 위한 준비상태를 표시하도록 설계한다.",
      "ref": "SYS-RID-FW-43",
      "row": 85
    },
    "62": {
      "text": "전원커넥터가 연결되면 연결을 확인할 수 있어야한다.(충전모드 표시).",
      "ref": "SYS-RID-FW-44",
      "row": 86
    },
    "63": {
      "text": "배터리 잔량을 표시할 수 있어야 한다.",
      "ref": null,
      "row": 87
    },
    "64": {
      "text": "구분이 쉽도록 LED 패턴을 생성한다.",
      "ref": "SYS-RID-FW-45",
      "row": 88
    },
    "65": {
      "text": "사회 통념적으로 사용되는 색상을 사용하여 인공와우 외부기 상태를 표시한다.",
      "ref": "SYS-RID-FW-46",
      "row": 89
    },
    "66": {
      "text": "BLE 통신 연결 장애 발생 시, 정상 동작이 되어야 한다.",
      "ref": "SYS-RID-FW-37",
      "row": 90
    },
    "67": {
      "text": "시동과정에서는 출력을 생성하지 않게 한다",
      "ref": "SYS-RID-FW-49",
      "row": 91
    },
    "68": {
      "text": "종료과정에서는 출력을 생성하지 않게 한다.",
      "ref": "SYS-RID-FW-50",
      "row": 92
    }
  }
}