[
  {
    "row": 1,
    "cells": {
      "S": " - Inspection [I] : 제어 또는 시각적 확인\n - Analysis [A] : 분석적인 증거에 기반한 확인\n - Demonstration [D] : 정량적인 측정 없이 동작 특성 확인\n - Test [T] : 정량적인 측정을 통하여 정량적인 특성의 확인"
    }
  },
  {
    "row": 2,
    "cells": {}
  },
  {
    "row": 3,
    "cells": {
      "B": "설계 입력 요구사항",
      "H": "추적성",
      "R": "설계 출력문서",
      "S": "검증 "
    }
  },
  {
    "row": 4,
    "cells": {
      "B": "분류",
      "F": "내용",
      "G": "시스템 요구사항 식별",
      "H": "위험 통제조치 추적",
      "S": "방법",
      "V": "합격 기준\n\n",
      "W": "검증 출력물",
      "X": "성능 시험 \n식별 번호",
      "Y": "필수성능 시험",
      "AB": "F 키(통제 내용)",
      "AC": "H 키(PRN)"
    }
  },
  {
    "row": 5,
    "cells": {
      "H": "위험도 분류",
      "J": "IEC 60601-1",
      "K": "ISO 14708-1",
      "L": "사용.운용상의 위해",
      "M": "사이버 보안\n(외부장치)",
      "N": "사이버 보안\n(스마트케이스)",
      "O": "사이버 보안\n(리모컨)",
      "P": "사이버 보안(매핑)",
      "Q": "ISO 14971 Annex C",
      "S": "자체/공인기관",
      "T": "분류",
      "U": "상세"
    }
  },
  {
    "row": 6,
    "cells": {
      "H": "위험도",
      "I": "상-중-하",
      "Y": "식별 번호",
      "Z": "최소 시료수",
      "AB": "행 식별용 RCM/HID",
      "AC": "행 식별용 RCM/HID"
    }
  },
  {
    "row": 7,
    "cells": {
      "B": " 외부장치 \n전자회로",
      "C": "사용시간",
      "F": "연속사용 6시간 이상",
      "G": "SYS-RID-SP-HW-01",
      "I": "n/a",
      "R": "전자회로도",
      "S": "자체",
      "T": "Test",
      "U": "배터를 충전을 완료한 상태에서 외부기를 정상 동작시키고 전원이 자동 종료될 때가지 시간을 측정한다.",
      "V": "6시간 이상 동작이 확인되어야 한다.",
      "W": "성능 시험 보고서",
      "X": "SYS-OP-TEST-ID-01"
    }
  },
  {
    "row": 8,
    "cells": {
      "C": "배터리",
      "D": "충전식",
      "E": "종류",
      "F": "리튬 이온",
      "G": "SYS-RID-SP-HW-02",
      "I": "n/a",
      "R": "전자회로도",
      "S": "자체",
      "T": "Inspection",
      "U": "원자재 성적서를 확인한다",
      "V": "배터리 총용량이 3.7V, 200mA 이상이어야 한다.",
      "W": "입고검사 성적서"
    }
  },
  {
    "row": 9,
    "cells": {
      "E": "용량",
      "F": "3.7V, 200mAh 이상",
      "G": "SYS-RID-SP-HW-03",
      "I": "n/a",
      "R": "전자회로도",
      "S": "자체",
      "T": "Inspection",
      "U": "원자재 성적서를 확인한다",
      "V": "배터리 총용량이 3.7V, 200mA 이상이어야 한다.",
      "W": "입고검사 성적서"
    }
  },
  {
    "row": 100,
    "cells": {
      "B": "외부장치\n펌웨어",
      "C": "자극 파라미터",
      "D": "자극 모드",
      "F": "Monopolar",
      "G": "SYS-RID-FW-1",
      "I": "n/a",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Test",
      "U": "출력 펄스 파라미터를 측정한다.",
      "V": "모노폴라 전극 배치에서 출력파형 확인 되어야 한다.",
      "W": "필수성능 시험 보고서",
      "Y": "SYS-EP-TEST-ID-04",
      "Z": 4
    }
  },
  {
    "row": 101,
    "cells": {
      "D": "자극 출력 펄스",
      "E": "최대 자극률",
      "F": "24 kHz",
      "G": "SYS-RID-FW-2",
      "I": "n/a",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Test",
      "U": "사용 가능한 채널 수를 32, 24가 적용된 맵 데이터를 실행하여 자극률을 측정한다.",
      "V": " 32채널 자극 시 : 채널당 750Hz, 24채널 자극 시 : 채널당 1000Hz",
      "W": "필수성능 시험 보고서",
      "Y": "SYS-EP-TEST-ID-05",
      "Z": 4
    }
  },
  {
    "row": 102,
    "cells": {
      "E": "자극 펄스 위상 폭",
      "F": "13~255단계, Step Size 1",
      "G": "SYS-RID-FW-3",
      "I": "n/a",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Test",
      "U": "극 펄스 위상폭 13, 14, 255가 적용된 맵 데이터를 실행하여 펄스 위상폭을 측정한다..",
      "V": "자극 펄스 폭 범위 12~255usec, 변화폭 1usec (오차율 5%)",
      "W": "필수성능 시험 보고서",
      "Y": "SYS-EP-TEST-ID-06",
      "Z": 4
    }
  },
  {
    "row": 103,
    "cells": {
      "E": "선행 펄스 모양",
      "F": "negative, positive first",
      "G": "SYS-RID-FW-4",
      "I": "n/a",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Test",
      "U": "선행 펄스 모양 : negative, positive가 젹용된 맵 데이터를 실행하여 선행펄스 모양을 확인한다.",
      "V": "네거티브, 포지티프 선행 위상이 확인되어야 한다.",
      "W": "필수성능 시험 보고서",
      "Y": "SYS-EP-TEST-ID-07",
      "Z": 4
    }
  },
  {
    "row": 104,
    "cells": {
      "E": "자극 크기 레벨",
      "F": "C/T 레벨 범위",
      "G": "SYS-RID-FW-5",
      "I": "n/a",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Test",
      "U": "모노폴라 모드, C/T(uA)가 적용된 맵 데이터를 실행하고, 소리 입력에 따른 자극 출력을 확인한다.",
      "V": "자극 펄스 크기 범위 C/T uA",
      "W": "필수성능 시험 보고서",
      "Y": "SYS-EP-TEST-ID-08",
      "Z": 4
    }
  },
  {
    "row": 105,
    "cells": {
      "C": "사운드처리",
      "E": "Sensitivity",
      "F": "AGC를 사용한 감도 조절",
      "G": "SYS-RID-FW-6",
      "I": "n/a",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration ",
      "U": "마이크 감도를 조절하면서 내부기 자극 출력을 관찰한다.",
      "V": "마이크 감도에 따라 자극 출력 크기의 변화가 10단계로 관찰되어야한다.",
      "W": "성능 시험 보고서",
      "X": "SYS-OP-TEST-ID-11"
    }
  },
  {
    "row": 106,
    "cells": {
      "D": "주파수 분석",
      "E": "방법",
      "F": "FFT",
      "G": "SYS-RID-FW-7",
      "I": "n/a",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration ",
      "U": "test vector를 사용하여 데이터 입출력을 비교한다.",
      "V": "테스트 벡터와 동일하게 입출력되어야 한다.",
      "W": "소프웨어 밸리데이션 보고서"
    }
  },
  {
    "row": 107,
    "cells": {
      "E": "분석 대역수",
      "F": "최대 32채널",
      "G": "SYS-RID-FW-8",
      "I": "n/a",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration ",
      "U": "특정 주파수의 사운드 신호를 입력하고 채널별 출력을 확인한다.",
      "V": "특정 주파수에 해당하는 채널에 자극 파라미터가 확인되어야 한다.",
      "W": "필수성능 시험 보고서",
      "Y": "SYS-EP-TEST-ID-09",
      "Z": 4
    }
  },
  {
    "row": 108,
    "cells": {
      "D": "자극 기법",
      "F": "필수 : CIS",
      "G": "SYS-RID-FW-9",
      "I": "n/a",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Test",
      "U": "내부기 채널별 자극 출력의 순서를 관찰한다.",
      "V": "인접한 전극의 자극 출력의 연속 출력이 관찰되지 않아야한다.",
      "W": "필수성능 시험 보고서",
      "Y": "SYS-EP-TEST-ID-10",
      "Z": 4
    }
  },
  {
    "row": 109,
    "cells": {
      "D": "사운드 처리 주기",
      "F": "1msec",
      "G": "SYS-RID-FW-10",
      "I": "n/a",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Test",
      "U": "테스트 프로그램의 통해서 사운드 처리 완료 시점을 확인한다.",
      "V": "1msec 이하의 시간에 완료되어야 한다.",
      "W": "소프웨어 밸리데이션 보고서"
    }
  },
  {
    "row": 110,
    "cells": {
      "C": "성능",
      "D": "사용자별 프로그램 수",
      "F": "4개",
      "G": "SYS-RID-FW-11",
      "I": "n/a",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration ",
      "U": "프로그램을 변경하면서 내부기의 자극 출력을 확인한다.",
      "V": "4개의 맵에 대하여 출력이 다르게 확인되어야 한다.",
      "W": "성능 시험 보고서",
      "X": "SYS-OP-TEST-ID-12"
    }
  },
  {
    "row": 111,
    "cells": {
      "D": "자극 볼륨 단계",
      "F": "4단계 자극 볼륨 조절",
      "G": "SYS-RID-FW-12",
      "I": "n/a",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration ",
      "U": "자극 볼륨을 조정하면서 내부기 출력을 확인한다.",
      "V": "자극 볼륨의 변화에 따라 내부기 출력 자극이 4단계로 변화하여야 한다.",
      "W": "성능 시험 보고서",
      "X": "SYS-OP-TEST-ID-13"
    }
  },
  {
    "row": 112,
    "cells": {
      "C": "통신 기능",
      "F": "리모컨 앱과의 연동 기능",
      "G": "SYS-RID-FW-13",
      "I": "n/a",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Analysis",
      "U": "사용자 인터페이스(리모컨 앱 통신) 요구사항 구현이 되었는지 확인한다.",
      "V": "사용자 인터페이스(리모컨 앱 통신) 요구사항 검증 기준 ",
      "W": "소프웨어 밸리데이션 보고서"
    }
  },
  {
    "row": 113,
    "cells": {
      "F": "매핑 프로그램과의 연동 기능",
      "G": "SYS-RID-FW-14",
      "I": "n/a",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Analysis",
      "U": "사용자 인터페이스(매핑 프로그램 통신) 요구사항 구현이 되었는지 확인한다.",
      "V": "사용자 인터페이스(매핑 프로그램 통신) 요구사항 검증 기준 ",
      "W": "소프웨어 밸리데이션 보고서"
    }
  },
  {
    "row": 114,
    "cells": {
      "F": "Bluetooth Classic 오디오 통신",
      "G": "SYS-RID-FW-15"
    }
  },
  {
    "row": 115,
    "cells": {
      "F": "BLE data 통신",
      "G": "SYS-RID-FW-16"
    }
  },
  {
    "row": 116,
    "cells": {
      "E": "사이버 보안을 고려 설계",
      "F": "외부장치는 링크를 통해 내부장치의 식별정보를 확인하고, 사전 등록된 정보와 일치하지 않을 경우 전기 자극 출력을 차단. 불일치 상태는 LED 및 앱을 통해 사용자에게 즉시 통지. ",
      "G": "SYS-RID-FW-17",
      "H": 10,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-01",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration",
      "U": "외부기에 등록된 내부기와 등록되지 않은 내부기를 각각 준비하고, 외부기를 각각의 내부기와 결합하여 동작 상태를 학인한다.",
      "V": "등록된 내부기와는 연결이 정상적으로 되어야 하며, 등록되지 않은 내부기와는 연결이 되지 않아야 한다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-01",
      "AC": "RCM-CYBER-SP-FW-01"
    }
  },
  {
    "row": 117,
    "cells": {
      "F": "1. BLE Pairing 기능을  사용하여 인가된 장치와 연결\n2. BLE 연결 후 별도의 자체 인증 방식, CRA(Challenge-Response Authentication),을 사용하여 적법한 장치를 확인",
      "G": "SYS-RID-FW-18",
      "H": 10,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-02",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration",
      "U": "외부기의 블루투스 페어링 과정을 확인한다.",
      "V": "GAP 연결상태에서 명령을 전송하면 에러가 발행해야하며, 페어링 키가 일치하는 경우에만 페어링이 완료되어야 한다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-02",
      "AC": "RCM-CYBER-SP-FW-02"
    }
  },
  {
    "row": 118,
    "cells": {
      "F": "1. CRA 인증에서 기기제어를 위한 통신과 매핑을 의한 통신을 구분하여 별도의  인증 키와 인증방식을 사용\n2. CRA 인증에 사용되는 각 키의 크기는 16 bytes (128 bits)이므로 충분히 안전한 보안을 제공한다.",
      "G": "SYS-RID-FW-19",
      "H": 10,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-03",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration",
      "U": "블루투스 페어링 이후에 2차 인증 과정을 확인한다.",
      "V": "프로토콜에 맞게 동작해야한다.\n - 인증키 전송전 다른 명령 전송 : 에러 응답\n - 인증키 불일치 : 에러 응답\n - 인증키 일치 : 정상 응답\n - 인증키 일치 후 다른 명령 전송 : 정상 응답",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-03",
      "AC": "HID-CYBER-SP-02"
    }
  },
  {
    "row": 119,
    "cells": {
      "F": "- CRA 인증 결과에서 인증정보를 유추할 만한 피드백이 없음: 성공, 실패, 진행중, 타임아웃",
      "G": "SYS-RID-FW-20",
      "H": 6,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-04",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration",
      "U": "블루투스 페어링 및 2차 인증의 오류 응답 데이터를 확인한다.",
      "V": "텍스트 기반의 응답이 없어야 한다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-04",
      "AC": "RCM-CYBER-SP-FW-04"
    }
  },
  {
    "row": 120,
    "cells": {
      "F": "CRA 인증 5회 연속 실패 시, 일정 시간동안 연결을 제한한다.\n",
      "G": "SYS-RID-FW-21",
      "H": 5,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-05",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration",
      "U": "블루투스 central 장치에서 블루투스 페어링 키를 5회 이상 틀리게 입력하고 페어링을 시도한다.",
      "V": "6회 시도부터는 일정 시간동안 페어링 절차를 중지해야한다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-05",
      "AC": "RCM-CYBER-SP-FW-05"
    }
  },
  {
    "row": 121,
    "cells": {
      "F": "일정시간 동안 제어 명령이 수신되지 않으면, BLE 연결을 해제한다.",
      "G": "SYS-RID-FW-22",
      "H": 10,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-06",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration",
      "U": "블루투스 central 장치에서 페어링 이후에 30분 동안 데이터 송신하지 않고 대기한다.",
      "V": "일정시간 동안 제어 명령이 수신되지 않으면, 외부기에서 블루투스 연결을 해제해야한다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-06",
      "AC": "RCM-CYBER-SP-FW-06"
    }
  },
  {
    "row": 122,
    "cells": {
      "F": "감사기록을 생성한다.",
      "G": "SYS-RID-FW-23",
      "I": "High",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-07",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration",
      "U": "감사로그 정보를 확인한다.",
      "V": "블루투스 페어링 연결/해제, 무결성 손상 이벤트가 확인되어야 한다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-07",
      "AC": "RCM-CYBER-SP-FW-07"
    }
  },
  {
    "row": 123,
    "cells": {
      "F": "감사기록 생성 실패를 오류 정보에 포함한다.",
      "G": "SYS-RID-FW-24",
      "I": "High",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-08",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration",
      "U": "임의로 감사기록 생성이 실패하도록 하고 외부기의 상태를 확인한다.",
      "V": "LED로 에러상태가 표시되어야 한다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-08",
      "AC": "RCM-CYBER-SP-FW-08"
    }
  },
  {
    "row": 124,
    "cells": {
      "F": "감사기록은 타임 스탬프를 포함한다.",
      "G": "SYS-RID-FW-25",
      "I": "High",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-09",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration",
      "U": "감사 기록을 확인한다.",
      "V": "감사 기록에 시간 정보가 표시되어야 한다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-09",
      "AC": "RCM-CYBER-SP-FW-09"
    }
  },
  {
    "row": 125,
    "cells": {
      "F": "BLE 페어링이 완료된 상태에서 데이터를 송/수신한다. - 무결성\n\nAES-CCM (Counter with CBC-MAC)을 사용함으로써 기밀성, 무결성, 인증  세 가지의 기능이 제공됨\n(Bluetooth Core specification LE Link Layer 참조)",
      "G": "SYS-RID-FW-26",
      "H": 10,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-10",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration",
      "U": "블루투스 central 장치에서 블루투스 페어링 과정을 진행하지 않고 데이터를 송신한다.",
      "V": "블루투스 오류가 발생해야된다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-10",
      "AC": "RCM-CYBER-SP-FW-10"
    }
  },
  {
    "row": 126,
    "cells": {
      "F": "설정파일을 읽을 때, 파일의 무결성을 확인한다.",
      "G": "SYS-RID-FW-27",
      "H": 6,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-11",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration",
      "U": "임의로 무결성이 손상된 설정파일을 사용하고, 감사기록을 확인한다.",
      "V": "감사 기록에 무결성 손상 정보가 확인 되어야 한다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-11",
      "AC": "RCM-CYBER-SP-FW-11"
    }
  },
  {
    "row": 127,
    "cells": {
      "F": "BLE 통신으로 수신되는 데이터가 프로토콜에 정의된 값의 범위 안에 있는지 확인해야한다.",
      "G": "SYS-RID-FW-28",
      "H": 10,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04, RCM-60601-SP-FW-05",
      "M": "RCM-CYBER-SP-FW-12",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration",
      "U": "블루투스 central 장치에서 통신 프로토콜에 정의된 범위의 데이터와 범위를 벗어나는 데이터를 외부기에 전송하고, 응답을 확인한다.",
      "V": "정의된 범위 내의 데이터를 송신하면 정상 응답이 수신되고, 범위 밖의 데이터를 송신하면 오류 응답이 수신되어야 한다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-12",
      "AC": "RCM-CYBER-SP-FW-12"
    }
  },
  {
    "row": 128,
    "cells": {
      "F": "오류 메시지에 보안과 관련되 정보를 직접 표시하지 않는다.",
      "G": "SYS-RID-FW-29",
      "H": 10,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-13",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Inspection",
      "U": "정의된 오류 메시지를 확인한다.",
      "V": "텍스트로 정의된 오류 메시지가 없어야 한다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-13",
      "AC": "RCM-CYBER-SP-FW-13"
    }
  },
  {
    "row": 129,
    "cells": {
      "F": "소프트웨어 업데이트가 필요할 경우 기존 제품을 회수하고 업데이트된 제품을 생산하여 교체한다.",
      "G": "SYS-RID-FW-30",
      "H": 5,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-14",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Inspection",
      "U": "고객불만처리 절차 또는 A/S 처리 방침 확인.",
      "V": "기존 제품을 회수하고 새제품을 교환한다는 내용이 있어야 한다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-14",
      "AC": "HID-CYBER-SP-14"
    }
  },
  {
    "row": 130,
    "cells": {
      "F": "품질관리시스템 절차에 따라, 인가된 인원이 펌웨어를 생성하여 배포한다.",
      "G": "SYS-RID-FW-31",
      "H": 5,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-15",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Inspection",
      "U": "소프트웨어 배포 이력서 확인",
      "V": "인가된 인원에 의해서 펌웨어가 배포되어야 한다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-15",
      "AC": "HID-CYBER-SP-15"
    }
  },
  {
    "row": 131,
    "cells": {
      "F": "1. 칩셋에서 부팅 과정에서 실행파일의 CRC 체크 기능 활성화\n2. 칩셋에서 제공하는 무결성 방식을 사용하여 검사",
      "G": "SYS-RID-FW-32",
      "H": 6,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-16",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration",
      "U": "무결성이 손상된 실행파일과 정상인 실행파일을 사용하여 부팅을 확인한다.",
      "V": "무결성이 손상된 실행파일로는 부팅이 되지 않아야하고, 정상인 실행파일은 부팅이 되어야 한다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-16",
      "AC": "RCM-CYBER-SP-FW-16"
    }
  },
  {
    "row": 132,
    "cells": {
      "F": "1. 데이터의 송수신은 BLE 페어링과 CRA 인증 이후에 활성화 함. - 기밀화\n2. CRA 인증 키들은 생산시에 암호화하여 저장한다.",
      "G": "SYS-RID-FW-33",
      "H": 5,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-17",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration",
      "U": "블루투스 central 장치에서 블루투스 페어링 과정을 진행하지 않고 데이터를 송신한다.",
      "V": "블루투스 오류가 발생해야된다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-17",
      "AC": "RCM-CYBER-SP-FW-17"
    }
  },
  {
    "row": 133,
    "cells": {
      "F": "내부장치 제조번호, 사용자 이니셜 값은 암호화 하여 저장한다.",
      "G": "SYS-RID-FW-34",
      "H": 5,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-18",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Inspection",
      "U": "내부장치 제조번호, 사요자 이니셜 값의 저장하고 읽는 코드를 확인한다.",
      "V": "암호화 및 복호화 코드가 적용되어 있어야 한다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-18",
      "AC": "RCM-CYBER-SP-FW-18"
    }
  },
  {
    "row": 134,
    "cells": {
      "F": "무결성, 암호화에 사용되는 알고리즘은 사이버보안 규격에서 권고하는 알고리즘을 사용한다.",
      "G": "SYS-RID-FW-35",
      "H": 5,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-19",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Inspection",
      "U": "무결성 및 암호화에 사용되는 알고리즘 코드를 확인한다.",
      "V": "권고하는 알고리즘이 확인되어야 된다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-19",
      "AC": "RCM-CYBER-SP-FW-19"
    }
  },
  {
    "row": 135,
    "cells": {
      "F": "외부에서 로그 정보의 접근은 인가자만 가능해야 하며, 외부 전송을 할경우 기밀성이 보호되어야 한다.",
      "G": "SYS-RID-FW-36",
      "H": 5,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-20",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration",
      "U": "외부에서 감사기록의 편집이 가능한지 확인한다.",
      "V": "외부에서 감사 기록의 편집 기능은 없어야 된다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-20",
      "AC": "RCM-CYBER-SP-FW-20"
    }
  },
  {
    "row": 136,
    "cells": {
      "F": "BLE 통신 연결 장애 발생 시, 정상 동작이 되어야 한다.",
      "G": "SYS-RID-FW-37",
      "H": 5,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-21",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration",
      "U": "정상 동작하는 상태에서 블루투스 central 장치에서 블루투스 연결을 강제로 종료한다.",
      "V": "외부기는 정상적으로 동작해야한다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-21",
      "AC": "RCM-CYBER-SP-FW-21"
    }
  },
  {
    "row": 137,
    "cells": {
      "F": "설정파일의 무결성이 확인되지 않으면, 설정파일을 공장초기화 한다.",
      "G": "SYS-RID-FW-38",
      "H": 5,
      "I": "Low",
      "J": "RCM-60601-SP-FW-04",
      "M": "RCM-CYBER-SP-FW-22",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration",
      "U": "임의로 무결성이 손상된 설정파일을 사용하여 부팅을 진행한다.",
      "V": "공장 초기화된 설정으로 외부기가 동작해야 한다.",
      "W": "소프트웨어 검증 및 유효성 확인 보고서",
      "AB": "RCM-CYBER-SP-FW-22",
      "AC": "RCM-CYBER-SP-FW-22"
    }
  },
  {
    "row": 138,
    "cells": {
      "F": "필수 성능 조건을 설계에 반영한다.",
      "G": "SYS-RID-FW-39",
      "H": 10,
      "I": "Low",
      "J": "RCM-60601-SP-FW-01",
      "Q": "RCM-14971-SP-FW-01",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Analysis",
      "U": "필수 성능 검사 기준서 참조",
      "V": "해당 시험 기준",
      "W": "필수 성능 검사 기준서",
      "AB": "RCM-60601-SP-FW-01",
      "AC": "RCM-60601-SP-FW-01"
    }
  },
  {
    "row": 139,
    "cells": {
      "F": "필수 성능 시험을 진행한다.",
      "G": "SYS-RID-FW-40",
      "H": 10,
      "I": "Low",
      "J": "RCM-60601-SP-FW-02",
      "Q": "RCM-14971-SP-FW-05",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Test",
      "U": "필수 성능 검사 기준서 참조",
      "V": "해당 시험 기준",
      "W": "필수성능 시험 보고서",
      "Y": "SYS-EP-TEST-ID-11",
      "Z": 4,
      "AB": "RCM-60601-SP-FW-02",
      "AC": "HID-60601-01"
    }
  },
  {
    "row": 140,
    "cells": {
      "F": "실시간 신호처리가 가능하도록 설계한다.",
      "G": "SYS-RID-FW-41",
      "H": 10,
      "I": "Low",
      "J": "RCM-60601-SP-FW-03",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Test",
      "U": "신호처리 모듈의 연산시간을 측정하고, 전체 반복 실행 주기를 측정한다.",
      "V": "설정한 반복 주기안에 작업이 완료되어야 한다.",
      "W": "소프웨어 밸리데이션 보고서",
      "AB": "RCM-60601-SP-FW-03",
      "AC": "RCM-60601-SP-FW-03"
    }
  },
  {
    "row": 141,
    "cells": {
      "F": "CRC 기능이 있는 통신 프로토콜을 사용한다.",
      "G": "SYS-RID-FW-42",
      "H": 10,
      "I": "Low",
      "J": "RCM-60601-SP-FW-06",
      "Q": "RCM-14971-SP-FW-04",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Inspection",
      "U": "무선 통신 규격을 확인한다.",
      "V": "CRC  또는 무결성 확인 기능이 있어야한다.",
      "W": "소프웨어 밸리데이션 보고서",
      "AB": "RCM-60601-SP-FW-06",
      "AC": "RCM-60601-SP-FW-06"
    }
  },
  {
    "row": 142,
    "cells": {
      "F": "정상사용을 위한 준비상태를 표시하도록 설계한다.",
      "G": "SYS-RID-FW-43",
      "H": 1,
      "I": "Low",
      "J": "RCM-60601-SP-FW-07",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration ",
      "U": "전원을 켜고 준비상태가 표시되는지 확인한다.",
      "V": "LED가 녹색으로 점등되어야 한다.",
      "W": "소프웨어 밸리데이션 보고서",
      "AB": "RCM-60601-SP-FW-07",
      "AC": "RCM-60601-SP-FW-07"
    }
  },
  {
    "row": 143,
    "cells": {
      "F": "전원커넥터가 연결되면 연결을 확인할 수 있어야한다.(충전모드 표시).",
      "G": "SYS-RID-FW-44",
      "H": 1,
      "I": "Low",
      "J": "RCM-60601-SP-FW-08",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration ",
      "U": "충전 커넥터를 외부기에 연결하고 LED를 확인한다.",
      "V": "LED가 백색으로 점멸 또는 점등 되어야 한다.",
      "W": "소프웨어 밸리데이션 보고서",
      "AB": "RCM-60601-SP-FW-08",
      "AC": "RCM-60601-SP-FW-07"
    }
  },
  {
    "row": 144,
    "cells": {
      "F": "구분이 쉽도록 LED 패턴을 생성한다.",
      "G": "SYS-RID-FW-45",
      "H": 15,
      "I": "High",
      "Q": "RCM-14971-SP-FW-02",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Inspection",
      "U": "외부기의 LED 패턴들을 확인한다.",
      "V": "패턴이 비슷하여 구분이 힘든 LED 패턴이 발견되지 않아야 한다.",
      "W": "소프웨어 밸리데이션 보고서",
      "AB": "RCM-14971-SP-FW-02",
      "AC": "RCM-14971-SP-FW-02"
    }
  },
  {
    "row": 145,
    "cells": {
      "F": "사회 통념적으로 사용되는 색상을 사용하여 인공와우 외부기 상태를 표시한다.",
      "G": "SYS-RID-FW-46",
      "H": 12,
      "I": "Medium",
      "Q": "RCM-14971-SP-FW-03",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Inspection",
      "U": "LED 패턴 색상과 해당 상태를 확인한다.",
      "V": "녹색 계열은 정상적인 상태;  노란색 계열은 주의가 필요한 상태, 빨간색 계열은 경고 및 고장 상태를 표현해야 한다.",
      "W": "소프웨어 밸리데이션 보고서",
      "AB": "RCM-14971-SP-FW-03",
      "AC": "RCM-14971-SP-FW-03"
    }
  },
  {
    "row": 146,
    "cells": {
      "F": "볼륨 증가를 단계적으로 진행되도록 설계한다.(soft increase)",
      "G": "SYS-RID-FW-47",
      "H": 10,
      "I": "Low",
      "L": "RCM-USE-SP-FW-01",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration ",
      "U": "테스트용 프로그램을 사용하여 자극 볼륨을 빠르게 증가시키는 명령을 실행하고 자극 출력 값을 확인한다..",
      "V": "최소 증가 시간보다 빨리 증가되지 않아야 한다.",
      "W": "소프웨어 밸리데이션 보고서",
      "AB": "RCM-USE-SP-FW-01",
      "AC": "RCM-USE-SP-FW-01"
    }
  },
  {
    "row": 147,
    "cells": {
      "F": "배터리 저전압을 주기적으로 반복하여 자극출력으로 알린다.",
      "G": "SYS-RID-FW-48",
      "H": 5,
      "I": "Low",
      "L": "RCM-USE-SP-FW-02, RCM-USE-SP-FW-03",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Demonstration ",
      "U": "배터리 잔량이 얼마 남지 않은 배터리를 외부기에 연결하고 LED 출력을 확인한다.",
      "V": "배터리 저전압 알림 및 LED 패턴이 확인 가능해야 한다.",
      "W": "소프웨어 밸리데이션 보고서",
      "AB": "HID-USE-08",
      "AC": "RCM-USE-SP-FW-02"
    }
  },
  {
    "row": 148,
    "cells": {
      "F": "시동과정에서는 출력을 생성하지 않게 한다",
      "G": "SYS-RID-FW-49",
      "I": "n/a",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Test",
      "U": "시동과정에서 자극 출력을 확인한다.",
      "V": "시동절차가 완료되기 전까지 자극 출력이 생성되지 않아야 한다.",
      "W": "소프웨어 밸리데이션 보고서"
    }
  },
  {
    "row": 149,
    "cells": {
      "F": "종료과정에서는 출력을 생성하지 않게 한다.",
      "G": "SYS-RID-FW-50",
      "I": "n/a",
      "R": "펌웨어 상세설계 사양서",
      "S": "자체",
      "T": "Test",
      "U": "종료과정에서 자극 출력을 확인한다.",
      "V": "종료절차가 완료된 이후에는 자극 출력이 생성되지 않아야 한다.",
      "W": "소프웨어 밸리데이션 보고서"
    }
  }
]