표지 row 1: 
표지 row 2: J=문서번호 | L=SSTC-FW-TD20B
표지 row 3: J=버전 | L=Rev. 1
표지 row 4: 
표지 row 5: B=소프트웨어 시스템 테스트 기준서
(TD20B-A-EXT)
표지 row 6: 
표지 row 7: 
표지 row 8: 
표지 row 9: 
표지 row 10: 
표지 row 11: D=소속/부서 | H=성명 | J=서명 | M=일자
표지 row 12: B=작성 | D=토닥/인공와우사업부 | H=임정우 | M=2021.10.21
표지 row 13: 
표지 row 14: B=검토
표지 row 15: 
표지 row 16: B=승인 | D=토닥 | H=이호승 | M=2021.10.21
표지 row 17: 
표지 row 18: 
표지 row 19: 
표지 row 20: 
표지 row 21: 
표지 row 22: B=개정이력
표지 row 23: B=개정번호 | D=개정날짜 | F=개정내용
표지 row 24: B=0 | D=2020.11.30 | F=최초 작성
(합격기준 수립)
표지 row 25: B=1 | D=2021.10.21 | F=시험 환경 및 방법 등 상세 수립
표지 row 26: 
표지 row 27: 
표지 row 28: 
표지 row 29: 
표지 row 30: 
표지 row 31: 
표지 row 32: 
표지 row 33: 
표지 row 34: 
표지 row 35: 
표지 row 36: 
기준서_시스템 시험 row 1: 
기준서_시스템 시험 row 2: B=시스템 시험 기준서
인공달팽이관 외부장치 펌웨어 
기준서_시스템 시험 row 3: 
기준서_시스템 시험 row 4: 
기준서_시스템 시험 row 5: B=1. 시험 대상 소프트웨어
기준서_시스템 시험 row 6: 
기준서_시스템 시험 row 7: C=소프트웨어 식별 이름 : | D=OTE_GEN1_Proto3
기준서_시스템 시험 row 8: C=소프트웨어 버전 : | D=1.0.0
기준서_시스템 시험 row 9: 
기준서_시스템 시험 row 10: B=2. 동작 하드웨어 
기준서_시스템 시험 row 11: C=인공달팽이과 외부기 시제품 3차(OTE 시제품 버전 3)
기준서_시스템 시험 row 12: 
기준서_시스템 시험 row 13: B=3. 필요 장비 및 지그
기준서_시스템 시험 row 14: 
기준서_시스템 시험 row 15: C=장비 및 지그, 소프트웨어 툴 | D=사용목적
기준서_시스템 시험 row 16: C=I2C 디버거(AMIS CCA) | D=Ezairo system 디버깅 장치
기준서_시스템 시험 row 17: C=EDK Ezairo | D=Ezairo system 코딩, 컴파일, 링크, 다운로드 및 디버깅 프로그램 툴
기준서_시스템 시험 row 18: C=내부기 출력 측정 지그 | D=자극 출력 파형을 생성한다.
기준서_시스템 시험 row 19: C=오실로스코프 | D=자극 출력 파형을 측정한다.
기준서_시스템 시험 row 20: C=전원공급기 | D=하드웨어에 특정 전압을 공급한다.
기준서_시스템 시험 row 21: C=스피커 | D=음향 신호를 생성한다.
기준서_시스템 시험 row 22: C=음악 재생기(PC) | D=   음악 파일을 재생한다.
기준서_시스템 시험 row 23: C=음악 파일 | D=시험에 필요한 특정 주파수 신호 파일
기준서_시스템 시험 row 24: C=BLE 보드(NRF52x) | D=리모콘 및 매핑 프로그램과 통신을 수행하기 위한 블루투스 통신 장치
(송수신 패킷 확인)
기준서_시스템 시험 row 25: C=리모콘 앱 및 동작 스마트폰 | D=리모콘 제어 동작 확인
기준서_시스템 시험 row 26: C=매핑 앱 및 동작 테블릿 | D=매핑 제어 동작 확인
기준서_시스템 시험 row 27: 
기준서_시스템 시험 row 28: B=4. 시험 진행 조건
기준서_시스템 시험 row 29: C=시험자를 식별하여 시험보고서에 기록할 것
기준서_시스템 시험 row 30: 
기준서_시스템 시험 row 31: B=5. 시험 내용
기준서_시스템 시험 row 32: B=TEST ID | C=설명 | D=방법 | E=소프트웨어 요구사항 사양 ID | G=시험 준비 및 초기 조건 | H=가정 및 제한 조건 | I=시험 절차 | J=통과 기준
기준서_시스템 시험 row 33: E=독립 | F=공통
기준서_시스템 시험 row 34: B=SW-FW-SYS-Test-ID-1 | C= 최대 자극률 | D=T | E=SW-FW-RID-2 | F= - | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기에 부착된 외부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프 | H=- 활성화된 자극 채널수 : 24개 이하 | I=오실로스코프로 내부기에서 출력되는 펄스파형의 자극률을 측정한다. | J=24kHz, 허용오차 5%
기준서_시스템 시험 row 35: A=H | B=SW-FW-SYS-Test-ID-2 | C=채널별 최대 자극률 | D=T | E=SW-FW-RID-3 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기에 부착된 외부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프 | H=- 활성화된 자극 채널수 : 24개 이하
- 자극 채널을 확인할 수 있는 맵 데이터 적용
 | I=오실로스코프로 내부기에서 출력되는 채널별 펄스파형의 자극률을 측정한다. | J=1000Hz, 허용오차 5%
기준서_시스템 시험 row 36: B=SW-FW-SYS-Test-ID-3 | C=모노폴라 자극 출력  | D=D | E=SW-FW-RID-4 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기에 부착된 외부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프 | H=- 모노폴라 자극 출력이 설정된 맵데이터 적용 | I=오실로스코프로 자극 출력이 생성되는지 확인한다. | J=자극 출력이 확인되어야 한다.
기준서_시스템 시험 row 37: B=SW-FW-SYS-Test-ID-4 | C=자극 펄스의 선행 위상이 조정 | D=D | E=SW-FW-RID-5 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기에 부착된 외부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프 | H=- 자극 펄스의 선행위 측정용 맵 데이터 적용 | I=오실로스코프로 자극 펄스 파형의 선행 위상의 방향을 확인한다. | J=맵 데이터 적용된 선행펄스 위상과 동일한 방향이 확인되어야 한다.
기준서_시스템 시험 row 38: B=SW-FW-SYS-Test-ID-5 | C=자극 출력 범위 | D=T | E=SW-FW-RID-6 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기에 부착된 외부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프 | H=- 내부기 자극칩의 자극 전류 범위가 설정된 맵 데이터 적용 | I=오실로스코프로 자극 출력의 크기를 측정한다. | J=측정된 전압을 전류로 변환하여 자극칩의 전류범위와 동일해야 한다. 오차율 10%
기준서_시스템 시험 row 39: B=SW-FW-SYS-Test-ID-6 | C=자극 펄스폭 | D=T | E=SW-FW-RID-7 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기에 부착된 외부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프 | H=- 자극 펄스 폭 범위 측정용 맵 데이터 적용. | I=오실로스코프로 자극 출력 펄스 폭을 측정한다. | J=13~255usec,  허용오차 5%
기준서_시스템 시험 row 40: B=SW-FW-SYS-Test-ID-7 | C=최대 전하량 제한 | D=D | E=SW-FW-RID-8 | G=- 내부기에 부착된 외부기 | H=- 최대 전하량 제한용 맵 데이터를 적용 | I=외부기를 내부기에 부착 후, LED 패턴을 관찰한다. | J=붉은색 LED(오류 상태)가 표시되어야한다.
기준서_시스템 시험 row 41: B=SW-FW-SYS-Test-ID-8 | C=AGC 감도 조절(오디오 볼륨) | D=D | E=SW-FW-RID-9 | G=- 내부기에 부착된 외부기 | I=볼륨 값을 변경하면서 스피커 출력을 들어 본다. | J=스피커 출력으로 볼륨의 변화를 확인 할 수 있어야 한다.
기준서_시스템 시험 row 42: B=SW-FW-SYS-Test-ID-9 | C=주파수 분석 방법(FFT) | D=A | E=SW-FW-RID-10 | I=구현 코드 확인 | J=FFT 방식으로 주파수 성분 분석이 구현되어함.
기준서_시스템 시험 row 43: B=SW-FW-SYS-Test-ID-10 | C=주파수 분석 대역수(32개) | D=D | E=SW-FW-RID-11 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기에 부착된 외부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프 | H=-32채널 사용 | I=주파수 분석 대역의 중심 주파수 및 경계 주파수로 구성된 음향신호를 스피커로 출력하고 오실로스코프로 내부기 채널별 출력 크기를 확인한다. | J=음향 신호의 주파수에 해당하는 내부기 채널의 출력이 확인되어야한다.
(7068, 7473)
기준서_시스템 시험 row 44: B=SW-FW-SYS-Test-ID-11 | C=자극 기법  | D=T | E=SW-FW-RID-12 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기에 부착된 외부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프 | H=- 채널번호 증가에 따라 자극 크기가 증가한는 맵 적용 | I=오실로스코프로 채널별 자극 순서를 확인한다. | J=오실로스코프로 관찰되는재널별 자극 순서가 맵데이터에 설정된 채널별 자극 순서와 동일해야한다.
기준서_시스템 시험 row 45: B=SW-FW-SYS-Test-ID-12 | C=사운드 신호처리 주기 | D=T | E=SW-FW-RID-13 | I=- 오실로스코프로 신호처리 주기를 측정한다. | J=- 1msec, 오차율 5%
기준서_시스템 시험 row 46: B=SW-FW-SYS-Test-ID-13 | C=맵 데이터 수 | D=D | E=SW-FW-RID-14 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기에 부착된 외부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 외부기가 리모콘 앱으로 연결된 상태. | H=- 다른 데이터로 구성된 4개의 맵 데이터 적용 | I=- 리모콘으로 맵 번호를 변경하면서 내부기 출력을 오실로스코프로 관찰한다. | J=- 맵이 변경되면 자극 출력도 변경되는 것이 확인 되어야한다.
기준서_시스템 시험 row 47: B=SW-FW-SYS-Test-ID-14 | C=자극 볼륨 조정 수 | D=D | E=SW-FW-RID-15 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기에 부착된 외부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 외부기가 리모콘 앱으로 연결된 상태. | I=- 리모콘으로 자극볼륨을 변경하면서 내부기 출력을 오실로스코프로 관찰한다. | J=- 자극 볼륨이 4단계로 변경됨에 따라 자극 출력의 크기도 4단계로 변경되어야 한다.
기준서_시스템 시험 row 48: B=SW-FW-SYS-Test-ID-15 | C=입력 오디오 개수 | D=D | E=SW-FW-RID-16 | G=- 피에조가 망가진 이어폰으로 음악을 재생한다. | H=- 텔레코일 활성화 | I=- 스피커로 오디오를 청취한다. | J=- 주변 소리와 음악소리가 보드의 출력으로 들려야한다.
기준서_시스템 시험 row 49: B=SW-FW-SYS-Test-ID-16 | C=입력 오디오 주파수 | D=A | E=SW-FW-RID-17 | G=-퓨어톤 오디오 발생기 사용 | I=- 오디오 발생기로 100Hz, 8000Hz 주파수의 음향을 발생시키고, 스피커 출력을 청취한다. | J=- 오디오 데이터가 들려야한다.
기준서_시스템 시험 row 50: B=SW-FW-SYS-Test-ID-17 | C=FPGA에 PCM 데이터 출력 | D=D | E=SW-FW-RID-18 | G=- 외부기 전원이 꺼져 있는 상태 | I=-외부기 전원을 켜고 LED 색상을 확인한다. | J=- 녹색등이 들어와야한다.
( FPGA와 PCM  통신 정상)
기준서_시스템 시험 row 51: B=SW-FW-SYS-Test-ID-18 | C=매핑 데이터 구성 | D=A | E=SW-FW-RID-19 | I=  SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7의 결과를 확인한다. | J= SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7 모든 결과가 합격이어야한다.
기준서_시스템 시험 row 52: B=SW-FW-SYS-Test-ID-19 | C=가속도 센서 입력 | D=D | E=SW-FW-RID-20 | G=- 외부기 전원이 꺼져 있는 상태
- 내부기와 연결되지 않은 상태 | I=외부기 본체를 두드려서 전원을 켠 후, 다시 본체를 두드려서 전원을 끈다. | J=두드림에 반응하여 전원이 켜지고 꺼져야 한다.
기준서_시스템 시험 row 53: B=SW-FW-SYS-Test-ID-20 | C=외부기 동작 상태 LED  | D=D | E=SW-FW-RID-21 | I=- 외부기 전원을 켠다.
- 내부기와 무선 연결한다. | J=- 전원 켜짐 상태 표시 후, 대기 LED 패턴이 확인되어야 한다.
- 내부기와 연결되면 정상 동작 LED 패턴이 확인되어야 한다.
기준서_시스템 시험 row 54: B=SW-FW-SYS-Test-ID-21 | C=전원 커넥터 연결상태 | D=D | E=SW-FW-RID-22 | G=- 전원공급기에 연결된 외부기 | I=- 전원공급기의 전압을 3.7V로 설정한다.
- 충전용 커넥터를 연결하고 LED 패턴을 확인한다.
- 전원공급기의 전원을 4.2V로 설정하고  LED 패턴을 확인한다. | J=- 전원 공급기 공급 전압이 3.7V 일때 백색 LED가 점멸해야한다.
- 전원 공급기 공급 전압이 4.2V 일때 백색 LED가 점등해야한다.
기준서_시스템 시험 row 55: B=SW-FW-SYS-Test-ID-22 | C=배터리 잔량 상태 LED | D=D | E=SW-FW-RID-23 | G=- 전원공급기에 연결된 외부기
- 내부기와 연결되지 않은 상태 | I=- 전원 공급기의 전원을 3.7V로 설정하고, 외부기 전원을 켜고 LED 패턴을 확인한다.
- 내부기와 결합하고 LED 패턴을 확인한다.
- 전원 공급기의 전원을 3.5~3.4V로 변경하고 LED 패턴을 확인한다.
- 내부기와 결합을 해제하고 LED 패턴을 확인한다. | J=- 3.7V에서는 LED가 녹색으로 점멸 또는 점등해야한다.
- 3.4V에서는 LED가 노란색으로 점멸 또는 점등해야하 한다.
기준서_시스템 시험 row 56: B=SW-FW-SYS-Test-ID-23 | C=배터리 잔량 부족 알림 자극 | D=D | E=SW-FW-RID-24 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원공급기에 연결된 외부기 | H=- 자극 알림 설정이 켜져있는 상태. | I=- 전원 공급기의 전원을 3.7V로 설정하고, 외부기 전원을 켠다.
- 외부기와 내부기와 결합한다.
- 전원 공급기의 전원을 3.3로 설정하면서, 오실로스코프로 자극 출력을 관찰한다. | J=- 알림용 자극 신호의 출력이 관찰되어야 한다.
기준서_시스템 시험 row 57: B=SW-FW-SYS-Test-ID-24 | C=리모콘에 의한 맵 데이터 변경 | D=D | E=SW-FW-RID-25 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원이 켜진상태로 내부기에 부착된 외부기
- 외부기가 리모콘 앱으로 연결된 상태. | I=- 리모콘 앱으로 맵 번호를 변경하면서, 오실로스코프를 자극 출력을 관찰한다. | J=- 자극 출력의 변화가 관찰되어야 한다.
기준서_시스템 시험 row 58: B=SW-FW-SYS-Test-ID-25 | C=리모콘에 의한 오디오 볼륨 조절 | D=D | E=SW-FW-RID-26 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원이 켜진상태로 내부기에 부착된 외부기
- 외부기가 리모콘 앱으로 연결된 상태. | I=- 리모콘 앱으로 오디오 볼륨을 변경하면서, 오실로스코프를 자극 출력을 관찰한다. | J=- 자극 출력의 변화가 관찰되어야 한다.
기준서_시스템 시험 row 59: B=SW-FW-SYS-Test-ID-26 | C=리모콘에 의한 자극 볼륨 조절 | D=D | E=SW-FW-RID-27 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원이 켜진상태로 내부기에 부착된 외부기
- 외부기가 리모콘 앱으로 연결된 상태. | I=- 리모콘 앱으로 자극볼륨(최대출력)을 변경하면서, 오실로스코프를 자극 출력을 관찰한다. | J=- 자극 출력의 변화가 관찰되어야 한다.
기준서_시스템 시험 row 60: B=SW-FW-SYS-Test-ID-27 | C=리모콘에 의한 LED 알림 켜기/끄기 | D=D | E=SW-FW-RID-28 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 전원이 켜진상태로 내부기에 부착된 외부기
- 외부기가 리모콘 앱으로 연결된 상태. | I=- 리모콘 앱으로 LED 알림을 끄코 켠다. | J=- 리모콘 앱의 설정대로 LED가 켜고 꺼져야한다.
기준서_시스템 시험 row 61: B=SW-FW-SYS-Test-ID-28 | C=리모콘에 의한 자극 알림 켜기/끄기 | D=D | E=SW-FW-RID-29 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원공급기에 연결된 외부기
- 전원이 켜진상태로 내부기에 부착된 외부기
- 외부기가 리모콘 앱으로 연결된 상태. | I=- 전원 공급기의 전원을 3.7V로 설정하고, 개발보드의 전원을 켠다.
- 리코콘으로 자극 알림을 끈다.
- 전원 공급기의 전원을 3.3V로 설정하면서, LED 상태와 오실로스코프로 자극 출력을 관찰한다. | J=- 배터리 잔량 부족 LED의 출력은 관찰되고, 자극 알림 출력은 관찰되지 않아야 한다.
기준서_시스템 시험 row 62: B=SW-FW-SYS-Test-ID-29 | C=리모콘으로 배터리 상태 전송 | D=D | E=SW-FW-RID-30 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원공급기에 연결된 외부기
- 전원이 켜진상태로 내부기에 부착된 외부기
- 외부기가 리모콘 앱으로 연결된 상태. | I=- 전원 공급기의 전원을 3.7V로 설정하고, 개발보드의 전원을 켠다.
- 전원 공급긱의 전원을 3.5~3.4V까지 천천히 조정하면서 리모콘에 표시되는 배터리 잔량을 모니터링한다. | J=- 리모콘에 배터리 잔량의 표시의 변화가 관찰되어야 한다.
기준서_시스템 시험 row 63: B=SW-FW-SYS-Test-ID-30 | C=리모콘으로 선택된 맵 데이터 번호 전송 | D=D | E=SW-FW-RID-31 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원공급기에 연결된 외부기
- 전원이 켜진상태로 내부기에 부착된 외부기
- 외부기가 리모콘 앱으로 연결된 상태. | I=- 리모콘 앱으로 맵 번호를 변경하면서, 오실로스코프를 자극 출력을 관찰한다. | J=- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 맵 번호가 변화되어야한다.
기준서_시스템 시험 row 64: B=SW-FW-SYS-Test-ID-31 | C=리모콘으로 오디오 볼룸 단계 전송 | D=D | E=SW-FW-RID-32 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원공급기에 연결된 외부기
- 전원이 켜진상태로 내부기에 부착된 외부기
- 외부기가 리모콘 앱으로 연결된 상태. | I=- 리모콘 앱으로 오디오 볼륨을 변경하면서, 오실로스코프를 자극 출력을 관찰한다. | J=- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 오디오 볼륨의 변화가 관찰되어야한다.
기준서_시스템 시험 row 65: B=SW-FW-SYS-Test-ID-32 | C=리모콘으로 자극 봄륨 단계 전송 | D=D | E=SW-FW-RID-33 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원공급기에 연결된 외부기
- 전원이 켜진상태로 내부기에 부착된 외부기
- 외부기가 리모콘 앱으로 연결된 상태. | I=- 리모콘 앱으로 자극볼륨(최대출력)을 변경하면서, 오실로스코프를 자극 출력을 관찰한다. | J=- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 자극볼륨(최대출력)의 변화가 관찰되어야 한다.
기준서_시스템 시험 row 66: B=SW-FW-SYS-Test-ID-33 | C=리모콘으로 LED 알림 설정 상태 전송 | D=D | E=SW-FW-RID-34 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원공급기에 연결된 외부기
- 전원이 켜진상태로 내부기에 부착된 외부기
- 외부기가 리모콘 앱으로 연결된 상태. | I=- 리모콘 앱으로 LED 알림을 끄코 켠다. | J=- 리모콘 앱의 설정대로 LED가 켜고 꺼져야하며, 외부기의 LED 상태가 리모콘 앱에 표시 되어야한다.
기준서_시스템 시험 row 67: B=SW-FW-SYS-Test-ID-34 | C=리모콘으로 자극 알림 설정 상태 전송 | D=D | E=SW-FW-RID-35 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원공급기에 연결된 외부기
- 전원이 켜진상태로 내부기에 부착된 외부기
- 외부기가 리모콘 앱으로 연결된 상태. | I=- 전원 공급기의 전원을 3.7V로 설정하고, 개발보드의 전원을 켠다.
- 리코콘으로 자극 알림을 끈다.
- 전원 공급기의 전원을 3.3V로 설정하면서, LED 상태와 오실로스코프로 자극 출력을 관찰한다. | J=- 배터리 잔량 부족 LED의 출력은 관찰되고 자극 알림 출력은 관찰되지 않아야하며, 리모콘에 자극 알림 설정은 꺼짐으로 표시되어야 한다.
기준서_시스템 시험 row 68: B=SW-FW-SYS-Test-ID-35 | C=매핑 프로그램에 의한 시스템 상태 읽기 | D=D | E=SW-FW-RID-36 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원공급기에 연결된 외부기
- 전원이 켜진상태로 내부기에 부착된 외부기
- 외부기가 매핑 앱으로 연결된 상태. | I=- 매핑 앱으로 시스템 상태 읽기 명령을 전송한다. | J=- 응답 데이터가 확인되어야 한다.
기준서_시스템 시험 row 69: B=SW-FW-SYS-Test-ID-36 | C=매핑 프로그램에 의한 특정 자극 출력  | D=D | E=SW-FW-RID-37 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원공급기에 연결된 외부기
- 전원이 켜진상태로 내부기에 부착된 외부기
- 외부기가 매핑 앱으로 연결된 상태. | I=- 매핑 앱으로 특정 자극 출력 명령을 전송한다.
- 오실로스코프로 자극 출력을 관찰한다. | J=- 오실로 스코프로 특정 자극 출력이 확인되어야 한다.
기준서_시스템 시험 row 70: B=SW-FW-SYS-Test-ID-37 | C=매핑 프로그램에 의한 실시간 자극 진행  | D=D | E=SW-FW-RID-38 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원공급기에 연결된 외부기
- 전원이 켜진상태로 내부기에 부착된 외부기
- 외부기가 매핑 앱으로 연결된 상태. | I=- 매핑 프로그램으로 실시간 자극 출력 명령을 전송한다.
- 오실로스코프로 자극 출력을 관찰한다. | J=- 오실로 스코프로 실시간 자극 출력이 관찰되어야 한다.
기준서_시스템 시험 row 71: B=SW-FW-SYS-Test-ID-38 | C=매핑 프로그램으로 시스템 상태 전송 | D=D | E=SW-FW-RID-39 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원공급기에 연결된 외부기
- 전원이 켜진상태로 내부기에 부착된 외부기
- 외부기가 매핑 앱으로 연결된 상태. | I=- 매핑 앱으로 시스템 상태 읽기 명령을 전송한다. | J=- 응답 데이터가 확인되어야 한다.
기준서_시스템 시험 row 72: B=SW-FW-SYS-Test-ID-39 | C=매핑 프로그램으로 특정 자극 출력 결과 전송 | D=D | E=SW-FW-RID-40 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원공급기에 연결된 외부기
- 전원이 켜진상태로 내부기에 부착된 외부기
- 외부기가 매핑 앱으로 연결된 상태. | I=- 매핑 앱으로 특정 자극 출력 명령을 전송한다.
 | J=- 응답 데이터가 확인되어야 한다.
기준서_시스템 시험 row 73: B=SW-FW-SYS-Test-ID-40 | C=매핑 프로그램으로 실시간 자극 상태 전송 | D=D | E=SW-FW-RID-41 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원공급기에 연결된 외부기
- 전원이 켜진상태로 내부기에 부착된 외부기
- 외부기가 매핑 앱으로 연결된 상태. | I=- 매핑 프로그램으로 실시간 자극 출력 명령을 전송한다. | J=- 응답 데이터가 확인되어야 한다.
기준서_시스템 시험 row 74: B=SW-FW-SYS-Test-ID-41 | C=FPGA와 I2C 통신 | D=D | E=SW-FW-RID-42 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프

 | I= - 외부기 본체를 두드려서 전원을 켜고, LED 및 자극 출력을 관찰한다. | J=- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.
(FPGA와 I2C로 정상적으로 통신이 되고 있는 상태)
기준서_시스템 시험 row 75: B=SW-FW-SYS-Test-ID-42 | C=가속도 센서와 I2C 통신 | D=D | E=SW-FW-RID-43 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프

 | I= - 외부기 본체를 두드려서 전원을 켜고, LED 및 자극 출력을 관찰한다. | J=- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.
(전원이 켜진 것은 가속도 센서가 I2C통신으로 설정된 상태)
기준서_시스템 시험 row 76: B=SW-FW-SYS-Test-ID-43 | C=PMIC와의 I2C 통신 | D=D | E=SW-FW-RID-44 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프

 | I= - 외부기 본체를 두드려서 전원을 켜고, LED 및 자극 출력을 관찰한다. | J=- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.
(I2C 통신으로 PCMI가 정상적으로 설정되어 자극 출력이 확인되는 상태)
기준서_시스템 시험 row 77: B=SW-FW-SYS-Test-ID-44 | C=리모콘 앱과의 블루투스 통신 | D=A | E=SW-FW-RID-45 | I=- 리모콘 제어 관련 시험 결과를 확인한다. | J=- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-34의 시험 결과가 통과되어야 한다.
기준서_시스템 시험 row 78: B=SW-FW-SYS-Test-ID-45 | C=매핑 앱과의 블루투스 통신 | D=A | I=-매핑 제어 관련 시험 결과를 확인한다. | J=- SW-FW-SYS-Test-ID-35~SW-FW-SYS-Test-ID-40의 시험 결과가 통과되어야 한다.
기준서_시스템 시험 row 79: B=SW-FW-SYS-Test-ID-46 | C=등록된 내부이식장치와만 근접 무선 통신을 연결한다. | D=D | E=SW-FW-RID-47 | G=-등록된 내부이시장치와의 근접 무선 통신 허용 | I=- 외부기 매핑데이터에 등록된 내부기와 등록되지 않은 내부기를 외부기에 부착하고 연결 상태를 확인한다. | J=- 등록된 내부기와 외부기가 결합되면 외부기의 녹색 LED가 점멸해야한다.
- 등록되지 않은 내부기와 외부기가 결합되면 외부기의 녹색 LED가 점등되어야 한다.
기준서_시스템 시험 row 80: B=SW-FW-SYS-Test-ID-47 | C=내부기와 연결된 상태에서만 블루투스 활성화 | D=D | E=SW-FW-RID-48 | G=-내부기와 연결되지 않은 외부기
-블루투스 광고 검색 장치 | I=- 외부기의 전원을 켜고 블루투스 광고 검색 장치로 외뷔기를 검색한다.
- 내부기와 연결 후, 블루투스 광고 검색을 재 실행한다. | J=- 내부기와 연결되지 않은 상태에서 블루투스 광고가 검색 되지 않아야 하며, 내부기와 연결되면 블루투스 광고가 확인되어야 한다.
기준서_시스템 시험 row 81: B=SW-FW-SYS-Test-ID-48 | C=블루투스 통신에 페어링 기능 적용 | D=D | E=SW-FW-RID-49 | H=- 리모콘에 등록되어 있지 않은 외부기 | I=- 외부기의 전원을 켜고, 내부기와 결합한다.
- 리모콘에 외부기 등록 절차를 진행한다.
- 페어링 과정에서 임의로 일치하지 않은 보안키를 설정한다. | J=- 페어링 키가 맞지 않으면 페어링이 진행되지 않아야 한다.
기준서_시스템 시험 row 82: B=SW-FW-SYS-Test-ID-49 | C=블투투스 통신에 페어링 기능을 사용한 데이터 보안 구축 | D=A | E=SW-FW-RID-50 | I=- 리모콘 제어 관련 시험 결과를 확인한다. | J=- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-39의 시험 결과가 통과되어야 한다.
기준서_시스템 시험 row 83: B=SW-FW-SYS-Test-ID-50 | C=블루투스 통신 접속 로그 | D=D | E=SW-FW-RID-51 | I=- 외부기의 플래쉬 메모리 읽어서 접속 로그를 확인한다.
  (NRF CORE debugging) | J=- 블루투스로 연결된 리모콘의 정보가 확인 되어야 한다.
기준서_시스템 시험 row 84: B=SW-FW-SYS-Test-ID-51 | C=설정 데이터의 유효 범위 확인 및 에러 모드  | D=D | E=SW-FW-RID-52 | H=- 유효범위를 벗어난 매핑 데이터 사용 | I=- 유효 범위를 벗어난 매핑데이터를 외부기에 적요하고 전원을 켠다. | J=- 에러 표시가 확인되어야 한다.
기준서_시스템 시험 row 85: B=SW-FW-SYS-Test-ID-52 | C=내부기 제어를 위한 보안키 확인 후 제어 | D=D | E=SW-FW-RID-53 | G=- 리모콘 앱에 등록되지 않은 내부기  | I=- 리모콘 앱에 내부기 등록 과정에서 저장된 맵 데이터와 일치하지 않은 보안키로 설정하고, 외부기와 연결한다. | J=- 리모콘 해당 내부기(외부기 조합)의 제어가 불가능해야 한다.
기준서_시스템 시험 row 86: B=SW-FW-SYS-Test-ID-53 | C=소프트웨어 유지 보수 절차를 따른다. | D=I | E=SW-FW-RID-54 | I=소프트웨어 유지 보수 절차서를 확인한다. | J=- 사이버보안 취약성 확인데 따른 업데이트 절차가 있어야한다.
기준서_시스템 시험 row 87: B=SW-FW-SYS-Test-ID-54 | C=실행파일 크기 | D=I | E=SW-FW-RID-55 | I=컴파일된 실행코드 사이즈를 확인한다. | J=실행코드 사이즈가 18430words를 넘지 않아야한다.
기준서_시스템 시험 row 88: B=SW-FW-SYS-Test-ID-55 | C=배터리 잔량 부족을 주기적으로 반복 | D=D | E=SW-FW-RID-56 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원공급기에 연결된 외부기
- 전원이 켜진상태로 내부기에 부착된 외부기
- 외부기가 리모콘 앱으로 연결된 상태. | H=- 자극 알림 설정이 켜져있는 상태. | I=- 전원 공급기의 전원을 3.7V로 설정하고, 외부기 전원을 켠다.
- 외부기와 내부기와 결합한다.
- 전원 공급기의 전원을 3.3로 설정하면서, 오실로스코프로 자극 출력을 관찰한다. | J=- 10분 간격으로 자극 알림 출력이 관찰되어야 한다.
기준서_시스템 시험 row 89: B=SW-FW-SYS-Test-ID-56 | C=볼륨증가를 단계적으로 진행되도록 설계 | D=D | E=SW-FW-RID-57 | G=-내부기와 연결되고 리모콘과 연결된 외부기 | I=- 오디오 볼륨을 1로 설정한다.
- 오디오 볼륨 증가 버튼을 빠른 속도로 10회 누른다.(5초 이내) | J=- 오디오 볼륨이 10의로 설정되지 않아야 한다.
기준서_시스템 시험 row 90: B=SW-FW-SYS-Test-ID-57 | C=필수 성능 시험을 진행 | D=A | E=SW-FW-RID-58 | I=- 외부기 필수 성능 시험 보고서 결과 확인 | J=- 외부기 필수 성능 시험 결과가 통과 되어야 한다.
기준서_시스템 시험 row 91: B=SW-FW-SYS-Test-ID-58 | C=실시간 신호처리가 가능하도록 설계 | D=D | E=SW-FW-RID-59 | G=- 내부기 출력 측정 PBS 지그에 결합된 내부기
- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프
- 전원공급기에 연결된 개발보드
- 전원이 켜진상태로 내부기에 부착된 외부기
- 개발보드가 리모콘 앱으로 연결된 상태. | H=- 실시간 신호처리 DEBUGGING 모드 적용
- 개발보드에서 프로그램 실행 | I=- 디버깅용 출력을 오실로 스코프로 측정한다. | J= 1msec 안에 신호처리가 완료되어야 한다.
기준서_시스템 시험 row 92: B=SW-FW-SYS-Test-ID-59 | C=제어 명령이 프로토콜에 맞게 전송되어야 실행한다. | D=D | E=SW-FW-RID-60 | G=-내부기와 연결되고 리모콘과 연결된 외부기 | H=- 디버깅용 리모콘 앱 | I=- 프로토콜에 맞지 않게 데이터 개수를 적게하여 외부기에 전송한다. | J=- 에러 메시지가 리모콘 앱으로 수신되어야 한다.
기준서_시스템 시험 row 93: B=SW-FW-SYS-Test-ID-60 | C=CRC 기능이 있는 무선 통신 프로토콜 사용 | D=A | E=SW-FW-RID-61 | I=- 리모콘 제어 관련 시험 결과를 확인한다. | J=- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-34의 시험 결과가 통과되어야 한다.
(블루투스 LE 통신은 CRC 적용 프로토콜)
기준서_시스템 시험 row 94: B=SW-FW-SYS-Test-ID-61 | C=정상 사용을 위한 준비상태 표시 | D=D | E=SW-FW-RID-62 | G=-내부기와 연결되지 않은 전원이 꺼진  외부기 | I=- 외부기를 켠다 | J=- 내부기와 연결되지 않은 상태에서 녹색 LED가 점등되어야 한다.
기준서_시스템 시험 row 95: B=SW-FW-SYS-Test-ID-62 | C=전원커넥터 연결확인 | D=D | E=SW-FW-RID-63
기준서_시스템 시험 row 96: B=SW-FW-SYS-Test-ID-63 | C=배터리 잔량 표시 | D=D | E=SW-FW-RID-64
기준서_시스템 시험 row 97: B=SW-FW-SYS-Test-ID-64 | C=구분이 쉽도록 LED 패턴을 생성 | D=D | E=SW-FW-RID-65 | I=- 동일한 색상의 LED 켜짐 반복이 시간 간격으로 분류는 패턴이 있을 경우,  구분이 되는지 확인한다. | J=- 쉽게 구분이 가능해야한다.
기준서_시스템 시험 row 98: B=SW-FW-SYS-Test-ID-65 | C=사회 통념적으로 사용되는 색상으로 LED 상태 표시 | D=A | E=SW-FW-RID-66 | I=- 경고 및 즉각적인 중지가 필요한 색상은 붉은 색, 주의를 요하는 경우 주황색이 적용되었는지 확인한다. | J=- 에러 및 고장은 붉은색, 주의갈 필요한 사항에는 주황색이 적용되어야한다.
기준서_시스템 시험 row 99: B=SW-FW-SYS-Test-ID-66 | C=이어피스 연결 상태 표시 | D=A | E=SW-FW-RID-67 | I=- 이어피스를 연결하면서 외부기 LED 페턴을 확인한다. | J=- 이어피스가 연결되면 파란색 LED가 점멸되고, 다시 원래 LED 패턴으로 변경되어야 한다.
기준서_시스템 시험 row 100: B=SW-FW-SYS-Test-ID-67 | C=시동과정에서 자극 정지 | D=D | E=SW-FW-RID-68 | I=- 오실로스코프로 내부기의 출력을 확인한다.
- 내부기에 외부기를 부착하면서 출력파형을 확인한다. | J=- 외부기와 내부기가 부착되는 과정에서 이상 출력이 확인되지 않아야 한다.
기준서_시스템 시험 row 101: B=SW-FW-SYS-Test-ID-68 | C=종료과정에서 자극 정지 | D=D | E=0 | I=- 내부기와 외부기가 부착된 상태에서 오실로스코프로 내부기의 출력을 확인한다.
- 외부기와 내부기를 탈착하면서 출력파형을 확인한다. | J=- 외부기와 내부기가 탈착되는 과정에서 이상 출력이 확인되지 않아야 한다.
기준서_시스템 시험 row 102: 
기준서_시스템 시험 row 103: 
기준서_시스템 시험 row 104: 
기준서_시스템 시험 row 105: 
기준서_시스템 시험 row 106: 
기준서_시스템 시험 row 107: 
기준서_시스템 시험 row 108: B=6. 최종 통과 기준
기준서_시스템 시험 row 109: B=: 모든 시험 항목의 합격/불합격을 반영하여 판단 결론을 내려야한다.
기준서_시스템 시험 row 110: 
기준서_시스템 시험 row 111: 
기준서_시스템 시험 row 112: B=7. 시험 기준 검증
기준서_시스템 시험 row 113: C=- 시험자가 실벽 되는가?
기준서_시스템 시험 row 114: C=  : 예
기준서_시스템 시험 row 115: 
기준서_시스템 시험 row 116: C=- 사용한 검증 전략과 시험절차가 적절한가?
기준서_시스템 시험 row 117: C= : 예
기준서_시스템 시험 row 118: 
기준서_시스템 시험 row 119: C=- 시스템 시험이 모든 소프트웨어 요구사항을 포함해야 하고, 추적이 가증한가?
기준서_시스템 시험 row 120: C= : 예
기준서_시스템 시험 row 121: 
기준서_시스템 시험 row 122: C=- 모든 결과를 반영한 최종 합격/불합격 판단을 포함하는가?
기준서_시스템 시험 row 123: C= : 예