        "SU-ID-CM3-166",
        "NA",
        "NA",
        "코드 분석",
        "- 매핑 명령 실행 구현"
      ],
      [
        null,
        "CM3",
        "블루투스\n통신\n모듈",
        "SW-FW-UnitTest-CM3-ID-167",
        "매핑 명령 조회",
        "A",
        "SU-ID-CM3-167",
        "NA",
        "NA",
        "코드 분석",
        "- 매핑 명령 조회 구현"
      ],
      [
        null,
        "CM3",
        "블루투스\n통신\n모듈",
        "SW-FW-UnitTest-CM3-ID-168",
        "매핑 연결 상태 관리",
        "A",
        "SU-ID-CM3-168",
        "NA",
        "NA",
        "코드 분석",
        "- 매핑 연결 상태 관리 구현"
      ],
      [
        null,
        "CM3",
        "블루투스\n통신\n모듈",
        "SW-FW-UnitTest-CM3-ID-169",
        "연결 해제 처리",
        "A",
        "SU-ID-CM3-169",
        "NA",
        "NA",
        "코드 분석",
        "- 연결 해제 처리 구현"
      ],
      [
        null,
        "CM3",
        "블루투스\n통신\n모듈",
        "SW-FW-UnitTest-CM3-ID-170",
        "갱신 시작 및 종료 패킷 처리",
        "A",
        "SU-ID-CM3-170",
        "NA",
        "NA",
        "코드 분석",
        "- 갱신 시작 및 종료 패킷 처리 구현"
      ],
      [
        null,
        "CM3",
        "블루투스\n통신\n모듈",
        "SW-FW-UnitTest-CM3-ID-171",
        "갱신 데이터 패킷 처리",
        "A",
        "SU-ID-CM3-171",
        "NA",
        "NA",
        "코드 분석",
        "- 갱신 데이터 패킷 처리 구현"
      ],
      [
        null,
        "CM3",
        "블루투스\n통신\n모듈",
        "SW-FW-UnitTest-CM3-ID-172",
        "갱신 연결 상태 관리",
        "A",
        "SU-ID-CM3-172",
        "NA",
        "NA",
        "코드 분석",
        "- 갱신 연결 상태 관리 구현"
      ],
      [
        null,
        "CM3",
        "블루투스\n통신\n모듈",
        "SW-FW-UnitTest-CM3-ID-173",
        "기동 정보 패킷 처리",
        "A",
        "SU-ID-CM3-173",
        "NA",
        "NA",
        "코드 분석",
        "- 기동 정보 패킷 처리 구현"
      ],
      [
        null,
        "BOOT",
        "부트\n제어\n모듈",
        "SW-FW-UnitTest-BOOT-ID-1",
        "인터럽트 차단",
        "A",
        "SU-ID-BOOT-001",
        "NA",
        "NA",
        "코드 분석",
        "- 인터럽트 차단 구현"
      ],
      [
        null,
        "BOOT",
        "부트\n제어\n모듈",
        "SW-FW-UnitTest-BOOT-ID-2",
        "입출력 초기 설정",
        "A",
        "SU-ID-BOOT-002",
        "NA",
        "NA",
        "코드 분석",
        "- 입출력 초기 설정 구현"
      ],
      [
        null,
        "BOOT",
        "부트\n제어\n모듈",
        "SW-FW-UnitTest-BOOT-ID-3",
        "무선 칩셋 초기 상태 설정",
        "A",
        "SU-ID-BOOT-003",
        "NA",
        "NA",
        "코드 분석",
        "- 무선 칩셋 초기 상태 설정 구현"
      ],
      [
        null,
        "BOOT",
        "부트\n제어\n모듈",
        "SW-FW-UnitTest-BOOT-ID-4",
        "코어 간 공유 메모리 초기화",
        "A",
        "SU-ID-BOOT-004",
        "NA",
        "NA",
        "코드 분석",
        "- 코어 간 공유 메모리 초기화 구현"
      ],
      [
        null,
        "BOOT",
        "부트\n제어\n모듈",
        "SW-FW-UnitTest-BOOT-ID-5",
        "지연 대기",
        "A",
        "SU-ID-BOOT-005",
        "NA",
        "NA",
        "코드 분석",
        "- 지연 대기 구현"
      ],
      [
        null,
        "BOOT",
        "부트\n제어\n모듈",
        "SW-FW-UnitTest-BOOT-ID-6",
        "서비스 모드 진입 판정",
        "A",
        "SU-ID-BOOT-006",
        "NA",
        "NA",
        "코드 분석",
        "- 서비스 모드 진입 판정 구현"
      ],
      [
        null,
        "BOOT",
        "부트\n제어\n모듈",
        "SW-FW-UnitTest-BOOT-ID-7",
        "정상 기동 실행",
        "A",
        "SU-ID-BOOT-007",
        "NA",
        "NA",
        "코드 분석",
        "- 정상 기동 실행 구현"
      ],
      [
        null,
        "BOOT",
        "부트\n제어\n모듈",
        "SW-FW-UnitTest-BOOT-ID-8",
        "기동 표시 초기화",
        "A",
        "SU-ID-BOOT-008",
        "NA",
        "NA",
        "코드 분석",
        "- 기동 표시 초기화 구현"
      ],
      [
        null,
        "BOOT",
        "부트\n제어\n모듈",
        "SW-FW-UnitTest-BOOT-ID-9",
        "기동 표시 시작",
        "A",
        "SU-ID-BOOT-009",
        "NA",
        "NA",
        "코드 분석",
        "- 기동 표시 시작 구현"
      ],
      [
        null,
        "BOOT",
        "부트\n제어\n모듈",
        "SW-FW-UnitTest-BOOT-ID-10",
        "기동 표시 정지",
        "A",
        "SU-ID-BOOT-010",
        "NA",
        "NA",
        "코드 분석",
        "- 기동 표시 정지 구현"
      ],
      [
        null,
        "BOOT",
        "부트\n제어\n모듈",
        "SW-FW-UnitTest-BOOT-ID-11",
        "기동 표시 완료 확인",
        "A",
        "SU-ID-BOOT-011",
        "NA",
        "NA",
        "코드 분석",
        "- 기동 표시 완료 확인 구현"
      ],
      [
        null,
        "BOOT",
        "부트\n제어\n모듈",
        "SW-FW-UnitTest-BOOT-ID-12",
        "기동 경과 시간 조회",
        "A",
        "SU-ID-BOOT-012",
        "NA",
        "NA",
        "코드 분석",
        "- 기동 경과 시간 조회 구현"
      ],
      [
        null,
        "BOOT",
        "부트\n제어\n모듈",
        "SW-FW-UnitTest-BOOT-ID-13",
        "Cortex-M3 기동",
        "A",
        "SU-ID-BOOT-013",
        "NA",
        "NA",
        "코드 분석",
        "- Cortex-M3 기동 구현"
      ],
      [
        null,
        "BOOT",
        "부트\n제어\n모듈",
        "SW-FW-UnitTest-BOOT-ID-14",
        "CFX 기동",
        "A",
        "SU-ID-BOOT-014",
        "NA",
        "NA",
        "코드 분석",
        "- CFX 기동 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-15",
        "기동 실행",
        "A",
        "SU-ID-BOOT-015",
        "NA",
        "NA",
        "코드 분석",
        "- 파일 시스템 준비 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-16",
        "저장장치 초기화",
        "A",
        "SU-ID-BOOT-016",
        "NA",
        "NA",
        "코드 분석",
        "- 기동 정보 영역 확인 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-17",
        "기동 정보 읽기",
        "A",
        "SU-ID-BOOT-017",
        "NA",
        "NA",
        "코드 분석",
        "- 기동 정보 읽기 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-18",
        "제조 정보 표 적재",
        "A",
        "SU-ID-BOOT-018",
        "NA",
        "NA",
        "코드 분석",
        "- 기동 정보 검증 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-19",
        "적재 대상 이름 결정",
        "A",
        "SU-ID-BOOT-019",
        "NA",
        "NA",
        "코드 분석",
        "- 적재 대상 이름 결정 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-20",
        "응용 파일 적재",
        "A",
        "SU-ID-BOOT-020",
        "NA",
        "NA",
        "코드 분석",
        "- 이미지 파일 열기 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-21",
        "파일 헤더 읽기 및 검사",
        "A",
        "SU-ID-BOOT-021",
        "NA",
        "NA",
        "코드 분석",
        "- 파일 헤더 검증 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-22",
        "구획 처리",
        "A",
        "SU-ID-BOOT-022",
        "NA",
        "NA",
        "코드 분석",
        "- 구획 처리 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-23",
        "구획 적재",
        "A",
        "SU-ID-BOOT-023",
        "NA",
        "NA",
        "코드 분석",
        "- 구획 적재 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-24",
        "기동 구획 적재",
        "A",
        "SU-ID-BOOT-024",
        "NA",
        "NA",
        "코드 분석",
        "- 기동 구획 적재 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-25",
        "목록 파일 처리",
        "A",
        "SU-ID-BOOT-025",
        "NA",
        "NA",
        "코드 분석",
        "- 구획 데이터 전송 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-26",
        "목록 항목 추출",
        "A",
        "SU-ID-BOOT-026",
        "NA",
        "NA",
        "코드 분석",
        "- 목록 항목 추출 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-27",
        "목록 대상 파일 적재",
        "A",
        "SU-ID-BOOT-027",
        "NA",
        "NA",
        "코드 분석",
        "- 목록 파일 처리 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-28",
        "구획 헤더 검사",
        "A",
        "SU-ID-BOOT-028",
        "NA",
        "NA",
        "코드 분석",
        "- 구획 헤더 검사 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-29",
        "순환 중복 검사 산출",
        "A",
        "SU-ID-BOOT-029",
        "NA",
        "NA",
        "코드 분석",
        "- 순환 중복 검사 산출 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-30",
        "복호화 문맥 초기화",
        "A",
        "SU-ID-BOOT-030",
        "NA",
        "NA",
        "코드 분석",
        "- 복호화 문맥 초기화 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-31",
        "복호화 키 조회",
        "A",
        "SU-ID-BOOT-031",
        "NA",
        "NA",
        "코드 분석",
        "- 복호화 키 조회 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-32",
        "데이터 복호화",
        "A",
        "SU-ID-BOOT-032",
        "NA",
        "NA",
        "코드 분석",
        "- 데이터 복호화 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-33",
        "구획 데이터 전송",
        "A",
        "SU-ID-BOOT-033",
        "NA",
        "NA",
        "코드 분석",
        "- 이미지 검증 구현"
      ],
      [
        null,
        "BOOT",
        "이미지\n적재\n모듈",
        "SW-FW-UnitTest-BOOT-ID-34",
        "프로그램 메모리 잠금",
        "A",
        "SU-ID-BOOT-034",
        "NA",
        "NA",
        "코드 분석",
        "- 프로그램 메모리 잠금 구현"
      ],
      [
        null,
        "BOOT",
        "무선\n갱신\n모듈",
        "SW-FW-UnitTest-BOOT-ID-35",
        "상태 파일 처리",
        "A",
        "SU-ID-BOOT-035",
        "NA",
        "NA",
        "코드 분석",
        "- 상태 파일 처리 구현"
      ],
      [
        null,
        "BOOT",
        "무선\n갱신\n모듈",
        "SW-FW-UnitTest-BOOT-ID-36",
        "상태 파일 위치 설정",
        "A",
        "SU-ID-BOOT-036",
        "NA",
        "NA",
        "코드 분석",
        "- 상태 파일 위치 설정 구현"
      ],
      [
        null,
        "BOOT",
        "무선\n갱신\n모듈",
        "SW-FW-UnitTest-BOOT-ID-37",
        "상태 파일 존재 확인",
        "A",
        "SU-ID-BOOT-037",
        "NA",
        "NA",
        "코드 분석",
        "- 상태 파일 존재 확인 구현"
      ],
      [
        null,
        "BOOT",
        "무선\n갱신\n모듈",
        "SW-FW-UnitTest-BOOT-ID-38",
        "상태 파일 읽기",
        "A",
        "SU-ID-BOOT-038",
        "NA",
        "NA",
        "코드 분석",
        "- 상태 파일 읽기 구현"
      ],
      [
        null,
        "BOOT",
        "무선\n갱신\n모듈",
        "SW-FW-UnitTest-BOOT-ID-39",
        "상태 파일 초기화",
        "A",
        "SU-ID-BOOT-039",
        "NA",
        "NA",
        "코드 분석",
        "- 상태 파일 초기화 구현"
      ],
      [
        null,
        "BOOT",
        "무선\n갱신\n모듈",
        "SW-FW-UnitTest-BOOT-ID-40",
        "상태 파일 갱신",
        "A",
        "SU-ID-BOOT-040",
        "NA",
        "NA",
        "코드 분석",
        "- 상태 파일 갱신 구현"
      ],
      [
        null,
        "BOOT",
        "무선\n갱신\n모듈",
        "SW-FW-UnitTest-BOOT-ID-41",
        "보관 위치 결정",
        "A",
        "SU-ID-BOOT-041",
        "NA",
        "NA",
        "코드 분석",
        "- 보관 위치 결정 구현"
      ],
      [
        null,
        "BOOT",
        "무선\n갱신\n모듈",
        "SW-FW-UnitTest-BOOT-ID-42",
        "대체 위치 검증",
        "A",
        "SU-ID-BOOT-042",
        "NA",
        "NA",
        "코드 분석",
        "- 대체 위치 검증 구현"
      ],
      [
        null,
        "BOOT",
        "무선\n갱신\n모듈",
        "SW-FW-UnitTest-BOOT-ID-43",
        "보관 위치 조회",
        "A",
        "SU-ID-BOOT-043",
        "NA",
        "NA",
        "코드 분석",
        "- 보관 위치 조회 구현"
      ],
      [
        null,
        "BOOT",
        "무선\n갱신\n모듈",
        "SW-FW-UnitTest-BOOT-ID-44",
        "기동 파일 정보 출력",
        "A",
        "SU-ID-BOOT-044",
        "NA",
        "NA",
        "코드 분석",
        "- 기동 파일 정보 출력 구현"
      ],
      [
        null,
        "BOOT",
        "서비스\n모듈",
        "SW-FW-UnitTest-BOOT-ID-45",
        "서비스 모드 실행",
        "A",
        "SU-ID-BOOT-045",
        "NA",
        "NA",
        "코드 분석",
        "- 서비스 모드 실행 구현"
      ],
      [
        null,
        "BOOT",
        "서비스\n모듈",
        "SW-FW-UnitTest-BOOT-ID-46",
        "저장 이미지 확인",
        "A",
        "SU-ID-BOOT-046",
        "NA",
        "NA",
        "코드 분석",
        "- 저장 이미지 확인 구현"
      ],
      [
        null,
        "BOOT",
        "서비스\n모듈",
        "SW-FW-UnitTest-BOOT-ID-47",
        "서비스 표시",
        "A",
        "SU-ID-BOOT-047",
        "NA",
        "NA",
        "코드 분석",
        "- 응용 전달 구현"
      ],
      [
        null,
        "BOOT",
        "서비스\n모듈",
        "SW-FW-UnitTest-BOOT-ID-48",
        "서비스 재기동",
        "A",
        "SU-ID-BOOT-048",
        "NA",
        "NA",
        "코드 분석",
        "- 기동 실패 처리 구현"
      ]
    ],
    "diffphysical": [
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-1",
          "DIO 설정  1차",
          "A",
          "SU-ID-CFX-001",
          "NA",
          "NA",
          "코드 분석",
          "- DIO 설정 코드 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-1",
          "인터럽트 설정",
          "A",
          "SU-ID-CFX-001",
          "NA",
          "NA",
          "코드 분석",
          "- 동작 모드별 인터럽트 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-2",
          "타이머 중지",
          "A",
          "SU-ID-CFX-002",
          "NA",
          "NA",
          "코드 분석",
          "- 타이머 중지 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-2",
          "인터럽트 플래그 일괄 해제",
          "A",
          "SU-ID-CFX-002",
          "NA",
          "NA",
          "코드 분석",
          "- 인터럽트 플래그 일괄 해제 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-3",
          "인터럽트 초기화",
          "A",
          "SU-ID-CFX-003",
          "NA",
          "NA",
          "코드 분석",
          "- 인터럽트 초기화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-3",
          "반복 실행 허가 확인",
          "A",
          "SU-ID-CFX-003",
          "NA",
          "NA",
          "코드 분석",
          "- 반복 실행 허가 확인 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-4",
          "저전력 모드 비활성화",
          "A",
          "SU-ID-CFX-004",
          "NA",
          "NA",
          "코드 분석",
          "- 저전력 모드 비활성화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-4",
          "HEAR 정지 및 리셋",
          "A",
          "SU-ID-CFX-004",
          "NA",
          "NA",
          "코드 분석",
          "- HEAR 정지 및 리셋 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-5",
          "전원 안정화 대기",
          "A",
          "SU-ID-CFX-005",
          "NA",
          "NA",
          "코드 분석",
          "- 전원 안정화 대기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-5",
          "HEAR 함수체인 활성화",
          "A",
          "SU-ID-CFX-005",
          "NA",
          "NA",
          "코드 분석",
          "- HEAR 함수체인 활성화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-6",
          "MCU 리셋 및 중지",
          "A",
          "SU-ID-CFX-006",
          "NA",
          "NA",
          "코드 분석",
          "- MCU 리셋 및 중지 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-6",
          "HEAR 기동",
          "A",
          "SU-ID-CFX-006",
          "NA",
          "NA",
          "코드 분석",
          "- HEAR 기동 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-7",
          "동작 클럭 설정",
          "A",
          "SU-ID-CFX-007",
          "NA",
          "NA",
          "코드 분석",
          "- 동작 클럭 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-7",
          "오디오 경로 설정",
          "A",
          "SU-ID-CFX-007",
          "NA",
          "NA",
          "코드 분석",
          "- 오디오 입력 경로 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-8",
          "메인 MCU 초기화",
          "A",
          "SU-ID-CFX-008",
          "NA",
          "NA",
          "코드 분석",
          "- 메인 MCU 초기화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-8",
          "PCM 인터페이스 초기화",
          "A",
          "SU-ID-CFX-008",
          "NA",
          "NA",
          "코드 분석",
          "- PCM 인터페이스 초기화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-9",
          "입/출력단 비활성화",
          "A",
          "SU-ID-CFX-009",
          "NA",
          "NA",
          "코드 분석",
          "- 입/출력단 비활성화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-9",
          "PCM DIO 설정",
          "A",
          "SU-ID-CFX-009",
          "NA",
          "NA",
          "코드 분석",
          "- PCM DIO 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-10",
          "FIFO 초기화",
          "A",
          "SU-ID-CFX-010",
          "NA",
          "NA",
          "코드 분석",
          "- FIFO 초기화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-10",
          "I2S 인터페이스 초기화",
          "A",
          "SU-ID-CFX-010",
          "NA",
          "NA",
          "코드 분석",
          "- I2S 인터페이스 초기화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-11",
          "IOC 설정",
          "A",
          "SU-ID-CFX-011",
          "NA",
          "NA",
          "코드 분석",
          "- IOC 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-11",
          "2채널 마이크 활성화",
          "A",
          "SU-ID-CFX-011",
          "NA",
          "NA",
          "코드 분석",
          "- 2 채널 마이크 활성화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-12",
          "오디오 MUX 설정",
          "A",
          "SU-ID-CFX-012",
          "NA",
          "NA",
          "코드 분석",
          "- 오디오 MUX 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-12",
          "I2S 입력 활성화",
          "A",
          "SU-ID-CFX-012",
          "NA",
          "NA",
          "코드 분석",
          "- I2S 입력 활성화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-13",
          "ADC 설정",
          "A",
          "SU-ID-CFX-013",
          "NA",
          "NA",
          "코드 분석",
          "- ADC 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-13",
          "PCM 출력 활성화",
          "A",
          "SU-ID-CFX-013",
          "NA",
          "NA",
          "코드 분석",
          "- PCM 출력 활성화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-14",
          "DAC 설정",
          "A",
          "SU-ID-CFX-014",
          "NA",
          "NA",
          "코드 분석",
          "- DAC 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-14",
          "출력단 설정",
          "A",
          "SU-ID-CFX-014",
          "NA",
          "NA",
          "코드 분석",
          "- 출력단 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-15",
          "LSAD 설정",
          "A",
          "SU-ID-CFX-015",
          "NA",
          "NA",
          "코드 분석",
          "- LSAD 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-15",
          "PCM 명령 경쟁 방지 플래그 초기화",
          "A",
          "SU-ID-CFX-015",
          "NA",
          "NA",
          "코드 분석",
          "- PCM 명령 경쟁 방지 플래그 초기화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-16",
          "Hear Core, Fuction chain 활성화",
          "A",
          "SU-ID-CFX-015",
          "NA",
          "NA",
          "코드 분석",
          "- Hear Core, Fuction chain 활성화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-16",
          "포화 연산 모드 설정",
          "A",
          "SU-ID-CFX-016",
          "NA",
          "NA",
          "코드 분석",
          "- 포화 연산 모드 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-17",
          "인터럽트 설정 1차",
          "A",
          "SU-ID-CFX-016",
          "NA",
          "NA",
          "코드 분석",
          "- 인터럽트 설정 1차 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-17",
          "I2S 입력 유효성 확인",
          "A",
          "SU-ID-CFX-017",
          "NA",
          "NA",
          "코드 분석",
          "- I2S 입력 유효성 확인 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-18",
          "DIO 설정  2차",
          "A",
          "SU-ID-CFX-017",
          "NA",
          "NA",
          "코드 분석",
          "- DIO 설정  2차 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-18",
          "I2S 입력 버퍼 복사",
          "A",
          "SU-ID-CFX-018",
          "NA",
          "NA",
          "코드 분석",
          "- I2S 입력 버퍼 복사 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-19",
          "MCU 시작",
          "A",
          "SU-ID-CFX-018",
          "NA",
          "NA",
          "코드 분석",
          "- MCU 시작 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-19",
          "I2S 스트리밍 상태 설정",
          "A",
          "SU-ID-CFX-019",
          "NA",
          "NA",
          "코드 분석",
          "- I2S 스트리밍 상태 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-20",
          "메모리 초기화 대기",
          "A",
          "SU-ID-CFX-019",
          "NA",
          "NA",
          "코드 분석",
          "- 메모리 초기화 대기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-20",
          "I2S 스트리밍 상태 읽기",
          "A",
          "SU-ID-CFX-020",
          "NA",
          "NA",
          "코드 분석",
          "- I2S 스트리밍 상태 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-21",
          "DIO 설정 3차",
          "A",
          "SU-ID-CFX-020",
          "NA",
          "NA",
          "코드 분석",
          "- DIO 설정 코드 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-21",
          "마이크 사용 개수 전환",
          "A",
          "SU-ID-CFX-021",
          "NA",
          "NA",
          "코드 분석",
          "- 마이크 사용 개수 전환 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-22",
          "인터럽트 설정 2차",
          "A",
          "SU-ID-CFX-021",
          "NA",
          "NA",
          "코드 분석",
          "- 인터럽트 설정 2차 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-22",
          "입력 동기 판정",
          "A",
          "SU-ID-CFX-022",
          "NA",
          "NA",
          "코드 분석",
          "- 입력 동기 판정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-23",
          "인터럽트 서비스 루틴",
          "A",
          "SU-ID-CFX-022",
          "NA",
          "NA",
          "코드 분석",
          "- 인터럽트 서비스 루틴 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-23",
          "마이크 버퍼 시프트 복사",
          "A",
          "SU-ID-CFX-023",
          "NA",
          "NA",
          "코드 분석",
          "- 마이크 버퍼 시프트 복사 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-24",
          "저전력 모드 전환,  입/출력단 비활성화",
          "A",
          "SU-ID-CFX-024",
          "NA",
          "NA",
          "코드 분석",
          "- 저전력 모드 전환,  입/출력단 비활성화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-24",
          "인터럽트 대기",
          "A",
          "SU-ID-CFX-024",
          "NA",
          "NA",
          "코드 분석",
          "- 인터럽트 대기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-25",
          "저전력 모드 전환, IOC 비활성화",
          "A",
          "SU-ID-CFX-025",
          "NA",
          "NA",
          "코드 분석",
          "- 저전력 모드 전환, IOC 비활성화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-25",
          "PCM 출력 비활성화",
          "A",
          "SU-ID-CFX-025",
          "NA",
          "NA",
          "코드 분석",
          "- PCM 출력 비활성화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-26",
          "저전력 모드 전환, FIFO 비활성화",
          "A",
          "SU-ID-CFX-026",
          "NA",
          "NA",
          "코드 분석",
          "- 저전력 모드 전환, FIFO 비활성화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-26",
          "출력단 비활성화",
          "A",
          "SU-ID-CFX-026",
          "NA",
          "NA",
          "코드 분석",
          "- 출력단 비활성화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-27",
          "저전력 모드 전환, FIFO 버퍼 초기화",
          "A",
          "SU-ID-CFX-027",
          "NA",
          "NA",
          "코드 분석",
          "- 저전력 모드 전환, FIFO 버퍼 초기화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-27",
          "I2S 비활성화",
          "A",
          "SU-ID-CFX-027",
          "NA",
          "NA",
          "코드 분석",
          "- I2S 비활성화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-28",
          "저전력 모드 전환,  모드 DIO 설정",
          "A",
          "SU-ID-CFX-028",
          "NA",
          "NA",
          "코드 분석",
          "- 저전력 모드 전환,  모드 DIO 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-28",
          "ADC 및 마이크 비활성화",
          "A",
          "SU-ID-CFX-028",
          "NA",
          "NA",
          "코드 분석",
          "- ADC 및 마이크 비활성화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-29",
          "저전력 모드 전환, 인터럽트 설정",
          "A",
          "SU-ID-CFX-029",
          "NA",
          "NA",
          "코드 분석",
          "- 저전력 모드 전환, 인터럽트 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-29",
          "IOC 비활성화",
          "A",
          "SU-ID-CFX-029",
          "NA",
          "NA",
          "코드 분석",
          "- IOC 비활성화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-30",
          "저전력 모드전환",
          "A",
          "SU-ID-CFX-030",
          "NA",
          "NA",
          "코드 분석",
          "- 저전력 모드전환 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-30",
          "FIFO 비활성화",
          "A",
          "SU-ID-CFX-030",
          "NA",
          "NA",
          "코드 분석",
          "- FIFO 비활성화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-31",
          "저전력 모드 전환, 클럭 조정",
          "A",
          "SU-ID-CFX-031",
          "NA",
          "NA",
          "코드 분석",
          "- 저전력 모드 전환, 클럭 조정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-31",
          "HEAR 정지",
          "A",
          "SU-ID-CFX-031",
          "NA",
          "NA",
          "코드 분석",
          "- HEAR 정지 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-32",
          "저전력 모드 전환,  타이머 설정",
          "A",
          "SU-ID-CFX-032",
          "NA",
          "NA",
          "코드 분석",
          "- 저전력 모드 전환,  타이머 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-32",
          "인터페이스 DIO 복원",
          "A",
          "SU-ID-CFX-032",
          "NA",
          "NA",
          "코드 분석",
          "- 인터페이스 DIO 복원 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-33",
          "windowing 계수 읽기",
          "A",
          "SU-ID-CFX-033",
          "NA",
          "NA",
          "코드 분석",
          "- windowing 계수 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-33",
          "대기 모드 인터럽트 전환",
          "A",
          "SU-ID-CFX-033",
          "NA",
          "NA",
          "코드 분석",
          "- 대기 모드 인터럽트 전환 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-34",
          "내부기 정보 읽기 ",
          "A",
          "SU-ID-CFX-034",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 정보 읽기  구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-34",
          "저전력 진입 명령 해제",
          "A",
          "SU-ID-CFX-034",
          "NA",
          "NA",
          "코드 분석",
          "- 저전력 진입 명령 해제 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-35",
          "배터리 전압 교정값 읽기",
          "A",
          "SU-ID-CFX-035",
          "NA",
          "NA",
          "코드 분석",
          "- 배터리 전압 교정값 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-35",
          "기상 대기",
          "A",
          "SU-ID-CFX-035",
          "NA",
          "NA",
          "코드 분석",
          "- 기상 대기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-36",
          "맵 정보 읽기",
          "A",
          "SU-ID-CFX-036",
          "NA",
          "NA",
          "코드 분석",
          "- 맵 정보 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-36",
          "전원 모드 이벤트 처리",
          "A",
          "SU-ID-CFX-036",
          "NA",
          "NA",
          "코드 분석",
          "- 전원 모드 이벤트 분기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-37",
          "사용자 설정값 읽기",
          "A",
          "SU-ID-CFX-037",
          "NA",
          "NA",
          "코드 분석",
          "- 사용자 설정값 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-37",
          "내부기 연결 처리",
          "A",
          "SU-ID-CFX-037",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 연결 처리 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-38",
          "매핑 데이터 읽기",
          "A",
          "SU-ID-CFX-038",
          "NA",
          "NA",
          "코드 분석",
          "- 매핑 데이터 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-38",
          "내부기 해제 처리",
          "A",
          "SU-ID-CFX-038",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 해제 처리 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-39",
          "통과 대역 밴드 읽기",
          "A",
          "SU-ID-CFX-039",
          "NA",
          "NA",
          "코드 분석",
          "- 통과 대역 밴드 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-39",
          "맵 변경 이벤트 처리",
          "A",
          "SU-ID-CFX-039",
          "NA",
          "NA",
          "코드 분석",
          "- 맵 변경 이벤트 처리 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-40",
          "사용자 설정값 저장",
          "A",
          "SU-ID-CFX-040",
          "NA",
          "NA",
          "코드 분석",
          "- 사용자 설정값 저장 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-40",
          "오디오 파라미터 계산 이벤트 처리",
          "A",
          "SU-ID-CFX-040",
          "NA",
          "NA",
          "코드 분석",
          "- 오디오 파라미터 계산 이벤트 처리 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-41",
          "매핑 데이터 저장, 매핑 통신",
          "A",
          "SU-ID-CFX-041",
          "NA",
          "NA",
          "코드 분석",
          "- 매핑 데이터 저장, 매핑 통신 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-41",
          "자극 볼륨 변경 이벤트 처리",
          "A",
          "SU-ID-CFX-041",
          "NA",
          "NA",
          "코드 분석",
          "- 자극 볼륨 변경 이벤트 처리 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-42",
          "매핑 데이터 읽기, 매핑 통신",
          "A",
          "SU-ID-CFX-042",
          "NA",
          "NA",
          "코드 분석",
          "- 매핑 데이터 읽기, 매핑 통신 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-42",
          "자극 및 오디오 볼륨 동시 변경 처리",
          "A",
          "SU-ID-CFX-042",
          "NA",
          "NA",
          "코드 분석",
          "- 자극 및 오디오 볼륨 동시 변경 처리 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-43",
          "매핑 데이터 삭제, 매핑 통신",
          "A",
          "SU-ID-CFX-043",
          "NA",
          "NA",
          "코드 분석",
          "- 매핑 데이터 삭제, 매핑 통신 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-43",
          "매핑 데이터 복사",
          "A",
          "SU-ID-CFX-043",
          "NA",
          "NA",
          "코드 분석",
          "- 매핑 데이터 복사 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-44",
          "배터리 잔량 업데이트",
          "T",
          "SU-ID-CFX-044",
          "NA",
          "NA",
          "코드 분석",
          "- 배터리 잔량 업데이트 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-44",
          "매핑 데이터 복사 유닛, 생성일자 제외",
          "A",
          "SU-ID-CFX-044",
          "NA",
          "NA",
          "코드 분석",
          "- 매핑 데이터 복사, 생성일자 제외 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-45",
          "가속도 센서 입력 업데이트",
          "A",
          "SU-ID-CFX-045",
          "NA",
          "NA",
          "코드 분석",
          "- 가속도 센서 입력 업데이트 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-45",
          "단일 버퍼 믹싱",
          "A",
          "SU-ID-CFX-045",
          "NA",
          "NA",
          "코드 분석",
          "- 단일 버퍼 믹싱 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-46",
          "USB 커넥터용 DIO 설정",
          "A",
          "SU-ID-CFX-046",
          "NA",
          "NA",
          "코드 분석",
          "- USB 커넥터용 DIO 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-46",
          "독립 2버퍼 믹싱",
          "A",
          "SU-ID-CFX-046",
          "NA",
          "NA",
          "코드 분석",
          "- 독립 2 버퍼 믹싱 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-47",
          "가속도 센서 및 PCM용 DIO 설정",
          "A",
          "SU-ID-CFX-047",
          "NA",
          "NA",
          "코드 분석",
          "- 가속도 센서 및 PCM용 DIO 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-47",
          "지향성 믹싱",
          "A",
          "SU-ID-CFX-047",
          "NA",
          "NA",
          "코드 분석",
          "- 지향성 믹싱 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "신호처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-48",
          "텔레코일 입력 절대값",
          "D",
          "SU-ID-CFX-048",
          "NA",
          "- 디버깅 모드\n- 텔레코일 입력 FIFO 비활성화\n- 입력 데이터를 테스트 벡터로 대체",
          "해당 유닛을 실행시키고 디버깅용 중단점을 적용하여 출력 데이터를 데이터를 확인한다.",
          "- 입력 테스트 벡터의 절대값이 확인되어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-48",
          "게인 변환 테이블 조회",
          "A",
          "SU-ID-CFX-048",
          "NA",
          "NA",
          "코드 분석",
          "- 게인 변환 테이블 조회 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "신호처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-49",
          "텔레 코일 입력 감지",
          "D",
          "SU-ID-CFX-049",
          "NA",
          "- 디버깅 모드\n- 피에조가 제거된 스피커를 사용하여 전자기장만을 발생시킨다.",
          "- 스피커에 음악을 재생시킨 상태에서 텔레코일에 스피커를 가까이 놓았다 멀리 떼는 동작을 반복한다.\n- 디버깅용 중단점을 적용하여 파라미터 값을 확인한다.",
          "- 이어폰이 근접하면 텔레코일 감지 플래그가 활성화 되고, 이어폰이 멀어지면 텔레코일 감지 플래그가 비활성화 되어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-49",
          "게인 적용 2버퍼 믹싱",
          "A",
          "SU-ID-CFX-049",
          "NA",
          "NA",
          "코드 분석",
          "- 게인 적용 2 버퍼 믹싱 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "신호처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-50",
          "오디오 신호 혼합",
          "D",
          "SU-ID-CFX-050",
          "NA",
          "- 디버깅 모드\n- 피에조가 제거된 스피커를 사용하여 전자기장만을 발생시킨다.",
          "- 텔레코일 사용 플래그를 활성화하고, 스피커에 음악을 재생시킨 상태에서 텔레코일에 스피커를 가까이 놓았다 멀리 떼는 동작을 반복한다.\n- 텔레코일 사용 플래그를 활성화하고, 스피커에 음악을 재생시킨 상태에서 텔레코일에 스피커를 가까이 놓았다 멀리 떼는 동작을 반복한다.\n- Ezairo DAC 출력에 이어폰을 연결하여 소리를 청취한다.",
          "- 텔레코일 사용 플래그가 활성화 된 경우, 스피커가 텔레코일 가까이 가면 음악과 마이크의 주변소리가 같이 들려야 하며, 떨어지면 마이크의 주변 소리만 들려야 한다.\n- 텔레코일 사용 플래그가 비활성화 된 경우, 스피커의 거리에 상관없이 마이크 주번 소리만 이어폰으로 들려야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-50",
          "디지털 마이크 활성화",
          "A",
          "SU-ID-CFX-050",
          "NA",
          "NA",
          "코드 분석",
          "- 디지털 마이크 활성화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "신호처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-51",
          "AGC 입력 최대 값",
          "D",
          "SU-ID-CFX-051",
          "NA",
          "- 디버깅 모드\n- 입력 데이터를 테스트 벡터로 대체",
          "- 해당 유닛을 실행시키고 디버깅용 중단점을 적용하여 출력 데이터를 데이터를 확인한다.",
          "- 입력 테스트 벡터의 최대값이 확인되어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-51",
          "아날로그 마이크 활성화",
          "A",
          "SU-ID-CFX-051",
          "NA",
          "NA",
          "코드 분석",
          "- 아날로그 마이크 활성화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "신호처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-52",
          "AGC 적용",
          "D",
          "SU-ID-CFX-052",
          "NA",
          "- 디버깅 모드\n- 입력 데이터를 테스트 벡터로 대체",
          "- 해당 유닛을 실행시키고 디버깅용 중단점을 적용하여 출력 데이터를 확인한다.",
          "- AGC 출력 데이터가 테스트 벡터 출력과 비슷한 양상을 보여야 한다.(고정소수점 연산 고려)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-52",
          "마이크 사용 개수 읽기",
          "A",
          "SU-ID-CFX-052",
          "NA",
          "NA",
          "코드 분석",
          "- 마이크 사용 개수 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "신호처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-53",
          "입력 데이터 업데이트",
          "D",
          "SU-ID-CFX-053",
          "NA",
          "- 디버깅 모드\n- 입력 데이터를 테스트 벡터로 대체",
          "- 해당 유닛을 실행시키고 디버깅용 중단점을 적용하여 출력 데이터를 확인한다.",
          "- 데이터 업데이트 확인"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-53",
          "전방 마이크 설정",
          "A",
          "SU-ID-CFX-053",
          "NA",
          "NA",
          "코드 분석",
          "- 전방 마이크 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "신호처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-54",
          "FFT 변환 및 주파수 영역 크기 구하기",
          "D",
          "SU-ID-CFX-054",
          "NA",
          "- 디버깅 모드\n- 입력 데이터를 테스트 벡터로 대체",
          "- 해당 유닛을 실행시키고 디버깅용 중단점을 적용하여 출력 데이터를 확인한다.",
          "- 주파수 영역의 크기기 테스트 벡터 출력과 비슷한 양상을 보여야한다.(고정소수점 연산 고려)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-54",
          "전방 마이크 읽기",
          "A",
          "SU-ID-CFX-054",
          "NA",
          "NA",
          "코드 분석",
          "- 전방 마이크 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "신호처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-55",
          "분석 대역별 대표값 구하기",
          "D",
          "SU-ID-CFX-055",
          "NA",
          "- 디버깅 모드\n- 입력 데이터를 테스트 벡터로 대체",
          "- 해당 유닛을 실행시키고 디버깅용 중단점을 적용하여 출력 데이터를 확인한다.",
          "- 주파수 영역의 크기기 테스트 벡터 출력과 비슷한 양상을 보여야한다.(고정소수점 연산 고려)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-55",
          "FIFO 초기화",
          "A",
          "SU-ID-CFX-055",
          "NA",
          "NA",
          "코드 분석",
          "- FIFO 초기화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "신호처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-56",
          "시간 영역의 크기 값 구하기",
          "D",
          "SU-ID-CFX-056",
          "NA",
          "- 디버깅 모드\n- 입력 데이터를 테스트 벡터로 대체",
          "- 해당 유닛을 실행시키고 디버깅용 중단점을 적용하여 출력 데이터를 확인한다.",
          "- 시간 영역의 주파수 밴드별 크기가 테스트 벡터 출력과 비슷한 양상을 보여야한다.(고정소수점 연산 고려)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-56",
          "전체 FIFO 초기화",
          "A",
          "SU-ID-CFX-056",
          "NA",
          "NA",
          "코드 분석",
          "- 전체 FIFO 초기화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "신호처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-57",
          "신호처리용 계수 전처리, C 값 계산",
          "D",
          "SU-ID-CFX-058",
          "NA",
          "- 디버깅 모드\n- 입력 데이터를 테스트 벡터로 대체",
          "- 해당 유닛을 실행시키고 디버깅용 중단점을 적용하여 출력 데이터를 확인한다.",
          "- 자극볼륨이 적용된 C 값이 테스트 벡터 출력과 비슷한 양상을 보여야한다.(고정소수점 연산 고려)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-57",
          "I2S 수신 버퍼 복사",
          "A",
          "SU-ID-CFX-057",
          "NA",
          "NA",
          "코드 분석",
          "- I2S 수신 버퍼 복사 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "신호처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-58",
          "신호처리용 계수 전처리, 로그 매핑 계수 계산",
          "D",
          "SU-ID-CFX-059",
          "NA",
          "- 디버깅 모드\n- 입력 데이터를 테스트 벡터로 대체",
          "- 해당 유닛을 실행시키고 디버깅용 중단점을 적용하여 출력 데이터를 확인한다.",
          "- 로그 매핑 계수 A, B 값이 테스트 벡터 출력과 비슷한 양상을 보여야한다.(고정소수점 연산 고려)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-58",
          "I2S 버퍼 비우기",
          "A",
          "SU-ID-CFX-058",
          "NA",
          "NA",
          "코드 분석",
          "- I2S 버퍼 비우기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "신호처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-59",
          "비선형 매핑 ",
          "D",
          "SU-ID-CFX-057",
          "NA",
          "- 디버깅 모드\n- 입력 데이터를 테스트 벡터로 대체\n- 신호처리 계수 전처리 유닛들의 검증 이후",
          "- 해당 유닛을 실행시키고 디버깅용 중단점을 적용하여 출력 데이터를 확인한다.",
          "- 비선형 매핑(전기 자극 레벨)이 테스트 벡터 출력과 비슷한 양상을 보여야한다.(고정소수점 연산 고려)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-59",
          "I2S 복사 완료 확인",
          "A",
          "SU-ID-CFX-059",
          "NA",
          "NA",
          "코드 분석",
          "- I2S 복사 완료 확인 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-60",
          "실시간 자극 출력 PCM 생성",
          "D",
          "SU-ID-CFX-060",
          "NA",
          "- 디버깅 모드\n- 자극 펄스 파라미터 및 자극 레벨 테스트 벡터로 대체\n- PCM 출력 버퍼 복사본 생성",
          "- 해당 유닛을 실행시키고 PCM 출력 버퍼의 데이터를 확인한다.",
          "- PCM 출력 버퍼 복사본의 데이터에서 자극 펄스 파라미터 , 자극 레벨이 확인되어야한다.\n- 설정된 순서에 맞게 자극 채널 출력이 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-60",
          "I2S 복사 완료 표시 해제",
          "A",
          "SU-ID-CFX-060",
          "NA",
          "NA",
          "코드 분석",
          "- I2S 복사 완료 표시 해제 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-61",
          "내부기 연결 검사 PCM 생성",
          "D",
          "SU-ID-CFX-061",
          "NA",
          "- 디버깅 모드\n- PCM 출력 버퍼 복사본 생성",
          "- 채널당 프레임 개수를 변경하면서 해당 유닛을 실행시키고 디버깅용 중단점을 적용하여 출력 데이터를 확인한다.",
          "- 카운터에 맞게 분기 되어야 하며, PCM 출력 버퍼 복사본의 데이터가 설계 사양서와 동일해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-61",
          "I2S 페이드인 처리",
          "A",
          "SU-ID-CFX-061",
          "NA",
          "NA",
          "코드 분석",
          "- I2S 페이드인 처리 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-62",
          "I2S 페이드아웃 처리",
          "A",
          "SU-ID-CFX-062",
          "NA",
          "NA",
          "코드 분석",
          "- I2S 페이드아웃 처리 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-63",
          "AGC 출력 루프백",
          "A",
          "SU-ID-CFX-063",
          "NA",
          "NA",
          "코드 분석",
          "- AGC 출력 루프백 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-64",
          "입력 소스 판정 및 게인 결정",
          "A",
          "SU-ID-CFX-064",
          "NA",
          "NA",
          "코드 분석",
          "- 입력 소스 판정 및 게인 결정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-65",
          "믹싱 경로 선택",
          "A",
          "SU-ID-CFX-065",
          "NA",
          "NA",
          "코드 분석",
          "- 믹싱 경로 선택 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CFX-ID-66",
          "자동 이득 제어 전처리 호출",
          "A",
          "SU-ID-CFX-066",
          "NA",
          "NA",
          "코드 분석",
          "- 자동 이득 제어 전처리 호출 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "HEAR\n함수\n체인",
          "SW-FW-UnitTest-CFX-ID-67",
          "자동 이득 제어 전처리 체인",
          "A",
          "SU-ID-CFX-067",
          "NA",
          "NA",
          "코드 분석",
          "- 자동 이득 제어 전처리 체인 구성 확인"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "HEAR\n함수\n체인",
          "SW-FW-UnitTest-CFX-ID-68",
          "주파수 변환 체인",
          "A",
          "SU-ID-CFX-068",
          "NA",
          "NA",
          "코드 분석",
          "- 주파수 변환 체인 구성 확인"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-69",
          "자동 이득 제어 실행",
          "D",
          "SU-ID-CFX-069",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- HEAR_ADDR_AUDIO_MIX_ABS_MAX_VALUE 버퍼에 시험 값을 직접 쓴다.\n- m_audio_volume 을 0, m_prev_agc_10db_gain_Q8_16 을 0 으로 둔다.",
          "- 직전 이득이 상태로 남으므로 시험마다 0 으로 되돌린다.\n- 하드웨어 log2/exp2 유닛의 마지막 자리 오차가 있을 수 있다. (고정소수점 연산 고려)",
          "- 최대값 버퍼에 시험 값을 쓰고 원 함수를 호출한다.\n- 공유 메모리의 maxAudioInput 과 이득 계산 반환값을 조회해 기록한다.",
          "- 자동 이득 제어 실행 구현\n\n[산출 근거] HEAR Configurable Accelerator Reference 로 체인 구성을 확인했다. vAbsolute(p.279)는 실수 벡터의 절대값, MaxElement(p.333)는 최대값이며 둘 다 정확 연산이다. 이 유닛은 그 결과 버퍼를 입력으로 받으므로 버퍼에 시험 벡터를 주입하면 출력이 결정된다. 이 유닛은 최대값을 공유 메모리에 그대로 옮긴 뒤 이득 계산과 이득 적용을 차례로 부른다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 믹서 절대값 최대 버퍼에 1 주입 (볼륨 0, 직전 이득 0)\n   예상 출력 : 공유 메모리 maxAudioInput = 1, 산출 이득 = 580 [잡음 구간]\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CFX-ID-69",
          null,
          null,
          null,
          null,
          null,
          null,
          "2) 입력 : 믹서 절대값 최대 버퍼에 10 주입 (볼륨 0, 직전 이득 0)\n   예상 출력 : 공유 메모리 maxAudioInput = 10, 산출 이득 = 4096 [증폭 구간]\n3) 입력 : 믹서 절대값 최대 버퍼에 1000 주입 (볼륨 0, 직전 이득 0)\n   예상 출력 : 공유 메모리 maxAudioInput = 1000, 산출 이득 = 4096 [증폭 구간]\n4) 입력 : 믹서 절대값 최대 버퍼에 100000 주입 (볼륨 0, 직전 이득 0)\n   예상 출력 : 공유 메모리 maxAudioInput = 100000, 산출 이득 = 1402 [감쇠 구간]\n5) 입력 : 믹서 절대값 최대 버퍼에 8388607 주입 (볼륨 0, 직전 이득 0)\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CFX-ID-69",
          null,
          null,
          null,
          null,
          null,
          null,
          "   예상 출력 : 공유 메모리 maxAudioInput = 8388607, 산출 이득 = 454 [감쇠 구간]"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-70",
          "이득 계산",
          "D",
          "SU-ID-CFX-070",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- 시험 전에 m_audio_volume 과 m_prev_agc_10db_gain_Q8_16 을 지정한 값으로 둔다.",
          "- 직전 이득이 상태로 남으므로 시험마다 0 으로 되돌린다.\n- 하드웨어 log2/exp2 유닛의 마지막 자리 오차가 있을 수 있다. (고정소수점 연산 고려)\n- 입력 스케일은 frac48 재해석(2^47)을 전제로 계산했다. 첫 케이스의 구간 판정이 어긋나면 이 전제부터 확인한다.",
          "- 중단점에서 agc_input 을 지정한 값으로 바꾸고 함수를 실행시킨다.\n- 반환된 선형 이득(Q12.12)과 내부 구간 판정을 조회해 기록한다.\n- 볼륨을 0, 5, 9 로 바꿔 세 번 더 수행한다.",
          "- 이득 계산 구현\n\n[산출 근거] 입력을 5 비트 올려 frac48 로 재해석한 뒤 10*log10 을 취해 세 구간으로 나눈다. 잡음 게이트 -117.4972 dB 미만은 잡음 구간, 회전점 -94.7472 dB 초과는 감쇠 구간, 그 사이는 증폭 구간이다. 구간마다 기울기와 절편이 다르고 볼륨 10 단계로 갈린다. 이어서 시정수를 적용하고 라이브러리 정규화 이득을 빼고 되곱해 선형 Q12.12 로 낸다. 증폭 구간에서 볼륨 0 이면 절편이 0 이라 이득이 정확히 4096(선형 1.0)이 된다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : agc_input=1 (볼륨 0, 직전 이득 0)\n   예상 출력 : 580  [잡음 구간, 입력 -126.433 dB]\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CFX-ID-70",
          null,
          null,
          null,
          null,
          null,
          null,
          "2) 입력 : agc_input=10 (볼륨 0, 직전 이득 0)\n   예상 출력 : 4096  [증폭 구간, 입력 -116.433 dB]\n3) 입력 : agc_input=100 (볼륨 0, 직전 이득 0)\n   예상 출력 : 4096  [증폭 구간, 입력 -106.433 dB]\n4) 입력 : agc_input=1000 (볼륨 0, 직전 이득 0)\n   예상 출력 : 4096  [증폭 구간, 입력 -96.433 dB]\n5) 입력 : agc_input=10000 (볼륨 0, 직전 이득 0)\n   예상 출력 : 2518  [감쇠 구간, 입력 -86.433 dB]\n6) 입력 : agc_input=100000 (볼륨 0, 직전 이득 0)\n   예상 출력 : 1402  [감쇠 구간, 입력 -76.433 dB]\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CFX-ID-70",
          null,
          null,
          null,
          null,
          null,
          null,
          "7) 입력 : agc_input=1000000 (볼륨 0, 직전 이득 0)\n   예상 출력 : 780  [감쇠 구간, 입력 -66.433 dB]\n8) 입력 : agc_input=8388607 (볼륨 0, 직전 이득 0)\n   예상 출력 : 454  [감쇠 구간, 입력 -57.196 dB]\n9) 입력 : agc_input=100000, 볼륨=0, 직전 이득 0\n   예상 출력 : 1402  [감쇠 구간]\n10) 입력 : agc_input=100000, 볼륨=5, 직전 이득 0\n   예상 출력 : 1961  [감쇠 구간]\n11) 입력 : agc_input=100000, 볼륨=9, 직전 이득 0\n   예상 출력 : 2565  [감쇠 구간]"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-71",
          "이득 시정수 적용",
          "D",
          "SU-ID-CFX-071",
          "- 빌드 설정에 TDC_UNIT_TEST 를 정의한다.\n- src/1__cfx/test/tdc_unit_test_cfx.c 를 빌드에 넣는다.\n- 기존 소스는 수정하지 않는다. 매크로가 없으면 이 파일은 빈 번역 단위가 된다.\n- 디버거에서 tdc_ut_run_all() 을 호출한다.\n- tdc_ut_done 에 1 이 대입되는 지점에 중단점을 걸고 tdc_ut_result 를 조회한다.\n- 하네스가 시험마다 m_prev_agc_10db_gain_Q8_16 을 지정한 값으로 둔다.",
          "- 결과 배열에서 값 -999 는 구분자다. 그 다음 값이 유닛 번호다.\n- 시험은 전역 상태를 바꾼다. 시험 후에는 장치를 재기동한다.\n- 시험 코드는 평시 빌드에서 제외되므로 정상 동작에 영향을 주지 않는다.\n- 직전 이득이 상태로 남으므로 시험 순서를 바꾸면 결과가 달라진다.",
          "- 하네스가 아래 5 가지 조합에 대해 직전 이득을 먼저 대입한 뒤 원 함수를 호출한다.\n- 구분자 -999 와 유닛 번호 71 다음에 결과 5 개가 이어진다.",
          "- 이득 시정수 적용 구현\n\n[산출 근거] 직전 이득이 내부 상태로 남는다. 직전 <= 입력 이면 릴리즈 경로(계수 655, 1-계수 64880), 아니면 어택 경로(계수 62259, 1-계수 3276)다. 결과는 (계수 x 입력 + (1-계수) x 직전) >> 16 이며 24 비트로 포화시킨다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 직전 이득=0, 입력 이득=65536\n   예상 출력 : 655  (릴리즈 경로)\n2) 입력 : 직전 이득=65536, 입력 이득=0\n   예상 출력 : 3276  (어택 경로)\n3) 입력 : 직전 이득=65536, 입력 이득=131072\n   예상 출력 : 66190  (릴리즈 경로)\n4) 입력 : 직전 이득=131072, 입력 이득=65536\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CFX-ID-71",
          null,
          null,
          null,
          null,
          null,
          null,
          "   예상 출력 : 68811  (어택 경로)\n5) 입력 : 직전 이득=0, 입력 이득=0\n   예상 출력 : 0  (릴리즈 경로)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-72",
          "이득 적용",
          "D",
          "SU-ID-CFX-072",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- HEAR_ADDR_AUDIO_MIX 버퍼 16 칸에 시험 벡터를 직접 쓴다.",
          "- 24 비트 최대 8388607, 최소 -8388608 에서 잘린다. 이득 2.0 시험이 그 경계를 지난다.\n- 출력은 m_agc_output_buffer 16 칸이다.",
          "- 믹서 버퍼에 시험 벡터를 쓰고 이득을 인자로 넣어 호출한다.\n- m_agc_output_buffer 16 칸을 조회해 기록한다.\n- 이득 4096, 2048, 8192 로 세 번 수행한다.",
          "- 이득 적용 구현\n\n[산출 근거] 믹서 버퍼 16 표본 각각에 선형 이득(Q12.12)을 곱하고 12 비트 내린 뒤 24 비트로 포화시켜 AGC 출력 버퍼에 넣는다. 정수 연산이라 그대로 재현된다. 이득 4096 은 선형 1.0 이므로 포화가 없는 한 입력이 그대로 나와야 한다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 믹서 버퍼 1000 -1000 4000000 -4000000 8388607 -8388608 ..., 이득 4096 (선형 1.00)\n   예상 출력 : 1000 -1000 4000000 -4000000 8388607 -8388608 0 1 -1 100 -100 32768 -32768 500000 -500000 12345\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CFX-ID-72",
          null,
          null,
          null,
          null,
          null,
          null,
          "2) 입력 : 믹서 버퍼 1000 -1000 4000000 -4000000 8388607 -8388608 ..., 이득 2048 (선형 0.50)\n   예상 출력 : 500 -500 2000000 -2000000 4194303 -4194304 0 0 -1 50 -50 16384 -16384 250000 -250000 6172\n3) 입력 : 믹서 버퍼 1000 -1000 4000000 -4000000 8388607 -8388608 ..., 이득 8192 (선형 2.00)\n   예상 출력 : 2000 -2000 8000000 -8000000 8388607 -8388608 0 2 -2 200 -200 65536 -65536 1000000 -1000000 24690"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-73",
          "주파수 분석 입력 갱신",
          "D",
          "SU-ID-CFX-073",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- m_agc_output_buffer 16 칸에 시험 벡터를 직접 쓴다.",
          "- FIFO 에 들어간 순서를 확인해야 하므로 FIFO 를 비운 상태에서 시작한다.",
          "- AGC 출력 버퍼에 1 부터 16 을 차례로 쓴다.\n- 원 함수를 호출한다.\n- FIFO 에 들어간 순서를 조회해 기록한다.",
          "- 주파수 분석 입력 갱신 구현\n\n[산출 근거] AGC 출력 버퍼를 «역순» 으로 FIFO 에 밀어넣는다. 버퍼 끝에서 시작해 앞으로 오며 하나씩 쓴다. 순서가 뒤집히는 것이 이 유닛의 핵심이다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : AGC 출력 버퍼 = 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15 16\n   예상 출력 : FIFO 기록 순서 = 16 15 14 13 12 11 10 9 8 7 6 5 4 3 2 1  (역순)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-74",
          "분석 대역 대표값 산출",
          "D",
          "SU-ID-CFX-074",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- HEAR_ADDR_VMAG_OUTPUT 버퍼 256 칸과 g_pass_bin_index 에 시험 벡터를 직접 쓴다.",
          "- vMag 자체는 제곱근을 테이블로 근사하지만(HEAR Reference p.243), 이 유닛은 그 «출력» 을 입력으로 받으므로 값을 주입하면 결정적이다.\n- 대역 색인이 음수인 자리는 건너뛴다.",
          "- vMag 출력 버퍼 256 칸을 0 으로 채운 뒤 아래 자리에만 값을 넣는다.\n- 통과 대역 색인을 8 칸마다 한 대역씩(색인 = i / 8) 채운다.\n- 원 함수를 호출하고 g_freq_rep_values 와 g_freq_rep_values_scaled 를 조회한다.",
          "- 분석 대역 대표값 산출 구현\n\n[산출 근거] HEAR Configurable Accelerator Reference 로 체인 구성을 확인했다. 이 유닛은 그 결과 버퍼를 입력으로 받으므로 버퍼에 시험 벡터를 주입하면 출력이 결정된다. 대역 색인이 0 이상인 자리만 보고 그 대역의 최대 크기를 남긴 뒤 4 비트 내려 축소본을 만든다. 대표값 배열을 먼저 0 으로 지우므로 이전 값이 남지 않는다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : vMag[3]=5000, vMag[10]=8000, vMag[11]=3000, vMag[20]=12000, vMag[250]=700, 나머지 0. 대역 색인 = i / 8\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CFX-ID-74",
          null,
          null,
          null,
          null,
          null,
          null,
          "   예상 출력 : 대표값이 0 이 아닌 대역: 대역0=5000(축소 312), 대역1=8000(축소 500), 대역2=12000(축소 750), 대역31=700(축소 43)\n2) 입력 : 같은 입력에서 대역 1 확인 (vMag 색인 8~15 구간)\n   예상 출력 : 8000 이 남는다. 같은 대역의 3000 은 최대값이 아니라 버려진다"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-75",
          "통과 대역 인덱스 읽기",
          "D",
          "SU-ID-CFX-075",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- 저장 영역의 대역 수와 색인 배열에 시험 값을 쓴다.\n- addr_MapProgramData_FrequencyAnalysisBandNumbers 를 지정한 값으로 둔다.",
          "- 복사는 256 칸(절반 FFT 크기)이다.",
          "- 저장 영역 대역 수를 16, 색인 배열을 0 부터 255 로 채운다.\n- g_pass_bin_index 를 -1 로 미리 채운다.\n- 맵 대역 수를 16 으로 두고 호출해 조회한다. (일치 경우)\n- 맵 대역 수를 22 로 바꿔 다시 호출해 조회한다. (불일치 경우)",
          "- 통과 대역 인덱스 읽기 구현\n\n[산출 근거] 맵의 대역 수와 저장 영역의 대역 수가 «같을 때만» 통과 대역 색인 256 칸을 복사한다. 다르면 아무 것도 하지 않고 기존 배열이 그대로 남는다. 이 조건 분기가 판정의 핵심이다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 맵 대역 수 16 = 저장 영역 대역 수 16 (일치)\n   예상 출력 : g_pass_bin_index[0..255] = 0 1 2 ... 255 (저장 값이 복사된다)\n2) 입력 : 맵 대역 수 22, 저장 영역 대역 수 16 (불일치)\n   예상 출력 : g_pass_bin_index 가 바뀌지 않는다. 미리 채운 -1 이 그대로 남는다"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-76",
          "C 및 T 레벨 읽기",
          "D",
          "SU-ID-CFX-076",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- 공유 메모리 calculatedStimulPara_byCM3 의 T_level_255 와 C_level_255 에 시험 값을 직접 쓴다.\n시험 맵 (앞 4 전극만 다르게 두고 나머지는 같은 값)\n  T 레벨  : 10, 20, 30, 40, 나머지 10\n  C 레벨  : 100, 150, 200, 250, 나머지 100\n  xMin    : 100, 200, 300, 400, 나머지 100\n  xMax    : 10000, 20000, 30000, 40000, 나머지 10000",
          "- 복사만 하므로 입력과 출력이 같아야 한다. 다르면 색인이나 길이가 어긋난 것이다.",
          "- 공유 메모리에 시험 T/C 레벨을 쓴다.\n- 원 함수를 호출한다.\n- g_mapping_stimulus_amplitude_T_level 과 _C_level 32 칸을 조회한다.",
          "- C 및 T 레벨 읽기 구현\n\n[산출 근거] 공유 메모리의 계산된 자극 파라미터에서 T 레벨과 C 레벨 32 칸씩을 CFX 쪽 배열로 그대로 복사한다. 값을 바꾸지 않는 순수 복사다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 공유 메모리 T_level_255[0..3] = 10, 20, 30, 40\n   예상 출력 : g_mapping_stimulus_amplitude_T_level[0..3] = 10 20 30 40 (그대로)\n2) 입력 : 공유 메모리 C_level_255[0..3] = 100, 150, 200, 250\n   예상 출력 : g_mapping_stimulus_amplitude_C_level[0..3] = 100 150 200 250 (그대로)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-77",
          "자극 최대 레벨 계산",
          "D",
          "SU-ID-CFX-077",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- 먼저 C/T 레벨 읽기 유닛으로 시험 값을 채운다.\n시험 맵 (앞 4 전극만 다르게 두고 나머지는 같은 값)\n  T 레벨  : 10, 20, 30, 40, 나머지 10\n  C 레벨  : 100, 150, 200, 250, 나머지 100\n  xMin    : 100, 200, 300, 400, 나머지 100\n  xMax    : 10000, 20000, 30000, 40000, 나머지 10000",
          "- 볼륨 인자는 1 부터 시작한다. 배열 접근이 volume - 1 이다.",
          "- 시험 C/T 레벨을 채운 뒤 자극 볼륨을 인자로 넣어 호출한다.\n- g_max_limit_stimulus_amplitude_C_level 앞 4 칸을 조회한다.\n- 볼륨 1, 2, 3, 4 로 네 번 수행한다.",
          "- 자극 최대 레벨 계산 구현\n\n[산출 근거] (C - T) 에 자극 볼륨 비율(Q2.22)을 곱해 22 비트 내린 값을 동적 범위로 삼고 T 를 더해 새 C 를 만든다. 새 C 는 원래 C 와 T 사이로 잘린다. 볼륨 비율은 단계 1 부터 0.7, 0.8, 0.9, 1.0 이다. 볼륨 4 는 비율이 1.0 이라 원래 C 가 그대로 나와야 한다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 자극 볼륨 1 (비율 0.7)\n   예상 출력 : 앞 4 전극 = 72 110 148 186\n2) 입력 : 자극 볼륨 2 (비율 0.8)\n   예상 출력 : 앞 4 전극 = 81 123 165 207\n3) 입력 : 자극 볼륨 3 (비율 0.9)\n   예상 출력 : 앞 4 전극 = 90 136 182 228\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CFX-ID-77",
          null,
          null,
          null,
          null,
          null,
          null,
          "4) 입력 : 자극 볼륨 4 (비율 1.0)\n   예상 출력 : 앞 4 전극 = 100 150 200 250"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-78",
          "로그 매핑 계수 계산",
          "D",
          "SU-ID-CFX-078",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- 자극 볼륨 4 로 최대 레벨을 먼저 계산해 둔다.\n시험 맵 (앞 4 전극만 다르게 두고 나머지는 같은 값)\n  T 레벨  : 10, 20, 30, 40, 나머지 10\n  C 레벨  : 100, 150, 200, 250, 나머지 100\n  xMin    : 100, 200, 300, 400, 나머지 100\n  xMax    : 10000, 20000, 30000, 40000, 나머지 10000",
          "- 하드웨어 log2/exp2 와 나눗셈의 마지막 자리 오차가 있을 수 있다. (고정소수점 연산 고려)\n- xMax^p 와 xMin^p 가 같으면 0 으로 나누게 된다. 시험 맵은 그 경우를 피한다.",
          "- 시험 맵을 채우고 자극 볼륨 4 로 최대 레벨을 계산한다.\n- 원 함수를 호출한다.\n- g_logaritmMapping_coeff_A_Q16_8 과 _B_Q16_8 앞 4 칸을 조회한다.",
          "- 로그 매핑 계수 계산 구현\n\n[산출 근거] 전극마다 A 와 B 두 계수를 만든다. A = ((C - T) << 13) / (xMax^p - xMin^p) 를 13 비트 내린 값이고, B = (C << 8) - ((A * xMax^p) >> 16) 이다. x^p 는 거듭제곱 계산 유닛을 쓰고 나눗셈은 SDK 의 하드웨어 나눗셈을 쓴다. 두 함수 모두 수식이 명세되어 있어 재현된다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 전극 0 : xMin=100, xMax=10000, C=100, T=10\n   예상 출력 : A = 11602, B = -20588\n2) 입력 : 전극 1 : xMin=200, xMax=20000, C=150, T=20\n   예상 출력 : A = 15103, B = -28313\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CFX-ID-78",
          null,
          null,
          null,
          null,
          null,
          null,
          "3) 입력 : 전극 2 : xMin=300, xMax=30000, C=200, T=30\n   예상 출력 : A = 18585, B = -36042\n4) 입력 : 전극 3 : xMin=400, xMax=40000, C=250, T=40\n   예상 출력 : A = 21989, B = -43773"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-79",
          "로그 매핑 계수 계산 유닛, 오디오 볼륨 반영",
          "D",
          "SU-ID-CFX-079",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- m_audio_volume 을 지정한 값으로 둔다.\n시험 맵 (앞 4 전극만 다르게 두고 나머지는 같은 값)\n  T 레벨  : 10, 20, 30, 40, 나머지 10\n  C 레벨  : 100, 150, 200, 250, 나머지 100\n  xMin    : 100, 200, 300, 400, 나머지 100\n  xMax    : 10000, 20000, 30000, 40000, 나머지 10000",
          "- 볼륨 반영 뒤에도 24 비트로 포화시킨다.\n- 앞 유닛과 같은 나눗셈을 쓰므로 같은 오차 기준을 적용한다.",
          "- 오디오 볼륨을 0, 5, 9 로 바꿔 가며 원 함수를 호출한다.\n- 볼륨 반영된 xMin 중간값과 최종 계수 A, B 를 조회해 기록한다.",
          "- 로그 매핑 계수 계산 유닛, 오디오 볼륨 반영 구현\n\n[산출 근거] 앞 유닛과 같은 계수를 만들되, xMin 과 xMax 에 오디오 볼륨의 선형 이득(Q9.15)을 먼저 곱하고 15 비트 내린다. 이득은 볼륨 0 에서 1.0, 볼륨 9 에서 30.5535 다. 볼륨 0 이면 이득이 정확히 1.0 이라 입력이 그대로 나와야 한다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 오디오 볼륨 0 (선형 이득 1.0000)\n   예상 출력 : 볼륨 반영 xMin 앞 4 = 100 200 300 400\n2) 입력 : 오디오 볼륨 5 (선형 이득 6.5503)\n   예상 출력 : 볼륨 반영 xMin 앞 4 = 655 1310 1965 2620\n3) 입력 : 오디오 볼륨 9 (선형 이득 29.9424)\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CFX-ID-79",
          null,
          null,
          null,
          null,
          null,
          null,
          "   예상 출력 : 볼륨 반영 xMin 앞 4 = 2994 5988 8982 11976"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-80",
          "비선형 매핑 적용",
          "A",
          "SU-ID-CFX-080",
          "NA",
          "NA",
          "코드 분석",
          "- 비선형 매핑 적용 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-81",
          "거듭제곱 계산",
          "D",
          "SU-ID-CFX-081",
          "- 빌드 설정에 TDC_UNIT_TEST 를 정의한다.\n- src/1__cfx/test/tdc_unit_test_cfx.c 를 빌드에 넣는다.\n- 기존 소스는 수정하지 않는다. 매크로가 없으면 이 파일은 빈 번역 단위가 된다.\n- 디버거에서 tdc_ut_run_all() 을 호출한다.\n- tdc_ut_done 에 1 이 대입되는 지점에 중단점을 걸고 tdc_ut_result 를 조회한다.",
          "- 결과 배열에서 값 -999 는 구분자다. 그 다음 값이 유닛 번호다.\n- 시험은 전역 상태를 바꾼다. 시험 후에는 장치를 재기동한다.\n- 시험 코드는 평시 빌드에서 제외되므로 정상 동작에 영향을 주지 않는다.\n- 하드웨어 log2/exp2 유닛의 마지막 자리 오차가 있을 수 있다. (고정소수점 연산 고려)\n- to_lfix(int) 의 스케일을 frac48 재해석(2^47)로 보고 계산했다. x=1 결과가 크게 어긋나면 이 전제부터 확인한다.",
          "- 하네스가 입력 0, 1, 100, 1000, 10000, 100000 을 차례로 넣어 호출한다.\n- 구분자 -999 와 유닛 번호 81 다음에 «입력, 출력» 짝으로 12 개가 이어진다.",
          "- 거듭제곱 계산 구현\n\n[산출 근거] dB 도메인에서 x^p 를 구한다. p = 0.15 (g_coeff_p_Q1_23 = 1258291). 입력을 5 비트 올려 10*log10 을 취하고, p 를 곱한 뒤 10^(dB/10) 로 되돌리고, 정규화 인자 5163793 을 곱해 Q8.16 으로 낸다. dB 변환 수식이 SDK 헤더에 명세되어 있어 재현된다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : x = 0\n   예상 출력 : 0  (x < 1 이면 0 을 반환한다)\n2) 입력 : x = 1\n   예상 출력 : 65535  (실수 1.0000)\n3) 입력 : x = 100\n   예상 출력 : 130761  (실수 1.9953)\n4) 입력 : x = 1000\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CFX-ID-81",
          null,
          null,
          null,
          null,
          null,
          null,
          "   예상 출력 : 184705  (실수 2.8184)\n5) 입력 : x = 10000\n   예상 출력 : 260903  (실수 3.9811)\n6) 입력 : x = 100000\n   예상 출력 : 368535  (실수 5.6234)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-82",
          "자극 패킷 헤더 준비",
          "D",
          "SU-ID-CFX-082",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- addr_MapProgramData_firstPulsePhase 를 지정한 값으로 둔다.",
          "- 선행 펄스 위상은 1 비트다. 0 또는 1 만 넣는다.",
          "- 선행 펄스 위상을 0 으로 두고 호출해 헤더를 조회한다.\n- 1 로 바꿔 다시 호출해 조회한다.",
          "- 자극 패킷 헤더 준비 구현\n\n[산출 근거] 자극 몰드 0x40000 에 맵의 선행 펄스 위상을 15 비트 자리로 얹어 헤더를 만든다. 단순 비트 조합이라 그대로 재현된다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 맵의 선행 펄스 위상 = 0\n   예상 출력 : 0x40000\n2) 입력 : 맵의 선행 펄스 위상 = 1\n   예상 출력 : 0x48000"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-83",
          "자극 기법 실행",
          "D",
          "SU-ID-CFX-083",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- addr_MapProgramData_stimulationStrategy 를 지정한 값으로 둔다.\n- 각 하위 유닛 진입점에 중단점을 걸어 둔다.",
          "- 정의되지 않은 값은 medium 과 같이 아무 것도 하지 않는다.",
          "- 자극 기법을 1, 2, 3 으로 바꿔 가며 호출한다.\n- 어느 하위 유닛 중단점에 걸리는지 기록한다.",
          "- 자극 기법 실행 구현\n\n[산출 근거] 맵의 자극 기법 설정으로 갈린다. CIS(1)면 대역 대표값 산출과 로그 매핑을 거쳐 CIS 유닛을, NofM(2)이면 NofM 유닛을 부른다. medium(3)은 아무 것도 하지 않는다. 어느 하위 유닛이 불리는지가 판정 대상이다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 맵의 자극 기법 = 1 (CIS)\n   예상 출력 : 대역 대표값 산출 -> 로그 매핑 -> CIS 자극 기법\n2) 입력 : 맵의 자극 기법 = 2 (NofM)\n   예상 출력 : NofM 자극 기법\n3) 입력 : 맵의 자극 기법 = 3 (medium)\n   예상 출력 : 아무 것도 하지 않는다"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-84",
          "CIS 자극 기법",
          "D",
          "SU-ID-CFX-084",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- g_pcm_amplitude_level 32 칸과 addr_MapProgramData_CIS_FreqBandOrder 를 시험 값으로 채운다.\n시험 맵 (앞 4 전극만 다르게 두고 나머지는 같은 값)\n  T 레벨  : 10, 20, 30, 40, 나머지 10\n  C 레벨  : 100, 150, 200, 250, 나머지 100\n  xMin    : 100, 200, 300, 400, 나머지 100\n  xMax    : 10000, 20000, 30000, 40000, 나머지 10000",
          "- 시험 맵을 고정한 상태에서만 이 기댓값이 성립한다.\n- 앞단 유닛의 결과를 입력으로 쓰므로 그 유닛을 먼저 시험한다.",
          "- 자극 레벨을 전극 색인과 같게(0..31) 채우고 CIS 대역 순서를 0..31 로 둔다.\n- 원 함수를 호출하고 addr_stimulationTempBuff 를 조회한다.",
          "- CIS 자극 기법 구현\n\n[산출 근거] 맵 데이터와 공유 메모리를 시험용 상수로 고정하면 출력이 결정된다. 아래 시험 맵을 쓴다. 맵의 CIS 대역 순서대로 전극을 돌며 자극 레벨을 패킷에 싣는다. 대역 대표값과 매핑 결과를 입력으로 받으므로 그 버퍼를 고정하면 결정적이다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 자극 레벨[i] = i, CIS 대역 순서 = 0 1 2 ... 31, 선행 펄스 위상 0\n   예상 출력 : 각 자리에 «자극 몰드 | 전극번호 << 10 | 자극레벨 << 2» 가 실린다. 전극 0 자리는 0x40000 가 기준이다"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-85",
          "NofM 자극 기법",
          "D",
          "SU-ID-CFX-085",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- g_pcm_amplitude_level 32 칸을 시험 벡터로 채운다.",
          "- 시험 맵을 고정한 상태에서만 이 기댓값이 성립한다.\n- 앞단 유닛의 결과를 입력으로 쓰므로 그 유닛을 먼저 시험한다.",
          "- 진폭 32 개를 모두 100 으로 채운다. (동점 벡터)\n- 원 함수를 호출한다.\n- 선택 결과, 교차 결과, PCM 버퍼를 차례로 조회한다.",
          "- NofM 자극 기법 구현\n\n[산출 근거] 맵 데이터와 공유 메모리를 시험용 상수로 고정하면 출력이 결정된다. 아래 시험 맵을 쓴다. 피크 선택, 인터리빙, 패킷 생성, PCM 기록을 차례로 부른다. 앞 네 유닛이 각각 재현되므로 이 유닛은 그 호출 순서와 연결을 확인한다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 진폭 32 개가 모두 100 (동점)\n   예상 출력 : 선택 결과 = 0 1 2 ... 15 (저주파 보호), 교차 결과 = 0 8 1 9 2 10 3 11 4 12 5 13 6 14 7 15, PCM 버퍼에 그 순서로 자극이 실린다"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-86",
          "NofM 버퍼 초기화",
          "D",
          "SU-ID-CFX-086",
          "- 빌드 설정에 TDC_UNIT_TEST 를 정의한다.\n- src/1__cfx/test/tdc_unit_test_cfx.c 를 빌드에 넣는다.\n- 기존 소스는 수정하지 않는다. 매크로가 없으면 이 파일은 빈 번역 단위가 된다.\n- 디버거에서 tdc_ut_run_all() 을 호출한다.\n- tdc_ut_done 에 1 이 대입되는 지점에 중단점을 걸고 tdc_ut_result 를 조회한다.\n- 하네스가 호출 전에 세 버퍼를 모두 777 로 채운다.",
          "- 결과 배열에서 값 -999 는 구분자다. 그 다음 값이 유닛 번호다.\n- 시험은 전역 상태를 바꾼다. 시험 후에는 장치를 재기동한다.\n- 시험 코드는 평시 빌드에서 제외되므로 정상 동작에 영향을 주지 않는다.",
          "- 하네스가 세 버퍼를 777 로 채운 뒤 원 함수를 호출한다.\n- 구분자 -999 와 유닛 번호 86 다음에 결과 64 개가 이어진다.\n- 순서는 선택 버퍼 16, 교차 버퍼 16, 임시 버퍼 32 다.",
          "- NofM 버퍼 초기화 구현\n\n[산출 근거] 선택 버퍼와 교차 버퍼 각 16 칸, 임시 버퍼 32 칸을 모두 -1 로 채운다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : g_NofM_adjacent_BandIndex[0..15] 을 777 로 채운 뒤 호출\n   예상 출력 : 16 개 모두 -1\n2) 입력 : g_NofM_notAdjacent_BandIndex[0..15] 을 777 로 채운 뒤 호출\n   예상 출력 : 16 개 모두 -1\n3) 입력 : addr_stimulationTempBuff[0..31] 을 777 로 채운 뒤 호출\n   예상 출력 : 32 개 모두 -1"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-87",
          "NofM 피크 선택",
          "D",
          "SU-ID-CFX-087",
          "- 빌드 설정에 TDC_UNIT_TEST 를 정의한다.\n- src/1__cfx/test/tdc_unit_test_cfx.c 를 빌드에 넣는다.\n- 기존 소스는 수정하지 않는다. 매크로가 없으면 이 파일은 빈 번역 단위가 된다.\n- 디버거에서 tdc_ut_run_all() 을 호출한다.\n- tdc_ut_done 에 1 이 대입되는 지점에 중단점을 걸고 tdc_ut_result 를 조회한다.\n- 하네스가 벡터마다 g_pcm_amplitude_level[0..31] 을 채운다.",
          "- 결과 배열에서 값 -999 는 구분자다. 그 다음 값이 유닛 번호다.\n- 시험은 전역 상태를 바꾼다. 시험 후에는 장치를 재기동한다.\n- 시험 코드는 평시 빌드에서 제외되므로 정상 동작에 영향을 주지 않는다.\n- 벡터 나에서 뒤쪽 색인이 나오면 점수 병합의 부호 규칙이 뒤집힌 것이다.",
          "- 하네스가 아래 네 벡터를 차례로 진폭 배열에 넣고 원 함수를 호출한다.\n- 구분자 -999 와 유닛 번호 87 다음에 결과 64 개(벡터당 16 개)가 이어진다.\n- g_NofM_adjacent_BandIndex[0..15] 를 벡터마다 조회한다.",
          "- NofM 피크 선택 구현\n\n[산출 근거] 점수 = (진폭 << 5) | (31 - 색인). 같은 진폭이면 색인이 작은 쪽이 큰 점수를 가지므로 저주파가 보호된다. 32 개 중 16 개를 골라 색인 오름차순으로 낸다. 벡터 나가 저주파 보호 규칙을 확인하는 시험이다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 벡터 가 : 진폭[i] = i x 10  (0, 10, 20, ... 310)\n   예상 출력 : 16 17 18 19 20 21 22 23 24 25 26 27 28 29 30 31\n2) 입력 : 벡터 나 : 진폭 32 개가 모두 100 (동점)\n   예상 출력 : 0 1 2 3 4 5 6 7 8 9 10 11 12 13 14 15   <- 같은 크기면 저주파가 살아남는다\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CFX-ID-87",
          null,
          null,
          null,
          null,
          null,
          null,
          "3) 입력 : 벡터 다 : 짝수 색인 200, 홀수 색인 5\n   예상 출력 : 0 2 4 6 8 10 12 14 16 18 20 22 24 26 28 30\n4) 입력 : 벡터 라 : 색인 20 만 1000, 나머지 0\n   예상 출력 : 0 1 2 3 4 5 6 7 8 9 10 11 12 13 14 20"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-88",
          "NofM 인터리빙",
          "D",
          "SU-ID-CFX-088",
          "- 빌드 설정에 TDC_UNIT_TEST 를 정의한다.\n- src/1__cfx/test/tdc_unit_test_cfx.c 를 빌드에 넣는다.\n- 기존 소스는 수정하지 않는다. 매크로가 없으면 이 파일은 빈 번역 단위가 된다.\n- 디버거에서 tdc_ut_run_all() 을 호출한다.\n- tdc_ut_done 에 1 이 대입되는 지점에 중단점을 걸고 tdc_ut_result 를 조회한다.\n- 하네스가 벡터마다 g_NofM_adjacent_BandIndex[0..15] 를 채운다.",
          "- 결과 배열에서 값 -999 는 구분자다. 그 다음 값이 유닛 번호다.\n- 시험은 전역 상태를 바꾼다. 시험 후에는 장치를 재기동한다.\n- 시험 코드는 평시 빌드에서 제외되므로 정상 동작에 영향을 주지 않는다.",
          "- 하네스가 아래 두 벡터를 차례로 선택 버퍼에 넣고 원 함수를 호출한다.\n- 구분자 -999 와 유닛 번호 88 다음에 결과 32 개(벡터당 16 개)가 이어진다.\n- g_NofM_notAdjacent_BandIndex[0..15] 를 벡터마다 조회한다.",
          "- NofM 인터리빙 구현\n\n[산출 근거] 16 개를 앞 8 개와 뒤 8 개로 나눠 한 칸씩 번갈아 배치한다. 출력[i x 2] = 입력[i], 출력[i x 2 + 1] = 입력[i + 8] 이다. 인접 전극이 잇달아 자극되지 않게 하는 처리다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 벡터 가 : 선택 결과를 0 1 2 3 ... 15 로 둔 뒤 호출\n   예상 출력 : 0 8 1 9 2 10 3 11 4 12 5 13 6 14 7 15\n2) 입력 : 벡터 나 : 앞 시험의 «짝수 색인 200» 선택 결과 (0 2 4 6 8 10 12 14 16 18 20 22 24 26 28 30) 로 둔 뒤 호출\n   예상 출력 : 0 16 2 18 4 20 6 22 8 24 10 26 12 28 14 30"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-89",
          "NofM 패킷 생성",
          "D",
          "SU-ID-CFX-089",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- g_NofM_notAdjacent_BandIndex 16 칸과 g_NofM_LastStimulus_BandIndex 를 지정한 값으로 둔다.",
          "- 거리는 절대값으로 잰다. 같으면 앞에서 시작한다.",
          "- 교차 배열을 지정한 값으로 채우고 직전 자극 전극을 0, 15, 8 로 바꿔 호출한다.\n- 시작 색인과 갱신된 직전 자극 전극을 조회해 기록한다.",
          "- NofM 패킷 생성 구현\n\n[산출 근거] 직전에 자극한 전극에서 교차 배열의 처음과 끝 중 어느 쪽이 더 먼지 재어 먼 쪽에서 시작한다. 연달아 가까운 전극을 자극하지 않게 하는 처리다. 시작 방향에 따라 다음 주기의 직전 자극 전극도 달라진다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 교차 배열 0 8 1 9 2 10 3 11 4 12 5 13 6 14 7 15, 직전 자극 전극 0\n   예상 출력 : 시작 색인 15 (뒤에서), 갱신될 직전 자극 전극 7\n2) 입력 : 교차 배열 0 8 1 9 2 10 3 11 4 12 5 13 6 14 7 15, 직전 자극 전극 15\n   예상 출력 : 시작 색인 0 (앞에서), 갱신될 직전 자극 전극 15\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CFX-ID-89",
          null,
          null,
          null,
          null,
          null,
          null,
          "3) 입력 : 교차 배열 0 8 1 9 2 10 3 11 4 12 5 13 6 14 7 15, 직전 자극 전극 8\n   예상 출력 : 시작 색인 0 (앞에서), 갱신될 직전 자극 전극 15"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CFX-ID-90",
          "NofM PCM 기록",
          "D",
          "SU-ID-CFX-090",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- addr_stimulationTempBuff 16 칸에 시험 값을 쓴다.\n- g_pcmFrameNum_per_channel 과 g_transferableChannelNum_per_1msec 를 지정한 값으로 둔다.\n- addr_transferred_index 를 0 으로 둔다.",
          "- FIFO 기록 방향이 감소 방향이다. 조회할 때 그 순서를 고려한다.",
          "- 임시 버퍼와 두 설정값을 채우고 호출한다.\n- PCM 기록 버퍼 24 칸과 addr_transferred_index 를 조회한다.\n- 프레임 수 1(전달 24)과 3(전달 8) 두 조합으로 수행한다.",
          "- NofM PCM 기록 구현\n\n[산출 근거] PCM 버퍼 24 칸을 먼저 대기 몰드로 모두 채운 뒤, 채널당 프레임 수를 간격으로 자극 데이터를 얹는다. NofM 개수(16)가 전달 가능 채널 수보다 작으면 16 개를 모두 싣고 색인을 0 으로 되돌리고, 아니면 전달 가능한 만큼만 싣고 색인을 이어간다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 채널당 프레임 1, 전달 가능 채널 24, 임시 버퍼 0x40000+i\n   예상 출력 : 앞 8 칸 = 0x40000 0x40001 0x40002 0x40003 0x40004 0x40005 0x40006 0x40007 ... (대기 몰드 0x25555 로 채운 뒤 1 칸 간격으로 얹음), 다음 전송 색인 0\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CFX-ID-90",
          null,
          null,
          null,
          null,
          null,
          null,
          "2) 입력 : 채널당 프레임 3, 전달 가능 채널 8, 임시 버퍼 0x40000+i\n   예상 출력 : 앞 8 칸 = 0x40000 0x25555 0x25555 0x40001 0x25555 0x25555 0x40002 0x25555 ... (대기 몰드 0x25555 로 채운 뒤 3 칸 간격으로 얹음), 다음 전송 색인 8"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CFX-ID-91",
          "PCM 출력 실행",
          "A",
          "SU-ID-CFX-091",
          "NA",
          "NA",
          "코드 분석",
          "- PCM 출력 모드 분기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CFX-ID-92",
          "프리앰블 생성",
          "D",
          "SU-ID-CFX-092",
          "- 빌드 설정에 TDC_UNIT_TEST 를 정의한다.\n- src/1__cfx/test/tdc_unit_test_cfx.c 를 빌드에 넣는다.\n- 기존 소스는 수정하지 않는다. 매크로가 없으면 이 파일은 빈 번역 단위가 된다.\n- 디버거에서 tdc_ut_run_all() 을 호출한다.\n- tdc_ut_done 에 1 이 대입되는 지점에 중단점을 걸고 tdc_ut_result 를 조회한다.\n- PCM 기록 버퍼(HEAR_ADDR_FIFO_PCM_WRITING)를 조회할 수 있게 창을 준비한다.\n- 공유 메모리의 PCM 모드 항목도 함께 조회할 수 있게 한다.",
          "- 결과 배열에서 값 -999 는 구분자다. 그 다음 값이 유닛 번호다.\n- 시험은 전역 상태를 바꾼다. 시험 후에는 장치를 재기동한다.\n- 시험 코드는 평시 빌드에서 제외되므로 정상 동작에 영향을 주지 않는다.\n- 버퍼 기록 방향이 감소 방향이다. 시작 주소에서 아래로 24 칸을 본다.\n- 호출마다 상태가 바뀌므로 두 번 연속 호출해 두 갈래를 모두 본다.",
          "- PCM 상태 초기화 유닛을 먼저 호출해 상태를 영 채움으로 둔다.\n- 원 함수를 한 번 호출하고 버퍼 24 칸을 조회한다. (1 회차)\n- 원 함수를 한 번 더 호출하고 버퍼 24 칸과 PCM 모드를 조회한다. (2 회차)",
          "- 프리앰블 생성 구현\n\n[산출 근거] 상태 변수 g_pcmPreambleState 에 따라 두 갈래로 동작하고 호출마다 상태가 바뀐다. 영 채움 단계에서는 24 칸을 0 으로 채우고 상태를 토글로 옮긴다. 토글 단계에서는 23 칸을 0xFFFFF 로 채우고 마지막 한 칸에 프리앰블 몰드 0xFF555 를 넣은 뒤, PCM 모드를 대기로 바꾸고 상태를 영 채움으로 되돌린다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 1 회차 : 상태가 영 채움인 상태에서 호출\n   예상 출력 : 24 칸 모두 0. 상태가 토글로 바뀐다.\n2) 입력 : 2 회차 : 이어서 한 번 더 호출\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CFX-ID-92",
          null,
          null,
          null,
          null,
          null,
          null,
          "   예상 출력 : 앞 23 칸은 0xFFFFF, 마지막 1 칸은 0xFF555. PCM 모드가 대기로 바뀌고 상태가 영 채움으로 되돌아간다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CFX-ID-93",
          "실시간 자극 비트스트림 생성",
          "D",
          "SU-ID-CFX-093",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- addr_stimulationTempBuff 를 시험 값으로 채운다.\n- g_pcmFrameNum_per_channel 을 1 과 2 로 바꿔 가며 수행한다.",
          "- 시험 맵을 고정한 상태에서만 이 기댓값이 성립한다.\n- 앞단 유닛의 결과를 입력으로 쓰므로 그 유닛을 먼저 시험한다.",
          "- 임시 버퍼를 0x40000+i 로 채운다.\n- 채널당 프레임 수를 1 로 두고 호출해 PCM 버퍼 24 칸을 조회한다.\n- 2 로 바꿔 다시 수행한다.",
          "- 실시간 자극 비트스트림 생성 구현\n\n[산출 근거] 맵 데이터와 공유 메모리를 시험용 상수로 고정하면 출력이 결정된다. 아래 시험 맵을 쓴다. 자극 기법이 만든 임시 버퍼를 PCM 기록 버퍼로 옮긴다. 임시 버퍼를 고정하면 결정적이다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 임시 버퍼 0x40000+i, 채널당 프레임 1\n   예상 출력 : 24 칸에 자극이 한 칸 간격으로 실린다\n2) 입력 : 같은 입력, 채널당 프레임 2\n   예상 출력 : 두 칸 간격으로 실리고 사이는 대기 몰드 0x25555 로 남는다"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CFX-ID-94",
          "특정 명령 비트스트림 생성",
          "D",
          "SU-ID-CFX-094",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- 공유 메모리 PCM_specificBuffer 24 칸에 시험 값을 쓴다.",
          "- 시험 맵을 고정한 상태에서만 이 기댓값이 성립한다.\n- 앞단 유닛의 결과를 입력으로 쓰므로 그 유닛을 먼저 시험한다.",
          "- 특정 명령 버퍼를 0x60000+i 로 채운다.\n- 원 함수를 호출하고 PCM 기록 버퍼 24 칸을 조회한다.",
          "- 특정 명령 비트스트림 생성 구현\n\n[산출 근거] 맵 데이터와 공유 메모리를 시험용 상수로 고정하면 출력이 결정된다. 아래 시험 맵을 쓴다. 공유 메모리의 특정 명령 버퍼 내용을 PCM 기록 버퍼로 그대로 옮긴다. 값을 바꾸지 않는 복사다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 특정 명령 버퍼[i] = 0x60000 + i (i = 0..23)\n   예상 출력 : PCM 기록 버퍼 24 칸이 같은 값이어야 한다 (그대로 복사)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CFX-ID-95",
          "대기 비트스트림 생성",
          "D",
          "SU-ID-CFX-095",
          "- 빌드 설정에 TDC_UNIT_TEST 를 정의한다.\n- src/1__cfx/test/tdc_unit_test_cfx.c 를 빌드에 넣는다.\n- 기존 소스는 수정하지 않는다. 매크로가 없으면 이 파일은 빈 번역 단위가 된다.\n- 디버거에서 tdc_ut_run_all() 을 호출한다.\n- tdc_ut_done 에 1 이 대입되는 지점에 중단점을 걸고 tdc_ut_result 를 조회한다.\n- PCM 기록 버퍼(HEAR_ADDR_FIFO_PCM_WRITING)를 조회할 수 있게 창을 준비한다.",
          "- 결과 배열에서 값 -999 는 구분자다. 그 다음 값이 유닛 번호다.\n- 시험은 전역 상태를 바꾼다. 시험 후에는 장치를 재기동한다.\n- 시험 코드는 평시 빌드에서 제외되므로 정상 동작에 영향을 주지 않는다.\n- 버퍼 기록 방향이 감소 방향이다. 시작 주소에서 아래로 24 칸을 본다.",
          "- 버퍼를 미리 다른 값(예: 0x12345)으로 채워 둔다.\n- 원 함수를 한 번 호출한다.\n- 기록 버퍼 시작 주소부터 감소 방향으로 24 칸을 조회한다.",
          "- 대기 비트스트림 생성 구현\n\n[산출 근거] PCM 기록 버퍼 시작 주소부터 감소 방향으로 24 칸을 같은 값으로 채운다. 채우는 값은 0x25555 다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 버퍼를 0x12345 로 채운 뒤 호출\n   예상 출력 : 24 칸 모두 0x25555"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CFX-ID-96",
          "연결 검사용 비트스트림 생성",
          "D",
          "SU-ID-CFX-096",
          "- 빌드 설정에 TDC_UNIT_TEST 를 정의한다.\n- src/1__cfx/test/tdc_unit_test_cfx.c 를 빌드에 넣는다.\n- 기존 소스는 수정하지 않는다. 매크로가 없으면 이 파일은 빈 번역 단위가 된다.\n- 디버거에서 tdc_ut_run_all() 을 호출한다.\n- tdc_ut_done 에 1 이 대입되는 지점에 중단점을 걸고 tdc_ut_result 를 조회한다.\n- PCM 기록 버퍼(HEAR_ADDR_FIFO_PCM_WRITING)를 조회할 수 있게 창을 준비한다.",
          "- 결과 배열에서 값 -999 는 구분자다. 그 다음 값이 유닛 번호다.\n- 시험은 전역 상태를 바꾼다. 시험 후에는 장치를 재기동한다.\n- 시험 코드는 평시 빌드에서 제외되므로 정상 동작에 영향을 주지 않는다.\n- 버퍼 기록 방향이 감소 방향이다. 시작 주소에서 아래로 24 칸을 본다.",
          "- 버퍼를 미리 다른 값(예: 0x12345)으로 채워 둔다.\n- 원 함수를 한 번 호출한다.\n- 기록 버퍼 시작 주소부터 감소 방향으로 24 칸을 조회한다.",
          "- 연결 검사용 비트스트림 생성 구현\n\n[산출 근거] PCM 기록 버퍼 시작 주소부터 감소 방향으로 24 칸을 같은 값으로 채운다. 채우는 값은 0x35555 다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 버퍼를 0x12345 로 채운 뒤 호출\n   예상 출력 : 24 칸 모두 0x35555"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CFX-ID-97",
          "영 채움 생성",
          "D",
          "SU-ID-CFX-097",
          "- 빌드 설정에 TDC_UNIT_TEST 를 정의한다.\n- src/1__cfx/test/tdc_unit_test_cfx.c 를 빌드에 넣는다.\n- 기존 소스는 수정하지 않는다. 매크로가 없으면 이 파일은 빈 번역 단위가 된다.\n- 디버거에서 tdc_ut_run_all() 을 호출한다.\n- tdc_ut_done 에 1 이 대입되는 지점에 중단점을 걸고 tdc_ut_result 를 조회한다.\n- PCM 기록 버퍼(HEAR_ADDR_FIFO_PCM_WRITING)를 조회할 수 있게 창을 준비한다.",
          "- 결과 배열에서 값 -999 는 구분자다. 그 다음 값이 유닛 번호다.\n- 시험은 전역 상태를 바꾼다. 시험 후에는 장치를 재기동한다.\n- 시험 코드는 평시 빌드에서 제외되므로 정상 동작에 영향을 주지 않는다.\n- 버퍼 기록 방향이 감소 방향이다. 시작 주소에서 아래로 24 칸을 본다.",
          "- 버퍼를 미리 다른 값(예: 0x12345)으로 채워 둔다.\n- 원 함수를 한 번 호출한다.\n- 기록 버퍼 시작 주소부터 감소 방향으로 24 칸을 조회한다.",
          "- 영 채움 생성 구현\n\n[산출 근거] PCM 기록 버퍼 시작 주소부터 감소 방향으로 24 칸을 같은 값으로 채운다. 채우는 값은 0x00000 다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 버퍼를 0x12345 로 채운 뒤 호출\n   예상 출력 : 24 칸 모두 0x00000"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CFX-ID-98",
          "PCM 상태 초기화",
          "A",
          "SU-ID-CFX-098",
          "NA",
          "NA",
          "코드 분석",
          "- PCM 상태 초기화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CFX-ID-99",
          "검사 회로 활성화",
          "A",
          "SU-ID-CFX-099",
          "NA",
          "NA",
          "코드 분석",
          "- 검사 회로 활성화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CFX-ID-100",
          "검사 신호 출력",
          "A",
          "SU-ID-CFX-100",
          "NA",
          "NA",
          "코드 분석",
          "- 검사 신호 출력 분기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CFX-ID-101",
          "채널별 검사 프레임 생성",
          "D",
          "SU-ID-CFX-101",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- g_pcmFrameNum_per_channel 을 1 로 둔다.\n- 공유 메모리 backtelControlRegister 를 지정한 값으로 둔다.",
          "- 시험 맵을 고정한 상태에서만 이 기댓값이 성립한다.\n- 앞단 유닛의 결과를 입력으로 쓰므로 그 유닛을 먼저 시험한다.",
          "- 채널당 프레임 수를 1 로 두고 호출한다.\n- PCM 기록 버퍼 24 칸을 조회해 검사 프레임 자리와 자극 자리를 기록한다.",
          "- 채널별 검사 프레임 생성 구현\n\n[산출 근거] 맵 데이터와 공유 메모리를 시험용 상수로 고정하면 출력이 결정된다. 아래 시험 맵을 쓴다. 채널당 1 프레임 구성으로 검사 프레임을 만든다. 검사 회로 설정과 자극 자리 배치가 결정적이다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 채널당 프레임 1, 검사 제어 레지스터 0\n   예상 출력 : 첫 칸에 검사 설정 몰드가, 나머지에 대기 몰드 0x25555 가 실린다"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CFX-ID-102",
          "검사 회로 비활성화",
          "A",
          "SU-ID-CFX-102",
          "NA",
          "NA",
          "코드 분석",
          "- 검사 회로 비활성화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CFX-ID-103",
          "검사 결과 공유 및 회로 해제",
          "A",
          "SU-ID-CFX-103",
          "NA",
          "NA",
          "코드 분석",
          "- 검사 결과 공유 및 회로 해제 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CFX-ID-104",
          "검사 주기 계수",
          "A",
          "SU-ID-CFX-104",
          "NA",
          "NA",
          "코드 분석",
          "- 검사 주기 계수 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-1",
          "LED 출력 끄기",
          "A",
          "SU-ID-CM3-001",
          "NA",
          "NA",
          "코드 분석",
          "- LED 끄기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-1",
          "시스템 초기화",
          "A",
          "SU-ID-CM3-001",
          "NA",
          "NA",
          "코드 분석",
          "- 시스템 초기화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-2",
          "메모리 에러 LED  출력",
          "A",
          "SU-ID-CM3-002",
          "NA",
          "NA",
          "코드 분석",
          "- 메모리 에러 LED  출력 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-2",
          "I2C 인터페이스 초기화",
          "A",
          "SU-ID-CM3-002",
          "NA",
          "NA",
          "코드 분석",
          "- I2C 인터페이스 초기화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-3",
          "NRF 리셋",
          "A",
          "SU-ID-CM3-003",
          "NA",
          "NA",
          "코드 분석",
          "- NRF 리셋 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-3",
          "SPI 인터페이스 초기화",
          "A",
          "SU-ID-CM3-003",
          "NA",
          "NA",
          "코드 분석",
          "- SPI 인터페이스 초기화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-4",
          "NRF Off 명령 ",
          "A",
          "SU-ID-CM3-004",
          "NA",
          "NA",
          "코드 분석",
          "- NRF Off 명령  구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-4",
          "SPI 직접 메모리 접근 활성화",
          "A",
          "SU-ID-CM3-004",
          "NA",
          "NA",
          "코드 분석",
          "- SPI 직접 메모리 접근 활성화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-5",
          "인터럽트 리셋",
          "A",
          "SU-ID-CM3-005",
          "NA",
          "NA",
          "코드 분석",
          "- 인터럽트 리셋 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-5",
          "터치 센서 하드 리셋",
          "A",
          "SU-ID-CM3-005",
          "NA",
          "NA",
          "코드 분석",
          "- 터치 센서 하드 리셋 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-6",
          "DMA 리셋",
          "A",
          "SU-ID-CM3-006",
          "NA",
          "NA",
          "코드 분석",
          "- DMA 리셋 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-6",
          "터치 센서 초기화 시작",
          "A",
          "SU-ID-CM3-006",
          "NA",
          "NA",
          "코드 분석",
          "- 터치 센서 초기화 시작 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-7",
          "I2C 설정",
          "A",
          "SU-ID-CM3-007",
          "NA",
          "NA",
          "코드 분석",
          "- I2C 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-7",
          "터치 센서 운용 설정 적용",
          "A",
          "SU-ID-CM3-007",
          "NA",
          "NA",
          "코드 분석",
          "- 터치 센서 운용 설정 적용 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-8",
          "SPI 설정",
          "A",
          "SU-ID-CM3-008",
          "NA",
          "NA",
          "코드 분석",
          "- SPI 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-8",
          "터치 감도 임계 설정",
          "A",
          "SU-ID-CM3-008",
          "NA",
          "NA",
          "코드 분석",
          "- 터치 감도 임계 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-9",
          "주기 반복용 인터럽트 설정",
          "A",
          "SU-ID-CM3-009",
          "NA",
          "NA",
          "코드 분석",
          "- 주기 반복용 인터럽트 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-9",
          "무선 칩셋 리셋",
          "A",
          "SU-ID-CM3-009",
          "NA",
          "NA",
          "코드 분석",
          "- 무선 칩셋 리셋 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-10",
          "인터럽트 활성화",
          "A",
          "SU-ID-CM3-010",
          "NA",
          "NA",
          "코드 분석",
          "- 인터럽트 활성화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-10",
          "무선 칩셋 제어 초기화",
          "A",
          "SU-ID-CM3-010",
          "NA",
          "NA",
          "코드 분석",
          "- 무선 칩셋 제어 초기화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-11",
          "사용 준비 상태 전송",
          "A",
          "SU-ID-CM3-011",
          "NA",
          "NA",
          "코드 분석",
          "- 사용 준비 상태 전송 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-11",
          "배터리 상태 초기화",
          "A",
          "SU-ID-CM3-011",
          "NA",
          "NA",
          "코드 분석",
          "- 배터리 상태 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-12",
          "PMIC 전원 끔",
          "A",
          "SU-ID-CM3-012",
          "NA",
          "NA",
          "코드 분석",
          "- PMIC 전원 끔 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-12",
          "오류 플래그 해제",
          "A",
          "SU-ID-CM3-012",
          "NA",
          "NA",
          "코드 분석",
          "- 오류 플래그 해제 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-13",
          "가속도 센서 초기화",
          "A",
          "SU-ID-CM3-013",
          "NA",
          "NA",
          "코드 분석",
          "- 가속도 센서 초기화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-13",
          "CFX 기동 대기",
          "A",
          "SU-ID-CM3-013",
          "NA",
          "NA",
          "코드 분석",
          "- CFX 기동 대기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-14",
          "CFX 초기화 에러 LED 출력",
          "A",
          "SU-ID-CM3-014",
          "NA",
          "NA",
          "코드 분석",
          "- CFX 초기화 에러 LED 출력 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-14",
          "메모리 설정 완료 통지",
          "A",
          "SU-ID-CM3-014",
          "NA",
          "NA",
          "코드 분석",
          "- 메모리 설정 완료 통지 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-15",
          "배터리 모니터링 경계 값",
          "A",
          "SU-ID-CM3-015",
          "NA",
          "NA",
          "코드 분석",
          "- 배터리 모니터링 경계 값 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-15",
          "반복 실행 허가",
          "A",
          "SU-ID-CM3-015",
          "NA",
          "NA",
          "코드 분석",
          "- 반복 실행 허가 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-16",
          "에러 플래그 제거",
          "A",
          "SU-ID-CM3-016",
          "NA",
          "NA",
          "코드 분석",
          "- 에러 플래그 제거 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-16",
          "정상 기동 시퀀스",
          "A",
          "SU-ID-CM3-016",
          "NA",
          "NA",
          "코드 분석",
          "- 정상 기동 시퀀스 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-17",
          "인터럽트 서비스 루틴, I2C",
          "A",
          "SU-ID-CM3-017",
          "NA",
          "NA",
          "코드 분석",
          "- 인터럽트 서비스 루틴, I2C 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-17",
          "정상 동작 실행",
          "A",
          "SU-ID-CM3-017",
          "NA",
          "NA",
          "코드 분석",
          "- 정상 동작 실행 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-18",
          "인터럽트 서비스 루틴, SPI 에러",
          "A",
          "SU-ID-CM3-018",
          "NA",
          "NA",
          "코드 분석",
          "- 인터럽트 서비스 루틴, SPI 에러 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-18",
          "입력 수집",
          "A",
          "SU-ID-CM3-018",
          "NA",
          "NA",
          "코드 분석",
          "- 입력 수집 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-19",
          "인터럽트 서비스 루틴, DMA 0",
          "A",
          "SU-ID-CM3-019",
          "NA",
          "NA",
          "코드 분석",
          "- 인터럽트 서비스 루틴, DMA 0 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-19",
          "입력 처리",
          "A",
          "SU-ID-CM3-019",
          "NA",
          "NA",
          "코드 분석",
          "- 입력 처리 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-20",
          "인터럽트 서비스 루틴, DMA 1",
          "A",
          "SU-ID-CM3-020",
          "NA",
          "NA",
          "코드 분석",
          "- 인터럽트 서비스 루틴, DMA 1 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-20",
          "반복 실행 종료",
          "A",
          "SU-ID-CM3-020",
          "NA",
          "NA",
          "코드 분석",
          "- 반복 실행 종료 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-21",
          "에러 확인 ",
          "A",
          "SU-ID-CM3-021",
          "NA",
          "NA",
          "코드 분석",
          "- 에러 확인  구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-21",
          "상태 값 공유",
          "A",
          "SU-ID-CM3-021",
          "NA",
          "NA",
          "코드 분석",
          "- 상태 값 공유 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-22",
          "LED 출력 상태 확인",
          "A",
          "SU-ID-CM3-022",
          "NA",
          "NA",
          "코드 분석",
          "- LED 출력 상태 확인 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-22",
          "맵 번호 갱신",
          "A",
          "SU-ID-CM3-022",
          "NA",
          "NA",
          "코드 분석",
          "- 맵 번호 갱신 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-23",
          "배터리 잔량 업데이트",
          "A",
          "SU-ID-CM3-023",
          "NA",
          "NA",
          "코드 분석",
          "- 배터리 잔량 업데이트 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-23",
          "배터리 수신 시한 초과 처리",
          "A",
          "SU-ID-CM3-023",
          "NA",
          "NA",
          "코드 분석",
          "- 배터리 수신 시한 초과 처리 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-24",
          "사용자 인터페이스 제어",
          "A",
          "SU-ID-CM3-024",
          "NA",
          "NA",
          "코드 분석",
          "- 사용자 인터페이스 제어 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-24",
          "거치대 뚜껑 닫힘 처리",
          "A",
          "SU-ID-CM3-024",
          "NA",
          "NA",
          "코드 분석",
          "- 거치대 뚜껑 닫힘 처리 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-25",
          "맵 번호 업데이트 ",
          "A",
          "SU-ID-CM3-025",
          "NA",
          "NA",
          "코드 분석",
          "- 맵 번호 업데이트  구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-25",
          "절전 진입 판정",
          "A",
          "SU-ID-CM3-025",
          "NA",
          "NA",
          "코드 분석",
          "- 절전 진입 판정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-26",
          "자극 알림 출력",
          "A",
          "SU-ID-CM3-026",
          "NA",
          "NA",
          "코드 분석",
          "- 자극 알림 출력 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-26",
          "감시 타이머 갱신",
          "A",
          "SU-ID-CM3-026",
          "NA",
          "NA",
          "코드 분석",
          "- 감시 타이머 갱신 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-27",
          "PMIC On/Off ",
          "A",
          "SU-ID-CM3-027",
          "NA",
          "NA",
          "코드 분석",
          "- PMIC On/Off  구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-27",
          "시스템 상태 판정",
          "A",
          "SU-ID-CM3-027",
          "NA",
          "NA",
          "코드 분석",
          "- 시스템 상태 판정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-28",
          "LED 패턴 출력 ",
          "A",
          "SU-ID-CM3-028",
          "NA",
          "NA",
          "코드 분석",
          "- LED 패턴 출력  구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-28",
          "충전 상태 처리",
          "A",
          "SU-ID-CM3-028",
          "NA",
          "NA",
          "코드 분석",
          "- 충전 상태 처리 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-29",
          "NRF On/Off",
          "A",
          "SU-ID-CM3-029",
          "NA",
          "NA",
          "코드 분석",
          "- NRF On/Off 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-29",
          "배터리 저전압 판정",
          "A",
          "SU-ID-CM3-029",
          "NA",
          "NA",
          "코드 분석",
          "- 배터리 저전압 판정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-30",
          "공유메모리 접근, USB 커넥터 상태 읽기",
          "A",
          "SU-ID-CM3-030",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, USB 커넥터 상태 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-30",
          "내부기 연결 단절 감시",
          "A",
          "SU-ID-CM3-030",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 연결 단절 감시 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-31",
          "공유메모리 접근, 전원 버튼 상태 읽기",
          "A",
          "SU-ID-CM3-031",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 전원 버튼 상태 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-31",
          "매핑 모드 전환",
          "A",
          "SU-ID-CM3-031",
          "NA",
          "NA",
          "코드 분석",
          "- 매핑 모드 전환 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-32",
          "공유메모리 접근, PMIC On/Off",
          "A",
          "SU-ID-CM3-032",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, PMIC On/Off 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-32",
          "무선 전원 제어",
          "A",
          "SU-ID-CM3-032",
          "NA",
          "NA",
          "코드 분석",
          "- 무선 전원 제어 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-33",
          "공유메모리 접근, 저전력 모드 진입",
          "A",
          "SU-ID-CM3-033",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 저전력 모드 진입 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-33",
          "무선 정지 명령",
          "A",
          "SU-ID-CM3-033",
          "NA",
          "NA",
          "코드 분석",
          "- 무선 정지 명령 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-34",
          "공유메모리 접근, 배터리 전압 교정값 읽기",
          "A",
          "SU-ID-CM3-034",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 배터리 전압 교정값 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-34",
          "무선 칩셋 동작 모드 설정",
          "A",
          "SU-ID-CM3-034",
          "NA",
          "NA",
          "코드 분석",
          "- 무선 칩셋 동작 모드 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-35",
          "공유메모리 접근, 배터리 전압 값 읽기",
          "A",
          "SU-ID-CM3-035",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 배터리 전압 값 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-35",
          "내부기 연결 상태 통지",
          "A",
          "SU-ID-CM3-035",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 연결 상태 통지 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-36",
          "공유메모리 접근, PCM 출력 모드 변경",
          "A",
          "SU-ID-CM3-036",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, PCM 출력 모드 변경 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-36",
          "터치 주기 처리",
          "A",
          "SU-ID-CM3-036",
          "NA",
          "NA",
          "코드 분석",
          "- 터치 주기 처리 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-37",
          "공유메모리 접근, next PCM 출력 모드 변경",
          "A",
          "SU-ID-CM3-037",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, next PCM 출력 모드 변경 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-37",
          "터치 상태 조회",
          "A",
          "SU-ID-CM3-037",
          "NA",
          "NA",
          "코드 분석",
          "- 터치 상태 조회 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-38",
          "공유메모리 접근, PCM 출력 버퍼 데이터 채우기",
          "A",
          "SU-ID-CM3-038",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, PCM 출력 버퍼 데이터 채우기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-38",
          "터치 판정 초기화",
          "A",
          "SU-ID-CM3-038",
          "NA",
          "NA",
          "코드 분석",
          "- 터치 판정 초기화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-39",
          "공유메모리 접근, PCM 출력 모드 읽기",
          "A",
          "SU-ID-CM3-039",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, PCM 출력 모드 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-39",
          "기동 무시 구간 설정",
          "A",
          "SU-ID-CM3-039",
          "NA",
          "NA",
          "코드 분석",
          "- 기동 무시 구간 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-40",
          "공유메모리 접근, 내부기 연결 검사용 PCM 출력 상태 읽기",
          "A",
          "SU-ID-CM3-040",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 내부기 연결 검사용 PCM 출력 상태 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-40",
          "터치 판정 단계 실행",
          "A",
          "SU-ID-CM3-040",
          "NA",
          "NA",
          "코드 분석",
          "- 터치 판정 단계 실행 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-41",
          "공유메모리 접근, 내부기 연결 검사용 PCM 출력 상태 지우기",
          "A",
          "SU-ID-CM3-041",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 내부기 연결 검사용 PCM 출력 상태 지우기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-41",
          "터치 센서 상태 읽기",
          "A",
          "SU-ID-CM3-041",
          "NA",
          "NA",
          "코드 분석",
          "- 터치 센서 상태 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-42",
          "공유메모리 접근, 사용자 설정 값 로딩 여부 확인",
          "A",
          "SU-ID-CM3-042",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 사용자 설정 값 로딩 여부 확인 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-42",
          "터치 센서 계측값 읽기",
          "A",
          "SU-ID-CM3-042",
          "NA",
          "NA",
          "코드 분석",
          "- 터치 센서 계측값 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-43",
          "공유메모리 접근, 맵 변경 명령 전달",
          "A",
          "SU-ID-CM3-043",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 맵 변경 명령 전달 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-43",
          "재보정 트리거",
          "A",
          "SU-ID-CM3-043",
          "NA",
          "NA",
          "코드 분석",
          "- 재보정 트리거 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-44",
          "공유메모리 접근, 맵 데이터 로딩여부 확인",
          "A",
          "SU-ID-CM3-044",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 맵 데이터 로딩여부 확인 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-44",
          "기준값 재동기",
          "A",
          "SU-ID-CM3-044",
          "NA",
          "NA",
          "코드 분석",
          "- 기준값 재동기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-45",
          "공유메모리 접근, 현재 맵 데이터 주소 반환",
          "A",
          "SU-ID-CM3-045",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 현재 맵 데이터 주소 반환 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-45",
          "보정 완료 확인",
          "A",
          "SU-ID-CM3-045",
          "NA",
          "NA",
          "코드 분석",
          "- 보정 완료 확인 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-46",
          "공유메모리 접근, CM3 계산된 자극 파라미터 주소 반환",
          "A",
          "SU-ID-CM3-046",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, CM3 계산된 자극 파라미터 주소 반환 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-46",
          "저전력 감시 모드 설정",
          "A",
          "SU-ID-CM3-046",
          "NA",
          "NA",
          "코드 분석",
          "- 저전력 감시 모드 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-47",
          "공유메모리 접근, 계산된 자극 알림 크기 전달",
          "A",
          "SU-ID-CM3-047",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 계산된 자극 알림 크기 전달 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-47",
          "배터리 잔량 상태",
          "A",
          "SU-ID-CM3-047",
          "NA",
          "NA",
          "코드 분석",
          "- 배터리 잔량 상태 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-48",
          "공유메모리 접근,자극 알림 신호 On/Off 전달",
          "A",
          "SU-ID-CM3-048",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근,자극 알림 신호 On/Off 전달 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-48",
          "충전기 연결 상태",
          "A",
          "SU-ID-CM3-048",
          "NA",
          "NA",
          "코드 분석",
          "- 충전기 연결 상태 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-49",
          "공유메모리 접근, CM3 오디오 신호처리 파라미터 계산 완료 전달",
          "A",
          "SU-ID-CM3-049",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, CM3 오디오 신호처리 파라미터 계산 완료 전달 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-49",
          "거치대 뚜껑 상태",
          "A",
          "SU-ID-CM3-049",
          "NA",
          "NA",
          "코드 분석",
          "- 거치대 뚜껑 상태 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-50",
          "공유메모리 접근, 백텔 설정 값 전달",
          "A",
          "SU-ID-CM3-050",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 백텔 설정 값 전달 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-50",
          "배터리 잔량 읽기",
          "A",
          "SU-ID-CM3-050",
          "NA",
          "NA",
          "코드 분석",
          "- 배터리 잔량 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-51",
          "공유메모리 접근, 현재 자극 출력 값 읽기",
          "A",
          "SU-ID-CM3-051",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 현재 자극 출력 값 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-51",
          "전원 관리 소자 제어",
          "A",
          "SU-ID-CM3-051",
          "NA",
          "NA",
          "코드 분석",
          "- 전원 관리 소자 제어 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-52",
          "공유메모리 접근, 오디오 입력(ADC) 최대값 읽기",
          "A",
          "SU-ID-CM3-052",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 오디오 입력(ADC) 최대값 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-52",
          "저전력 진입 명령",
          "A",
          "SU-ID-CM3-052",
          "NA",
          "NA",
          "코드 분석",
          "- 저전력 진입 명령 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-53",
          "공유메모리 접근, 내부기 ID 읽기",
          "A",
          "SU-ID-CM3-053",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 내부기 ID 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-53",
          "표시 요청 등록",
          "A",
          "SU-ID-CM3-053",
          "NA",
          "NA",
          "코드 분석",
          "- 표시 요청 등록 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-54",
          "공유메모리 접근, 연결된 내부기 리콘용 접속 키 읽기",
          "A",
          "SU-ID-CM3-054",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 연결된 내부기 리콘용 접속 키 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-54",
          "표시 중재 주기 실행",
          "A",
          "SU-ID-CM3-054",
          "NA",
          "NA",
          "코드 분석",
          "- 표시 중재 주기 실행 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-55",
          "공유메모리 접근, 연결된 내부기 번호 전달",
          "A",
          "SU-ID-CM3-055",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 연결된 내부기 번호 전달 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-55",
          "표시 패턴 출력",
          "A",
          "SU-ID-CM3-055",
          "NA",
          "NA",
          "코드 분석",
          "- 표시 패턴 출력 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-56",
          "공유메모리 접근, 연결된 내부기 번호 읽기",
          "A",
          "SU-ID-CM3-056",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 연결된 내부기 번호 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-56",
          "표시 소등",
          "A",
          "SU-ID-CM3-056",
          "NA",
          "NA",
          "코드 분석",
          "- 표시 소등 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-57",
          "공유메모리 접근, 연결된 내부기 사용자 이름 읽기",
          "A",
          "SU-ID-CM3-057",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 연결된 내부기 사용자 이름 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-57",
          "표시 강제 소등",
          "A",
          "SU-ID-CM3-057",
          "NA",
          "NA",
          "코드 분석",
          "- 표시 강제 소등 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-58",
          "공유메모리 접근, 연결된 내부기 수술위치 읽기",
          "A",
          "SU-ID-CM3-058",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 연결된 내부기 수술위치 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-58",
          "내부기 연결 표시 상태 설정",
          "A",
          "SU-ID-CM3-058",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 연결 표시 상태 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-59",
          "공유메모리 접근, 연결된 내부기의 사용가능한 맵 개수 읽기",
          "A",
          "SU-ID-CM3-059",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 연결된 내부기의 사용가능한 맵 개수 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-59",
          "동작 표시 상태",
          "A",
          "SU-ID-CM3-059",
          "NA",
          "NA",
          "코드 분석",
          "- 동작 표시 상태 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-60",
          "공유메모리 접근, 연결된 내부기의 사용 가능한 맵 인덱스 읽기",
          "A",
          "SU-ID-CM3-060",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 연결된 내부기의 사용 가능한 맵 인덱스 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-60",
          "인터럽트 구동 활성 통지",
          "A",
          "SU-ID-CM3-060",
          "NA",
          "NA",
          "코드 분석",
          "- 인터럽트 구동 활성 통지 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-61",
          "공유메모리 접근, 연결된 내부기의 맵 스탬프 읽기",
          "A",
          "SU-ID-CM3-061",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 연결된 내부기의 맵 스탬프 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-61",
          "표시 요청 갱신",
          "A",
          "SU-ID-CM3-061",
          "NA",
          "NA",
          "코드 분석",
          "- 표시 요청 갱신 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-62",
          "공유메모리 접근, 연결된 내부기 맵 생성일자 읽기",
          "A",
          "SU-ID-CM3-062",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 연결된 내부기 맵 생성일자 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-62",
          "메모리 오류 표시",
          "A",
          "SU-ID-CM3-062",
          "NA",
          "NA",
          "코드 분석",
          "- 메모리 오류 표시 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-63",
          "공유메모리 접근, 맵 번호 변경",
          "A",
          "SU-ID-CM3-063",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 맵 번호 변경 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-63",
          "저전력 진입 실행",
          "A",
          "SU-ID-CM3-063",
          "NA",
          "NA",
          "코드 분석",
          "- 저전력 진입 실행 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-64",
          "공유메모리 접근, 맵 번호 읽기",
          "A",
          "SU-ID-CM3-064",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 맵 번호 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-64",
          "주변 장치 정지",
          "A",
          "SU-ID-CM3-064",
          "NA",
          "NA",
          "코드 분석",
          "- 주변 장치 정지 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-65",
          "공유메모리 접근, 자극 볼륨 변경",
          "A",
          "SU-ID-CM3-065",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 자극 볼륨 변경 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-65",
          "CFX 저전력 진입 대기",
          "A",
          "SU-ID-CM3-065",
          "NA",
          "NA",
          "코드 분석",
          "- CFX 저전력 진입 대기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-66",
          "공유메모리 접근, 자극 볼륨 읽기",
          "A",
          "SU-ID-CM3-066",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 자극 볼륨 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-66",
          "시스템 클럭 강하",
          "A",
          "SU-ID-CM3-066",
          "NA",
          "NA",
          "코드 분석",
          "- 시스템 클럭 강하 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-67",
          "공유메모리 접근, 오디오 볼륨 변경",
          "A",
          "SU-ID-CM3-067",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 오디오 볼륨 변경 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-67",
          "I2C 분주 조정",
          "A",
          "SU-ID-CM3-067",
          "NA",
          "NA",
          "코드 분석",
          "- I2C 분주 조정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-68",
          "공유메모리 접근, 오디오 볼륨 읽기",
          "A",
          "SU-ID-CM3-068",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 오디오 볼륨 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-68",
          "저전력 터치 감시",
          "A",
          "SU-ID-CM3-068",
          "NA",
          "NA",
          "코드 분석",
          "- 저전력 터치 감시 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-69",
          "공유메모리 접근, LED 알림 설정 변경",
          "A",
          "SU-ID-CM3-069",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, LED 알림 설정 변경 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-69",
          "재기동",
          "A",
          "SU-ID-CM3-069",
          "NA",
          "NA",
          "코드 분석",
          "- 재기동 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-70",
          "공유메모리 접근, LED 알림 설정 읽기",
          "A",
          "SU-ID-CM3-070",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, LED 알림 설정 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-70",
          "오류 코드 기록",
          "A",
          "SU-ID-CM3-070",
          "NA",
          "NA",
          "코드 분석",
          "- 오류 코드 기록 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-71",
          "공유메모리 접근, 자극 알림 설정 변경",
          "A",
          "SU-ID-CM3-071",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 자극 알림 설정 변경 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-71",
          "오류 코드 읽기",
          "A",
          "SU-ID-CM3-071",
          "NA",
          "NA",
          "코드 분석",
          "- 오류 코드 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-72",
          "공유메모리 접근, 자극 알림 설정 읽기",
          "A",
          "SU-ID-CM3-072",
          "NA",
          "NA",
          "코드 분석",
          "- 공유메모리 접근, 자극 알림 설정 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-72",
          "CFX 오류 코드 읽기",
          "A",
          "SU-ID-CM3-072",
          "NA",
          "NA",
          "코드 분석",
          "- CFX 오류 코드 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-73",
          "I2C 데이터 쓰기 시작",
          "A",
          "SU-ID-CM3-073",
          "NA",
          "NA",
          "코드 분석",
          "- I2C 데이터 쓰기 시작 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-73",
          "CFX 적재 완료 확인",
          "A",
          "SU-ID-CM3-073",
          "NA",
          "NA",
          "코드 분석",
          "- CFX 적재 완료 확인 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-74",
          "I2C 데이터 읽기 시작",
          "A",
          "SU-ID-CM3-074",
          "NA",
          "NA",
          "코드 분석",
          "- I2C 데이터 읽기 시작 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-74",
          "공유 메모리 배치 검증",
          "A",
          "SU-ID-CM3-074",
          "NA",
          "NA",
          "코드 분석",
          "- 공유 메모리 배치 검증 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-75",
          "I2C 드라이버 상태 읽기",
          "A",
          "SU-ID-CM3-075",
          "NA",
          "NA",
          "코드 분석",
          "- I2C 드라이버 상태 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-75",
          "PCM 출력 모드 설정",
          "A",
          "SU-ID-CM3-075",
          "NA",
          "NA",
          "코드 분석",
          "- PCM 출력 모드 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-76",
          "SPI 송신 데이터 쓰기",
          "A",
          "SU-ID-CM3-076",
          "NA",
          "NA",
          "코드 분석",
          "- SPI 송신 데이터 쓰기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-76",
          "다음 PCM 출력 모드 설정",
          "A",
          "SU-ID-CM3-076",
          "NA",
          "NA",
          "코드 분석",
          "- 다음 PCM 출력 모드 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-77",
          "SPI 송신 데이터 준비 완료 전달",
          "A",
          "SU-ID-CM3-077",
          "NA",
          "NA",
          "코드 분석",
          "- SPI 송신 데이터 준비 완료 전달 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-77",
          "특정 명령 버퍼 기록",
          "A",
          "SU-ID-CM3-077",
          "NA",
          "NA",
          "코드 분석",
          "- 특정 명령 버퍼 기록 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-78",
          "SPI 송신 완료 전달",
          "A",
          "SU-ID-CM3-078",
          "NA",
          "NA",
          "코드 분석",
          "- SPI 송신 완료 전달 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-78",
          "연결 검사 결과 읽기",
          "A",
          "SU-ID-CM3-078",
          "NA",
          "NA",
          "코드 분석",
          "- 연결 검사 결과 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "신호처리 모듈",
          "SW-FW-UnitTest-CM3-ID-79",
          "자극 DAC 선택 및 C ,T 레벨 계산 ",
          "A",
          "SU-ID-CM3-079",
          "NA",
          "NA",
          "코드 분석",
          "- 자극 DAC 선택 및 C ,T 레벨 계산  구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-79",
          "오디오 입력 최대값 읽기",
          "A",
          "SU-ID-CM3-079",
          "NA",
          "NA",
          "코드 분석",
          "- 오디오 입력 최대값 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-80",
          "I2C 사용 가능 업데이트 ",
          "A",
          "SU-ID-CM3-080",
          "NA",
          "NA",
          "코드 분석",
          "- I2C 사용 가능 업데이트  구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-80",
          "현재 자극 출력 값 읽기",
          "A",
          "SU-ID-CM3-080",
          "NA",
          "NA",
          "코드 분석",
          "- 현재 자극 출력 값 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-81",
          "I2C 사용 불가능 업데이트",
          "A",
          "SU-ID-CM3-081",
          "NA",
          "NA",
          "코드 분석",
          "- I2C 사용 불가능 업데이트 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-81",
          "자극 파라미터 계산 완료 통지",
          "A",
          "SU-ID-CM3-081",
          "NA",
          "NA",
          "코드 분석",
          "- 자극 파라미터 계산 완료 통지 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-82",
          "I2C 사용 가능 상태 읽기",
          "A",
          "SU-ID-CM3-082",
          "NA",
          "NA",
          "코드 분석",
          "- I2C 사용 가능 상태 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-82",
          "맵 변경 명령 전달",
          "A",
          "SU-ID-CM3-082",
          "NA",
          "NA",
          "코드 분석",
          "- 맵 변경 명령 전달 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-83",
          "PMIC 레지스터 쓰기",
          "A",
          "SU-ID-CM3-083",
          "NA",
          "NA",
          "코드 분석",
          "- PMIC 레지스터 쓰기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-83",
          "매핑 연결 상태 공유",
          "A",
          "SU-ID-CM3-083",
          "NA",
          "NA",
          "코드 분석",
          "- 매핑 연결 상태 공유 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-84",
          "PMIC 레지스터 읽기",
          "A",
          "SU-ID-CM3-084",
          "NA",
          "NA",
          "코드 분석",
          "- PMIC 레지스터 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-84",
          "맵 데이터 적재 확인",
          "A",
          "SU-ID-CM3-084",
          "NA",
          "NA",
          "코드 분석",
          "- 맵 데이터 적재 확인 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-85",
          "FPGA 레지스터 쓰기",
          "A",
          "SU-ID-CM3-085",
          "NA",
          "NA",
          "코드 분석",
          "- FPGA 레지스터 쓰기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-85",
          "자극 파라미터 저장 위치 조회",
          "A",
          "SU-ID-CM3-085",
          "NA",
          "NA",
          "코드 분석",
          "- 자극 파라미터 저장 위치 조회 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-86",
          "FPGA 레지스터 읽기",
          "A",
          "SU-ID-CM3-086",
          "NA",
          "NA",
          "코드 분석",
          "- FPGA 레지스터 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-86",
          "내부기 제조 번호 읽기",
          "A",
          "SU-ID-CM3-086",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 제조 번호 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-87",
          "FPGA FIFO 읽기",
          "A",
          "SU-ID-CM3-087",
          "NA",
          "NA",
          "코드 분석",
          "- FPGA FIFO 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-87",
          "연결 내부기 번호",
          "A",
          "SU-ID-CM3-087",
          "NA",
          "NA",
          "코드 분석",
          "- 연결 내부기 번호 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-88",
          "내부기 제어 상태 변경",
          "A",
          "SU-ID-CM3-088",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 제어 상태 변경 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-88",
          "리모콘 접속 키 읽기",
          "A",
          "SU-ID-CM3-088",
          "NA",
          "NA",
          "코드 분석",
          "- 리모콘 접속 키 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-89",
          "내부기 제어 상태 변경 플래그 삭제",
          "A",
          "SU-ID-CM3-089",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 제어 상태 변경 플래그 삭제 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-89",
          "사용자 이름 읽기",
          "A",
          "SU-ID-CM3-089",
          "NA",
          "NA",
          "코드 분석",
          "- 사용자 이름 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-90",
          "Tx PMIC 초기화",
          "A",
          "SU-ID-CM3-090",
          "NA",
          "NA",
          "코드 분석",
          "- Tx PMIC 초기화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-90",
          "수술 위치 읽기",
          "A",
          "SU-ID-CM3-090",
          "NA",
          "NA",
          "코드 분석",
          "- 수술 위치 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-91",
          "FPGA 초기화",
          "A",
          "SU-ID-CM3-091",
          "NA",
          "NA",
          "코드 분석",
          "- FPGA 초기화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-91",
          "사용 가능 맵 정보 읽기",
          "A",
          "SU-ID-CM3-091",
          "NA",
          "NA",
          "코드 분석",
          "- 사용 가능 맵 정보 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-92",
          "내부기 초기화",
          "A",
          "SU-ID-CM3-092",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 초기화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-92",
          "맵 스탬프 읽기",
          "A",
          "SU-ID-CM3-092",
          "NA",
          "NA",
          "코드 분석",
          "- 맵 스탬프 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-93",
          "내부기 통신 통로 확보",
          "A",
          "SU-ID-CM3-093",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 통신 통로 확보 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-93",
          "맵 생성일자 읽기",
          "A",
          "SU-ID-CM3-093",
          "NA",
          "NA",
          "코드 분석",
          "- 맵 생성일자 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-94",
          "내부기 자극용 10v 활성화",
          "A",
          "SU-ID-CM3-094",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 자극용 10v 활성화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-94",
          "맵 번호 설정",
          "A",
          "SU-ID-CM3-094",
          "NA",
          "NA",
          "코드 분석",
          "- 맵 번호 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-95",
          "내부기 자극 출력 제어 ",
          "A",
          "SU-ID-CM3-095",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 자극 출력 제어  구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-95",
          "자극 볼륨 설정",
          "A",
          "SU-ID-CM3-095",
          "NA",
          "NA",
          "코드 분석",
          "- 자극 볼륨 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-96",
          "내부기 자극 파라미터 설정",
          "A",
          "SU-ID-CM3-096",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 자극 파라미터 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-96",
          "오디오 볼륨 설정",
          "A",
          "SU-ID-CM3-096",
          "NA",
          "NA",
          "코드 분석",
          "- 오디오 볼륨 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-97",
          "내부기 연결 확인(실시간 자극) ",
          "A",
          "SU-ID-CM3-097",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 연결 확인(실시간 자극)  구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-97",
          "표시 알림 설정",
          "A",
          "SU-ID-CM3-097",
          "NA",
          "NA",
          "코드 분석",
          "- 표시 알림 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "내부기 \n실행 \n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-98",
          "내부기 연결 확인(매핑 연결) ",
          "A",
          "SU-ID-CM3-098",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 연결 확인(매핑 연결)  구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-98",
          "자극 알림 설정",
          "A",
          "SU-ID-CM3-098",
          "NA",
          "NA",
          "코드 분석",
          "- 자극 알림 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "블루투스 통신 모듈",
          "SW-FW-UnitTest-CM3-ID-99",
          "BLE 설정 수신 데이터 인출",
          "A",
          "SU-ID-CM3-099",
          "NA",
          "NA",
          "코드 분석",
          "- BLE 설정 수신 데이터 인출 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-99",
          "I2C 쓰기 시작",
          "A",
          "SU-ID-CM3-099",
          "NA",
          "NA",
          "코드 분석",
          "- I2C 쓰기 시작 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "블루투스 통신 모듈",
          "SW-FW-UnitTest-CM3-ID-100",
          "리모콘 수신 데이터 인출",
          "A",
          "SU-ID-CM3-100",
          "NA",
          "NA",
          "코드 분석",
          "- 리모콘 수신 데이터 인출 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-100",
          "I2C 읽기 시작",
          "A",
          "SU-ID-CM3-100",
          "NA",
          "NA",
          "코드 분석",
          "- I2C 읽기 시작 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "블루투스 통신 모듈",
          "SW-FW-UnitTest-CM3-ID-101",
          "매핑 수신 데이터 인출",
          "A",
          "SU-ID-CM3-101",
          "NA",
          "NA",
          "코드 분석",
          "- 매핑 수신 데이터 인출 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-101",
          "I2C 드라이버 상태 확인",
          "A",
          "SU-ID-CM3-101",
          "NA",
          "NA",
          "코드 분석",
          "- I2C 드라이버 상태 확인 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "블루투스 통신 모듈",
          "SW-FW-UnitTest-CM3-ID-102",
          "블루투스 광고 이름 설정 ",
          "A",
          "SU-ID-CM3-102",
          "NA",
          "NA",
          "코드 분석",
          "- 블루투스 광고 이름 설정  구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-102",
          "I2C 인터럽트 처리",
          "A",
          "SU-ID-CM3-102",
          "NA",
          "NA",
          "코드 분석",
          "- I2C 인터럽트 처리 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "블루투스 통신 모듈",
          "SW-FW-UnitTest-CM3-ID-103",
          "리모콘 제어 ",
          "A",
          "SU-ID-CM3-103",
          "NA",
          "NA",
          "코드 분석",
          "- 리모콘 제어  구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-103",
          "I2C 인터페이스 활성화",
          "A",
          "SU-ID-CM3-103",
          "NA",
          "NA",
          "코드 분석",
          "- I2C 인터페이스 활성화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "블루투스 통신 모듈",
          "SW-FW-UnitTest-CM3-ID-104",
          "리모콘 명령 수행 완료",
          "A",
          "SU-ID-CM3-104",
          "NA",
          "NA",
          "코드 분석",
          "- 리모콘 명령 수행 완료 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-104",
          "SPI 송신 버퍼 기록",
          "A",
          "SU-ID-CM3-104",
          "NA",
          "NA",
          "코드 분석",
          "- SPI 송신 버퍼 기록 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "블루투스 통신 모듈",
          "SW-FW-UnitTest-CM3-ID-105",
          "특정 자극 출력",
          "A",
          "SU-ID-CM3-105",
          "NA",
          "NA",
          "코드 분석",
          "- 특정 자극 출력 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-105",
          "SPI 송신 준비 알림",
          "A",
          "SU-ID-CM3-105",
          "NA",
          "NA",
          "코드 분석",
          "- SPI 송신 준비 알림 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "블루투스 통신 모듈",
          "SW-FW-UnitTest-CM3-ID-106",
          "실시간 자극 출력 ",
          "A",
          "SU-ID-CM3-106",
          "NA",
          "NA",
          "코드 분석",
          "- 실시간 자극 출력  구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-CM3-ID-106",
          "SPI 송신 버퍼 정리",
          "A",
          "SU-ID-CM3-106",
          "NA",
          "NA",
          "코드 분석",
          "- SPI 송신 버퍼 정리 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "블루투스 통신 모듈",
          "SW-FW-UnitTest-CM3-ID-107",
          "매핑 명령 수행 완료",
          "A",
          "SU-ID-CM3-107",
          "NA",
          "NA",
          "코드 분석",
          "- 매핑 명령 수행 완료 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CM3-ID-107",
          "자극 파라미터 산출 및 공유",
          "A",
          "SU-ID-CM3-107",
          "NA",
          "NA",
          "코드 분석",
          "- 자극 파라미터 산출 및 공유 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CM3-ID-108",
          "채널당 프레임 수 산출",
          "D",
          "SU-ID-CM3-108",
          "- 빌드 설정에 TDC_UNIT_TEST 를 정의한다.\n- src/2__cm3/Cortex-M3-src/test/tdc_unit_test_cm3.c 를 빌드에 넣는다.\n- 기존 소스는 수정하지 않는다. 매크로가 없으면 이 파일은 빈 번역 단위가 된다.\n- 디버거에서 tdc_ut_cm3_run_all() 을 호출한다.\n- tdc_ut_cm3_done 에 1 이 대입되는 지점에 중단점을 걸고 tdc_ut_cm3_result 를 조회한다.",
          "- 결과 배열에서 값 -999 는 구분자다. 그 다음 값이 유닛 번호다.\n- 시험은 전역 상태를 바꾼다. 시험 후에는 장치를 재기동한다.\n- 시험 코드는 평시 빌드에서 제외되므로 정상 동작에 영향을 주지 않는다.",
          "- 하네스가 아래 7 가지 펄스 폭을 차례로 넣어 원 함수를 호출한다.\n- 구분자 -999 와 유닛 번호 108 다음에 결과 7 개가 이어진다.",
          "- 채널당 프레임 수 산출 구현\n\n[산출 근거] duration = 2 x pulsewidth + 4 + 10 이 41 의 몇 배인지로 정해진다. 상수는 FPGA_oneChannelDataTokenTime 41, FPGA_interphaseGapTokenTime 4, FPGA_electrodAndStimulLevelTokenTime 10 이다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : pulsewidth=10\n   예상 출력 : 1\n2) 입력 : pulsewidth=20\n   예상 출력 : 2\n3) 입력 : pulsewidth=25\n   예상 출력 : 2\n4) 입력 : pulsewidth=30\n   예상 출력 : 2\n5) 입력 : pulsewidth=40\n   예상 출력 : 3\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CM3-ID-108",
          null,
          null,
          null,
          null,
          null,
          null,
          "6) 입력 : pulsewidth=50\n   예상 출력 : 3\n7) 입력 : pulsewidth=60\n   예상 출력 : 4"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CM3-ID-109",
          "전달 가능 채널 수 산출",
          "D",
          "SU-ID-CM3-109",
          "- 빌드 설정에 TDC_UNIT_TEST 를 정의한다.\n- src/2__cm3/Cortex-M3-src/test/tdc_unit_test_cm3.c 를 빌드에 넣는다.\n- 기존 소스는 수정하지 않는다. 매크로가 없으면 이 파일은 빈 번역 단위가 된다.\n- 디버거에서 tdc_ut_cm3_run_all() 을 호출한다.\n- tdc_ut_cm3_done 에 1 이 대입되는 지점에 중단점을 걸고 tdc_ut_cm3_result 를 조회한다.",
          "- 결과 배열에서 값 -999 는 구분자다. 그 다음 값이 유닛 번호다.\n- 시험은 전역 상태를 바꾼다. 시험 후에는 장치를 재기동한다.\n- 시험 코드는 평시 빌드에서 제외되므로 정상 동작에 영향을 주지 않는다.\n- 뒤 6 개는 둘째 인자만 8 로 바꾼 대조 시험이다.",
          "- 하네스가 앞 6 가지 조합을 넣고, 이어서 둘째 인자만 8 로 바꿔 6 회를 더 호출한다.\n- 구분자 -999 와 유닛 번호 109 다음에 결과 12 개가 이어진다.\n- 앞 6 개와 뒤 6 개가 완전히 같은지 확인한다. 다르면 둘째 인자를 쓰는 경로가 살아 있는 것이다.",
          "- 전달 가능 채널 수 산출 구현\n\n[산출 근거] 활성 경로는 df_MaxNumTransferableChannel(24) / numFramePerChannel 한 줄뿐이고 둘째 인자를 쓰지 않는다. 둘째 인자를 바꿔도 결과가 같아야 한다는 것까지 시험한다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : numFramePerChannel=1, usableElectrodNum=16\n   예상 출력 : 24\n2) 입력 : numFramePerChannel=2, usableElectrodNum=16\n   예상 출력 : 12\n3) 입력 : numFramePerChannel=3, usableElectrodNum=16\n   예상 출력 : 8\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CM3-ID-109",
          null,
          null,
          null,
          null,
          null,
          null,
          "4) 입력 : numFramePerChannel=4, usableElectrodNum=22\n   예상 출력 : 6\n5) 입력 : numFramePerChannel=5, usableElectrodNum=22\n   예상 출력 : 4\n6) 입력 : numFramePerChannel=8, usableElectrodNum=22\n   예상 출력 : 3\n7) 입력 : numFramePerChannel=1, usableElectrodNum=8 (대조)\n   예상 출력 : 24 (앞의 같은 프레임 수 결과와 같아야 한다)\n8) 입력 : numFramePerChannel=2, usableElectrodNum=8 (대조)\n   예상 출력 : 12 (앞의 같은 프레임 수 결과와 같아야 한다)\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CM3-ID-109",
          null,
          null,
          null,
          null,
          null,
          null,
          "9) 입력 : numFramePerChannel=3, usableElectrodNum=8 (대조)\n   예상 출력 : 8 (앞의 같은 프레임 수 결과와 같아야 한다)\n10) 입력 : numFramePerChannel=4, usableElectrodNum=8 (대조)\n   예상 출력 : 6 (앞의 같은 프레임 수 결과와 같아야 한다)\n11) 입력 : numFramePerChannel=5, usableElectrodNum=8 (대조)\n   예상 출력 : 4 (앞의 같은 프레임 수 결과와 같아야 한다)\n12) 입력 : numFramePerChannel=8, usableElectrodNum=8 (대조)\n   예상 출력 : 3 (앞의 같은 프레임 수 결과와 같아야 한다)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CM3-ID-110",
          "자극 범위 설정",
          "D",
          "SU-ID-CM3-110",
          "- 대상 유닛이 호출되는 지점에 디버깅용 중단점을 적용한다.\n- 입력 버퍼와 출력 버퍼를 함께 조회할 수 있도록 창을 준비한다.\n- 기울기 설정(DAC_offsetSlope_register)을 A 또는 B 로 둔다.\n- 맵의 T/C 레벨과 펄스 폭을 시험 값으로 둔다.\n시험 맵 (앞 4 전극만 다르게 두고 나머지는 같은 값)\n  T 레벨  : 10, 20, 30, 40, 나머지 10\n  C 레벨  : 100, 150, 200, 250, 나머지 100\n  xMin    : 100, 200, 300, 400, 나머지 100\n  xMax    : 10000, 20000, 30000, 40000, 나머지 10000",
          "- 시험 맵을 고정한 상태에서만 이 기댓값이 성립한다.\n- 앞단 유닛의 결과를 입력으로 쓰므로 그 유닛을 먼저 시험한다.",
          "- 기울기 A 로 두고 시험 맵(T 최소 10 uA)으로 호출한다.\n- DAC_offset_uA 와 DAC_offsetLevel_register 를 조회한다.\n- T 최소를 400 uA 로 올려 다시 호출해 포화가 걸리는지 본다.\n- 기울기 B 로 바꿔 같은 두 경우를 반복한다.",
          "- 자극 범위 설정 구현\n\n[산출 근거] 맵 데이터와 공유 메모리를 시험용 상수로 고정하면 출력이 결정된다. 아래 시험 맵을 쓴다. 펄스 폭과 T/C 레벨(uA)로 255 단계 환산값을 만들고, 그 과정에서 출력단 보정값(DAC_offset_uA)과 보정 레지스터 단계를 함께 정한다. 활성 보드 ISD_Ver_is_112 기준으로 기울기 A 는 295 uA, B 는 592 uA 에서 포화한다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : 기울기 A, 최소 자극 전류 10 uA (시험 맵의 T 최소값)\n   예상 출력 : DAC_offset_uA = 10, 보정 레지스터 단계 = 4  (포화 없음)\n2) 입력 : 기울기 A, 최소 자극 전류 400 uA\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CM3-ID-110",
          null,
          null,
          null,
          null,
          null,
          null,
          "   예상 출력 : DAC_offset_uA = 295 [포화], 보정 레지스터 단계 = 129\n3) 입력 : 기울기 B, 최소 자극 전류 400 uA\n   예상 출력 : DAC_offset_uA = 400, 보정 레지스터 단계 = 87  (B 는 592 에서 포화하므로 아직 아님)\n4) 입력 : 기울기 B, 최소 자극 전류 1000 uA\n   예상 출력 : DAC_offset_uA = 592 [포화], 보정 레지스터 단계 = 129"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CM3-ID-111",
          "출력단 보정 값 읽기",
          "D",
          "SU-ID-CM3-111",
          "- 빌드 설정에 TDC_UNIT_TEST 를 정의한다.\n- src/2__cm3/Cortex-M3-src/test/tdc_unit_test_cm3.c 를 빌드에 넣는다.\n- 기존 소스는 수정하지 않는다. 매크로가 없으면 이 파일은 빈 번역 단위가 된다.\n- 디버거에서 tdc_ut_cm3_run_all() 을 호출한다.\n- tdc_ut_cm3_done 에 1 이 대입되는 지점에 중단점을 걸고 tdc_ut_cm3_result 를 조회한다.\n- 시험 전에 setting_stimulationRange 를 지정한 조건으로 먼저 부른다.\n- 기울기 설정(DAC_offsetSlope_register)과 최소 자극 전류를 지정한 값으로 둔다.",
          "- 결과 배열에서 값 -999 는 구분자다. 그 다음 값이 유닛 번호다.\n- 시험은 전역 상태를 바꾼다. 시험 후에는 장치를 재기동한다.\n- 시험 코드는 평시 빌드에서 제외되므로 정상 동작에 영향을 주지 않는다.\n- 이 유닛만 단독으로 부르면 직전 설정값이 그대로 나온다. 첫 케이스는 아무 것도 부르지 않은 초기 상태를 본다.\n- 포화값은 보드 버전에 따라 다르다. 활성 버전은 ISD_Ver_is_112 다 (processorDirective.h:21).",
          "- 재기동 직후 이 유닛만 불러 초기값을 조회한다.\n- 기울기 A 로 두고 최소 자극 전류를 10, 295, 400, 592, 1000 으로 바꿔 가며 setting_stimulationRange 를 부른 뒤 이 유닛으로 읽는다.\n- 기울기 B 로 바꿔 같은 다섯 값을 반복한다.",
          "- 출력단 보정 값 읽기 구현\n\n[산출 근거] **상수가 아니다.** DAC_offset_uA 는 static 변수이고 setting_stimulationRange 가 조건에 따라 설정한다. 이 유닛은 그 값을 읽어 온다. 최소 자극 전류가 포화값 이상이면 포화값으로 잘린다. 활성 보드 ISD_Ver_is_112 기준으로 기울기 A 는 295 uA, B 는 592 uA 에서 포화한다. 레지스터 단계는 기울기 역수(A 14435, B 7185)를 곱해 15 비트 내린 값이다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : setting_stimulationRange 를 한 번도 부르지 않은 초기 상태\n   예상 출력 : 0  (static int 초기값)\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CM3-ID-111",
          null,
          null,
          null,
          null,
          null,
          null,
          "2) 입력 : 기울기 설정 A, 최소 자극 전류 10 uA\n   예상 출력 : 10 uA  (레지스터 단계 4)\n3) 입력 : 기울기 설정 A, 최소 자극 전류 295 uA\n   예상 출력 : 295 uA  (레지스터 단계 129)\n4) 입력 : 기울기 설정 A, 최소 자극 전류 400 uA\n   예상 출력 : 295 uA [포화]  (레지스터 단계 129)\n5) 입력 : 기울기 설정 A, 최소 자극 전류 592 uA\n   예상 출력 : 295 uA [포화]  (레지스터 단계 129)\n6) 입력 : 기울기 설정 A, 최소 자극 전류 1000 uA\n   예상 출력 : 295 uA [포화]  (레지스터 단계 129)\n7) 입력 : 기울기 설정 B, 최소 자극 전류 10 uA\n   예상 출력 : 10 uA  (레지스터 단계 2)\n"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          null,
          null,
          "SW-FW-UnitTest-CM3-ID-111",
          null,
          null,
          null,
          null,
          null,
          null,
          "8) 입력 : 기울기 설정 B, 최소 자극 전류 295 uA\n   예상 출력 : 295 uA  (레지스터 단계 64)\n9) 입력 : 기울기 설정 B, 최소 자극 전류 400 uA\n   예상 출력 : 400 uA  (레지스터 단계 87)\n10) 입력 : 기울기 설정 B, 최소 자극 전류 592 uA\n   예상 출력 : 592 uA  (레지스터 단계 129)\n11) 입력 : 기울기 설정 B, 최소 자극 전류 1000 uA\n   예상 출력 : 592 uA [포화]  (레지스터 단계 129)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "신호\n처리\n모듈",
          "SW-FW-UnitTest-CM3-ID-112",
          "비트 구간 소거",
          "D",
          "SU-ID-CM3-112",
          "- 빌드 설정에 TDC_UNIT_TEST 를 정의한다.\n- src/2__cm3/Cortex-M3-src/test/tdc_unit_test_cm3.c 를 빌드에 넣는다.\n- 기존 소스는 수정하지 않는다. 매크로가 없으면 이 파일은 빈 번역 단위가 된다.\n- 디버거에서 tdc_ut_cm3_run_all() 을 호출한다.\n- tdc_ut_cm3_done 에 1 이 대입되는 지점에 중단점을 걸고 tdc_ut_cm3_result 를 조회한다.",
          "- 결과 배열에서 값 -999 는 구분자다. 그 다음 값이 유닛 번호다.\n- 시험은 전역 상태를 바꾼다. 시험 후에는 장치를 재기동한다.\n- 시험 코드는 평시 빌드에서 제외되므로 정상 동작에 영향을 주지 않는다.",
          "- 하네스가 아래 5 가지 입력을 차례로 넣어 원 함수를 호출한다.\n- 구분자 -999 와 유닛 번호 112 다음에 결과 5 개가 이어진다.\n- 결과를 16 진수로 보아 아래 예상 출력과 대조한다.",
          "- 비트 구간 소거 구현\n\n[산출 근거] 순수 비트 연산이라 입력에 대한 출력이 결정된다.\n\n[판정] 아래 입력에 대해 예상 출력과 일치해야 한다. (고정소수점 연산 고려)\n\n1) 입력 : Data=0xFFFF, bitPosition=0, bitLength=4\n   예상 출력 : 0xFFF0\n2) 입력 : Data=0xFFFF, bitPosition=4, bitLength=4\n   예상 출력 : 0xFF0F\n3) 입력 : Data=0x00FF, bitPosition=2, bitLength=3\n   예상 출력 : 0x00E3\n4) 입력 : Data=0x1234, bitPosition=8, bitLength=8\n   예상 출력 : 0x0034\n5) 입력 : Data=0xAAAA, bitPosition=1, bitLength=1\n   예상 출력 : 0xAAA8"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-113",
          "내부기 실행 제어",
          "A",
          "SU-ID-CM3-113",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 실행 제어 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-114",
          "내부기 제어 상태 변경",
          "A",
          "SU-ID-CM3-114",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 제어 상태 변경 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-115",
          "내부기 상태 조회",
          "A",
          "SU-ID-CM3-115",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 상태 조회 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-116",
          "송신 전력 소자 초기화",
          "A",
          "SU-ID-CM3-116",
          "NA",
          "NA",
          "코드 분석",
          "- 송신 전력 소자 초기화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-117",
          "FPGA 초기화",
          "A",
          "SU-ID-CM3-117",
          "NA",
          "NA",
          "코드 분석",
          "- FPGA 초기화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-118",
          "자극 전원 활성화",
          "A",
          "SU-ID-CM3-118",
          "NA",
          "NA",
          "코드 분석",
          "- 자극 전원 활성화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-119",
          "연결 내부기 식별 읽기",
          "A",
          "SU-ID-CM3-119",
          "NA",
          "NA",
          "코드 분석",
          "- 연결 내부기 식별 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-120",
          "실시간 자극 중 연결 검사",
          "A",
          "SU-ID-CM3-120",
          "NA",
          "NA",
          "코드 분석",
          "- 실시간 자극 중 연결 검사 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-121",
          "매핑 중 연결 검사",
          "A",
          "SU-ID-CM3-121",
          "NA",
          "NA",
          "코드 분석",
          "- 매핑 중 연결 검사 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-122",
          "I2C 사용 상태 관리",
          "A",
          "SU-ID-CM3-122",
          "NA",
          "NA",
          "코드 분석",
          "- I2C 사용 상태 관리 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-123",
          "FPGA 설정 기록",
          "A",
          "SU-ID-CM3-123",
          "NA",
          "NA",
          "코드 분석",
          "- FPGA 설정 기록 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-124",
          "FPGA 리셋",
          "A",
          "SU-ID-CM3-124",
          "NA",
          "NA",
          "코드 분석",
          "- FPGA 리셋 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-125",
          "무선 송신 활성화",
          "A",
          "SU-ID-CM3-125",
          "NA",
          "NA",
          "코드 분석",
          "- 무선 송신 활성화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-126",
          "송신 전력 단계 설정",
          "A",
          "SU-ID-CM3-126",
          "NA",
          "NA",
          "코드 분석",
          "- 송신 전력 단계 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-127",
          "전송 버퍼 비우기",
          "A",
          "SU-ID-CM3-127",
          "NA",
          "NA",
          "코드 분석",
          "- 전송 버퍼 비우기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-128",
          "FPGA 판번호 읽기",
          "A",
          "SU-ID-CM3-128",
          "NA",
          "NA",
          "코드 분석",
          "- FPGA 판번호 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-129",
          "FPGA 오류 상태 읽기",
          "A",
          "SU-ID-CM3-129",
          "NA",
          "NA",
          "코드 분석",
          "- FPGA 오류 상태 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-130",
          "자극 데이터 전송 오류 확인",
          "A",
          "SU-ID-CM3-130",
          "NA",
          "NA",
          "코드 분석",
          "- 자극 데이터 전송 오류 확인 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-131",
          "전송 버퍼 상태 확인",
          "A",
          "SU-ID-CM3-131",
          "NA",
          "NA",
          "코드 분석",
          "- 전송 버퍼 상태 확인 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-132",
          "연결 검사 응답 읽기",
          "A",
          "SU-ID-CM3-132",
          "NA",
          "NA",
          "코드 분석",
          "- 연결 검사 응답 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-133",
          "펄스 폭 설정",
          "A",
          "SU-ID-CM3-133",
          "NA",
          "NA",
          "코드 분석",
          "- 펄스 폭 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-134",
          "연결 검사 회로 설정",
          "A",
          "SU-ID-CM3-134",
          "NA",
          "NA",
          "코드 분석",
          "- 연결 검사 회로 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-135",
          "내부기 전원 상태 읽기",
          "A",
          "SU-ID-CM3-135",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 전원 상태 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-136",
          "링크 전력 소자 레지스터 접근",
          "A",
          "SU-ID-CM3-136",
          "NA",
          "NA",
          "코드 분석",
          "- 링크 전력 소자 레지스터 접근 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-137",
          "링크 전력 소자 리셋",
          "A",
          "SU-ID-CM3-137",
          "NA",
          "NA",
          "코드 분석",
          "- 링크 전력 소자 리셋 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-138",
          "자극 전원 소자 활성화",
          "A",
          "SU-ID-CM3-138",
          "NA",
          "NA",
          "코드 분석",
          "- 자극 전원 소자 활성화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-139",
          "자극 전원 소자 리셋",
          "A",
          "SU-ID-CM3-139",
          "NA",
          "NA",
          "코드 분석",
          "- 자극 전원 소자 리셋 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-140",
          "보조 전력 소자 리셋",
          "A",
          "SU-ID-CM3-140",
          "NA",
          "NA",
          "코드 분석",
          "- 보조 전력 소자 리셋 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-141",
          "보조 전력 소자 레지스터 읽기",
          "A",
          "SU-ID-CM3-141",
          "NA",
          "NA",
          "코드 분석",
          "- 보조 전력 소자 레지스터 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-142",
          "자극 설정 실행",
          "A",
          "SU-ID-CM3-142",
          "NA",
          "NA",
          "코드 분석",
          "- 자극 설정 실행 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-143",
          "단극 모드 설정",
          "A",
          "SU-ID-CM3-143",
          "NA",
          "NA",
          "코드 분석",
          "- 단극 모드 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-144",
          "양극 모드 설정",
          "A",
          "SU-ID-CM3-144",
          "NA",
          "NA",
          "코드 분석",
          "- 양극 모드 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-145",
          "설정 완료 확인",
          "A",
          "SU-ID-CM3-145",
          "NA",
          "NA",
          "코드 분석",
          "- 설정 완료 확인 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-146",
          "맵 적재 표시 관리",
          "A",
          "SU-ID-CM3-146",
          "NA",
          "NA",
          "코드 분석",
          "- 맵 적재 표시 관리 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-147",
          "내부기 정보 및 사용자 설정 저장",
          "A",
          "SU-ID-CM3-147",
          "NA",
          "NA",
          "코드 분석",
          "- 내부기 정보 및 사용자 설정 저장 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-148",
          "원본 내부기 정보 저장",
          "A",
          "SU-ID-CM3-148",
          "NA",
          "NA",
          "코드 분석",
          "- 원본 내부기 정보 저장 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-149",
          "자극 파라미터 저장",
          "A",
          "SU-ID-CM3-149",
          "NA",
          "NA",
          "코드 분석",
          "- 자극 파라미터 저장 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-150",
          "맵 데이터 초기화",
          "A",
          "SU-ID-CM3-150",
          "NA",
          "NA",
          "코드 분석",
          "- 맵 데이터 초기화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-151",
          "선택 내부기 데이터 초기화",
          "A",
          "SU-ID-CM3-151",
          "NA",
          "NA",
          "코드 분석",
          "- 선택 내부기 데이터 초기화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-152",
          "전체 내부기 데이터 초기화",
          "A",
          "SU-ID-CM3-152",
          "NA",
          "NA",
          "코드 분석",
          "- 전체 내부기 데이터 초기화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-153",
          "자극 알림 실행",
          "A",
          "SU-ID-CM3-153",
          "NA",
          "NA",
          "코드 분석",
          "- 자극 알림 실행 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-154",
          "자극 알림 요청",
          "A",
          "SU-ID-CM3-154",
          "NA",
          "NA",
          "코드 분석",
          "- 자극 알림 요청 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "내부기\n실행\n모듈",
          "SW-FW-UnitTest-CM3-ID-155",
          "자극 알림 크기 설정",
          "A",
          "SU-ID-CM3-155",
          "NA",
          "NA",
          "코드 분석",
          "- 자극 알림 크기 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "블루투스\n통신\n모듈",
          "SW-FW-UnitTest-CM3-ID-156",
          "블루투스 통신 실행",
          "A",
          "SU-ID-CM3-156",
          "NA",
          "NA",
          "코드 분석",
          "- 블루투스 통신 실행 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "블루투스\n통신\n모듈",
          "SW-FW-UnitTest-CM3-ID-157",
          "전원 정보 수신",
          "A",
          "SU-ID-CM3-157",
          "NA",
          "NA",
          "코드 분석",
          "- 전원 정보 수신 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "블루투스\n통신\n모듈",
          "SW-FW-UnitTest-CM3-ID-158",
          "시스템 정보 응답",
          "A",
          "SU-ID-CM3-158",
          "NA",
          "NA",
          "코드 분석",
          "- 시스템 정보 응답 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "블루투스\n통신\n모듈",
          "SW-FW-UnitTest-CM3-ID-159",
          "리모콘 패킷 인출",
          "A",
          "SU-ID-CM3-159",
          "NA",
          "NA",
          "코드 분석",
          "- 리모콘 패킷 인출 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "블루투스\n통신\n모듈",
          "SW-FW-UnitTest-CM3-ID-160",
          "리모콘 명령 실행",
          "A",
          "SU-ID-CM3-160",
          "NA",
          "NA",
          "코드 분석",
          "- 리모콘 명령 실행 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "블루투스\n통신\n모듈",
          "SW-FW-UnitTest-CM3-ID-161",
          "리모콘 명령 조회",
          "A",
          "SU-ID-CM3-161",
          "NA",
          "NA",
          "코드 분석",
          "- 리모콘 명령 조회 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "블루투스\n통신\n모듈",
          "SW-FW-UnitTest-CM3-ID-162",
          "접속 키 일치 확인",
          "A",
          "SU-ID-CM3-162",
          "NA",
          "NA",
          "코드 분석",
          "- 접속 키 일치 확인 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "블루투스\n통신\n모듈",
          "SW-FW-UnitTest-CM3-ID-163",
          "입력 게인 조절 명령 처리",
          "A",
          "SU-ID-CM3-163",
          "NA",
          "NA",
          "코드 분석",
          "- 입력 게인 조절 명령 처리 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "블루투스\n통신\n모듈",
          "SW-FW-UnitTest-CM3-ID-164",
          "무선 정지 대기 전환",
          "A",
          "SU-ID-CM3-164",
          "NA",
          "NA",
          "코드 분석",
          "- 무선 정지 대기 전환 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "블루투스\n통신\n모듈",
          "SW-FW-UnitTest-CM3-ID-165",
          "매핑 패킷 인출",
          "A",
          "SU-ID-CM3-165",
          "NA",
          "NA",
          "코드 분석",
          "- 매핑 패킷 인출 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "블루투스\n통신\n모듈",
          "SW-FW-UnitTest-CM3-ID-166",
          "매핑 명령 실행",
          "A",
          "SU-ID-CM3-166",
          "NA",
          "NA",
          "코드 분석",
          "- 매핑 명령 실행 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "블루투스\n통신\n모듈",
          "SW-FW-UnitTest-CM3-ID-167",
          "매핑 명령 조회",
          "A",
          "SU-ID-CM3-167",
          "NA",
          "NA",
          "코드 분석",
          "- 매핑 명령 조회 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "블루투스\n통신\n모듈",
          "SW-FW-UnitTest-CM3-ID-168",
          "매핑 연결 상태 관리",
          "A",
          "SU-ID-CM3-168",
          "NA",
          "NA",
          "코드 분석",
          "- 매핑 연결 상태 관리 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "블루투스\n통신\n모듈",
          "SW-FW-UnitTest-CM3-ID-169",
          "연결 해제 처리",
          "A",
          "SU-ID-CM3-169",
          "NA",
          "NA",
          "코드 분석",
          "- 연결 해제 처리 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "블루투스\n통신\n모듈",
          "SW-FW-UnitTest-CM3-ID-170",
          "갱신 시작 및 종료 패킷 처리",
          "A",
          "SU-ID-CM3-170",
          "NA",
          "NA",
          "코드 분석",
          "- 갱신 시작 및 종료 패킷 처리 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "블루투스\n통신\n모듈",
          "SW-FW-UnitTest-CM3-ID-171",
          "갱신 데이터 패킷 처리",
          "A",
          "SU-ID-CM3-171",
          "NA",
          "NA",
          "코드 분석",
          "- 갱신 데이터 패킷 처리 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "블루투스\n통신\n모듈",
          "SW-FW-UnitTest-CM3-ID-172",
          "갱신 연결 상태 관리",
          "A",
          "SU-ID-CM3-172",
          "NA",
          "NA",
          "코드 분석",
          "- 갱신 연결 상태 관리 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "블루투스\n통신\n모듈",
          "SW-FW-UnitTest-CM3-ID-173",
          "기동 정보 패킷 처리",
          "A",
          "SU-ID-CM3-173",
          "NA",
          "NA",
          "코드 분석",
          "- 기동 정보 패킷 처리 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "부트\n제어\n모듈",
          "SW-FW-UnitTest-BOOT-ID-1",
          "인터럽트 차단",
          "A",
          "SU-ID-BOOT-001",
          "NA",
          "NA",
          "코드 분석",
          "- 인터럽트 차단 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "부트\n제어\n모듈",
          "SW-FW-UnitTest-BOOT-ID-2",
          "입출력 초기 설정",
          "A",
          "SU-ID-BOOT-002",
          "NA",
          "NA",
          "코드 분석",
          "- 입출력 초기 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "부트\n제어\n모듈",
          "SW-FW-UnitTest-BOOT-ID-3",
          "무선 칩셋 초기 상태 설정",
          "A",
          "SU-ID-BOOT-003",
          "NA",
          "NA",
          "코드 분석",
          "- 무선 칩셋 초기 상태 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "부트\n제어\n모듈",
          "SW-FW-UnitTest-BOOT-ID-4",
          "코어 간 공유 메모리 초기화",
          "A",
          "SU-ID-BOOT-004",
          "NA",
          "NA",
          "코드 분석",
          "- 코어 간 공유 메모리 초기화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "부트\n제어\n모듈",
          "SW-FW-UnitTest-BOOT-ID-5",
          "지연 대기",
          "A",
          "SU-ID-BOOT-005",
          "NA",
          "NA",
          "코드 분석",
          "- 지연 대기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "부트\n제어\n모듈",
          "SW-FW-UnitTest-BOOT-ID-6",
          "서비스 모드 진입 판정",
          "A",
          "SU-ID-BOOT-006",
          "NA",
          "NA",
          "코드 분석",
          "- 서비스 모드 진입 판정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "부트\n제어\n모듈",
          "SW-FW-UnitTest-BOOT-ID-7",
          "정상 기동 실행",
          "A",
          "SU-ID-BOOT-007",
          "NA",
          "NA",
          "코드 분석",
          "- 정상 기동 실행 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "부트\n제어\n모듈",
          "SW-FW-UnitTest-BOOT-ID-8",
          "기동 표시 초기화",
          "A",
          "SU-ID-BOOT-008",
          "NA",
          "NA",
          "코드 분석",
          "- 기동 표시 초기화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "부트\n제어\n모듈",
          "SW-FW-UnitTest-BOOT-ID-9",
          "기동 표시 시작",
          "A",
          "SU-ID-BOOT-009",
          "NA",
          "NA",
          "코드 분석",
          "- 기동 표시 시작 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "부트\n제어\n모듈",
          "SW-FW-UnitTest-BOOT-ID-10",
          "기동 표시 정지",
          "A",
          "SU-ID-BOOT-010",
          "NA",
          "NA",
          "코드 분석",
          "- 기동 표시 정지 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "부트\n제어\n모듈",
          "SW-FW-UnitTest-BOOT-ID-11",
          "기동 표시 완료 확인",
          "A",
          "SU-ID-BOOT-011",
          "NA",
          "NA",
          "코드 분석",
          "- 기동 표시 완료 확인 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "부트\n제어\n모듈",
          "SW-FW-UnitTest-BOOT-ID-12",
          "기동 경과 시간 조회",
          "A",
          "SU-ID-BOOT-012",
          "NA",
          "NA",
          "코드 분석",
          "- 기동 경과 시간 조회 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "부트\n제어\n모듈",
          "SW-FW-UnitTest-BOOT-ID-13",
          "Cortex-M3 기동",
          "A",
          "SU-ID-BOOT-013",
          "NA",
          "NA",
          "코드 분석",
          "- Cortex-M3 기동 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "부트\n제어\n모듈",
          "SW-FW-UnitTest-BOOT-ID-14",
          "CFX 기동",
          "A",
          "SU-ID-BOOT-014",
          "NA",
          "NA",
          "코드 분석",
          "- CFX 기동 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-15",
          "기동 실행",
          "A",
          "SU-ID-BOOT-015",
          "NA",
          "NA",
          "코드 분석",
          "- 파일 시스템 준비 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-16",
          "저장장치 초기화",
          "A",
          "SU-ID-BOOT-016",
          "NA",
          "NA",
          "코드 분석",
          "- 기동 정보 영역 확인 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-17",
          "기동 정보 읽기",
          "A",
          "SU-ID-BOOT-017",
          "NA",
          "NA",
          "코드 분석",
          "- 기동 정보 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-18",
          "제조 정보 표 적재",
          "A",
          "SU-ID-BOOT-018",
          "NA",
          "NA",
          "코드 분석",
          "- 기동 정보 검증 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-19",
          "적재 대상 이름 결정",
          "A",
          "SU-ID-BOOT-019",
          "NA",
          "NA",
          "코드 분석",
          "- 적재 대상 이름 결정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-20",
          "응용 파일 적재",
          "A",
          "SU-ID-BOOT-020",
          "NA",
          "NA",
          "코드 분석",
          "- 이미지 파일 열기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-21",
          "파일 헤더 읽기 및 검사",
          "A",
          "SU-ID-BOOT-021",
          "NA",
          "NA",
          "코드 분석",
          "- 파일 헤더 검증 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-22",
          "구획 처리",
          "A",
          "SU-ID-BOOT-022",
          "NA",
          "NA",
          "코드 분석",
          "- 구획 처리 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-23",
          "구획 적재",
          "A",
          "SU-ID-BOOT-023",
          "NA",
          "NA",
          "코드 분석",
          "- 구획 적재 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-24",
          "기동 구획 적재",
          "A",
          "SU-ID-BOOT-024",
          "NA",
          "NA",
          "코드 분석",
          "- 기동 구획 적재 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-25",
          "목록 파일 처리",
          "A",
          "SU-ID-BOOT-025",
          "NA",
          "NA",
          "코드 분석",
          "- 구획 데이터 전송 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-26",
          "목록 항목 추출",
          "A",
          "SU-ID-BOOT-026",
          "NA",
          "NA",
          "코드 분석",
          "- 목록 항목 추출 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-27",
          "목록 대상 파일 적재",
          "A",
          "SU-ID-BOOT-027",
          "NA",
          "NA",
          "코드 분석",
          "- 목록 파일 처리 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-28",
          "구획 헤더 검사",
          "A",
          "SU-ID-BOOT-028",
          "NA",
          "NA",
          "코드 분석",
          "- 구획 헤더 검사 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-29",
          "순환 중복 검사 산출",
          "A",
          "SU-ID-BOOT-029",
          "NA",
          "NA",
          "코드 분석",
          "- 순환 중복 검사 산출 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-30",
          "복호화 문맥 초기화",
          "A",
          "SU-ID-BOOT-030",
          "NA",
          "NA",
          "코드 분석",
          "- 복호화 문맥 초기화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-31",
          "복호화 키 조회",
          "A",
          "SU-ID-BOOT-031",
          "NA",
          "NA",
          "코드 분석",
          "- 복호화 키 조회 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-32",
          "데이터 복호화",
          "A",
          "SU-ID-BOOT-032",
          "NA",
          "NA",
          "코드 분석",
          "- 데이터 복호화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-33",
          "구획 데이터 전송",
          "A",
          "SU-ID-BOOT-033",
          "NA",
          "NA",
          "코드 분석",
          "- 이미지 검증 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "이미지\n적재\n모듈",
          "SW-FW-UnitTest-BOOT-ID-34",
          "프로그램 메모리 잠금",
          "A",
          "SU-ID-BOOT-034",
          "NA",
          "NA",
          "코드 분석",
          "- 프로그램 메모리 잠금 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "무선\n갱신\n모듈",
          "SW-FW-UnitTest-BOOT-ID-35",
          "상태 파일 처리",
          "A",
          "SU-ID-BOOT-035",
          "NA",
          "NA",
          "코드 분석",
          "- 상태 파일 처리 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "무선\n갱신\n모듈",
          "SW-FW-UnitTest-BOOT-ID-36",
          "상태 파일 위치 설정",
          "A",
          "SU-ID-BOOT-036",
          "NA",
          "NA",
          "코드 분석",
          "- 상태 파일 위치 설정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "무선\n갱신\n모듈",
          "SW-FW-UnitTest-BOOT-ID-37",
          "상태 파일 존재 확인",
          "A",
          "SU-ID-BOOT-037",
          "NA",
          "NA",
          "코드 분석",
          "- 상태 파일 존재 확인 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "무선\n갱신\n모듈",
          "SW-FW-UnitTest-BOOT-ID-38",
          "상태 파일 읽기",
          "A",
          "SU-ID-BOOT-038",
          "NA",
          "NA",
          "코드 분석",
          "- 상태 파일 읽기 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "무선\n갱신\n모듈",
          "SW-FW-UnitTest-BOOT-ID-39",
          "상태 파일 초기화",
          "A",
          "SU-ID-BOOT-039",
          "NA",
          "NA",
          "코드 분석",
          "- 상태 파일 초기화 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "무선\n갱신\n모듈",
          "SW-FW-UnitTest-BOOT-ID-40",
          "상태 파일 갱신",
          "A",
          "SU-ID-BOOT-040",
          "NA",
          "NA",
          "코드 분석",
          "- 상태 파일 갱신 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "무선\n갱신\n모듈",
          "SW-FW-UnitTest-BOOT-ID-41",
          "보관 위치 결정",
          "A",
          "SU-ID-BOOT-041",
          "NA",
          "NA",
          "코드 분석",
          "- 보관 위치 결정 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "무선\n갱신\n모듈",
          "SW-FW-UnitTest-BOOT-ID-42",
          "대체 위치 검증",
          "A",
          "SU-ID-BOOT-042",
          "NA",
          "NA",
          "코드 분석",
          "- 대체 위치 검증 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "무선\n갱신\n모듈",
          "SW-FW-UnitTest-BOOT-ID-43",
          "보관 위치 조회",
          "A",
          "SU-ID-BOOT-043",
          "NA",
          "NA",
          "코드 분석",
          "- 보관 위치 조회 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "무선\n갱신\n모듈",
          "SW-FW-UnitTest-BOOT-ID-44",
          "기동 파일 정보 출력",
          "A",
          "SU-ID-BOOT-044",
          "NA",
          "NA",
          "코드 분석",
          "- 기동 파일 정보 출력 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "서비스\n모듈",
          "SW-FW-UnitTest-BOOT-ID-45",
          "서비스 모드 실행",
          "A",
          "SU-ID-BOOT-045",
          "NA",
          "NA",
          "코드 분석",
          "- 서비스 모드 실행 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "서비스\n모듈",
          "SW-FW-UnitTest-BOOT-ID-46",
          "저장 이미지 확인",
          "A",
          "SU-ID-BOOT-046",
          "NA",
          "NA",
          "코드 분석",
          "- 저장 이미지 확인 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "서비스\n모듈",
          "SW-FW-UnitTest-BOOT-ID-47",
          "서비스 표시",
          "A",
          "SU-ID-BOOT-047",
          "NA",
          "NA",
          "코드 분석",
          "- 응용 전달 구현"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "서비스\n모듈",
          "SW-FW-UnitTest-BOOT-ID-48",
          "서비스 재기동",
          "A",
          "SU-ID-BOOT-048",
          "NA",
          "NA",
          "코드 분석",
          "- 기동 실패 처리 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-NRF-ID-1",
          "클럭 설정",
          "A",
          "SU-ID-NRF-001",
          "NA",
          "NA",
          "코드 분석",
          "- 클럭 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-NRF-ID-2",
          "전원 제어용 핀 설정",
          "A",
          "SU-ID-NRF-002",
          "NA",
          "NA",
          "코드 분석",
          "- 전원 제어용 핀 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-NRF-ID-3",
          "SPI 설정",
          "A",
          "SU-ID-NRF-003",
          "NA",
          "NA",
          "코드 분석",
          "- SPI 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-NRF-ID-4",
          "Log Data 읽기",
          "A",
          "SU-ID-NRF-004",
          "NA",
          "NA",
          "코드 분석",
          "- Log Data 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-NRF-ID-5",
          "주기반복 타이머 설정",
          "A",
          "SU-ID-NRF-005",
          "NA",
          "NA",
          "코드 분석",
          "- 주기반복 타이머 설정 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-NRF-ID-6",
          "Off Command 확인 ",
          "A",
          "SU-ID-NRF-006",
          "NA",
          "NA",
          "코드 분석",
          "- Off Command 확인  구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-NRF-ID-7",
          "장치 정보 파라미터 읽기",
          "D",
          "SU-ID-NRF-007",
          "NA",
          "NA",
          "코드 분석",
          "- 장치 정보 파라미터 읽기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-NRF-ID-8",
          "BLE 광고 이름 설정 ",
          "A",
          "SU-ID-NRF-008",
          "NA",
          "NA",
          "코드 분석",
          "- BLE 광고 이름 설정  구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-NRF-ID-9",
          "타이머 설정 비활성화",
          "A",
          "SU-ID-NRF-009",
          "NA",
          "NA",
          "코드 분석",
          "- 타이머 설정 비활성화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-NRF-ID-10",
          "블루투스 스택 초기화",
          "A",
          "SU-ID-NRF-010",
          "NA",
          "NA",
          "코드 분석",
          "- 블루투스 스택 초기화 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-NRF-ID-11",
          "저전력 모드 진입",
          "A",
          "SU-ID-NRF-011",
          "NA",
          "NA",
          "코드 분석",
          "- 저전력 모드 진입 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-NRF-ID-12",
          "BLE 본딩 데이터 저장",
          "A",
          "SU-ID-NRF-012",
          "NA",
          "NA",
          "코드 분석",
          "- BLE 본딩 데이터 저장 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-NRF-ID-13",
          "SPI 송신 데이터 쓰기",
          "A",
          "SU-ID-NRF-013",
          "NA",
          "NA",
          "코드 분석",
          "- SPI 송신 데이터 쓰기 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-NRF-ID-14",
          "SPI 송신",
          "A",
          "SU-ID-NRF-014",
          "NA",
          "NA",
          "코드 분석",
          "- SPI 송신 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-NRF-ID-15",
          "SPI 슬레이브 장치 데이터 송신 알림 읽기  ",
          "A",
          "SU-ID-NRF-015",
          "NA",
          "NA",
          "코드 분석",
          "- SPI 슬레이브 장치 데이터 송신 알림 읽기   구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-NRF-ID-16",
          "SPI 수신 ",
          "A",
          "SU-ID-NRF-016",
          "NA",
          "NA",
          "코드 분석",
          "- SPI 수신  구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "시스템\n제어\n모듈",
          "SW-FW-UnitTest-NRF-ID-17",
          "SPI 수신 데이터 복사",
          "A",
          "SU-ID-NRF-017",
          "NA",
          "NA",
          "코드 분석",
          "- SPI 수신 데이터 복사 구현"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "블루투스 통신 모듈",
          "SW-FW-UnitTest-NRF-ID-18",
          "블루투스 데이터 수신",
          "A",
          "SU-ID-NRF-018",
          "NA",
          "NA",
          "코드 분석",
          "- 블루투스 데이터 수신 구현"
        ]
      }
    ]
  },
  {
    "kind": "SITC",
    "source": "G:\\공유 드라이브\\20_프로젝트별\\01_project sound1\\04_docs\\99_참고용DHF\\03_설계 출력\\SW\\펌웨어\\SITC-FW-TD20B 소프트웨어 통합시험 기준서.xlsx",
    "name": "SITC-FW-TD24A 소프트웨어 통합시험 기준서.xlsx",
    "sheet": "기준서_통합 시험",
    "start": 25,
    "end": 38,
    "cols": 13,
    "key": 2,
    "rows": [
      [
        null,
        "CFX",
        "SW-FW-IntegrationTest-ID-001",
        "SI-ID-CFX-001",
        "시스템 초기화 항목",
        "SU-ID-CFX-001\nSU-ID-CFX-002\nSU-ID-CFX-003\nSU-ID-CFX-004\nSU-ID-CFX-005\nSU-ID-CFX-006\nSU-ID-CFX-007\nSU-ID-CFX-008\nSU-ID-CFX-009\nSU-ID-CFX-010\nSU-ID-CFX-011\nSU-ID-CFX-012\nSU-ID-CFX-013\nSU-ID-CFX-014\nSU-ID-CFX-015\nSU-ID-CFX-016",
        null,
        "",
        "D",
        "- 부트로더로 하드웨어 초기화와 이미지 적재를 마친다.\n- CFX 초기화 완료 지점에 중단점을 설정한다.",
        "- CM3 초기화가 완료되어 CFX 실행이 허용된 상태로 시험한다.",
        "- 디버깅용 중단점을 시헝할 항목의 시작과 끝에 위치시키고 실행한다.",
        "- 각 중단점에서 중단이 확인되어야한다.\n(시스템 초기화 항목의 유닛들은 개별적으로 검증이 완료되었으며, 시스템 초기화 항목이 실행되는 상태에서 다른 모듈들의 유닛들이 검증되었으며, 다른 항목들의 검증이 추가적으로 진행 되게 된다.)"
      ],
      [
        null,
        "CFX",
        "SW-FW-IntegrationTest-ID-002",
        "SI-ID-CFX-003",
        "저전력 동작 전환 항목",
        "SU-ID-CFX-025\nSU-ID-CFX-026\nSU-ID-CFX-027\nSU-ID-CFX-028\nSU-ID-CFX-029\nSU-ID-CFX-030\nSU-ID-CFX-031\nSU-ID-CFX-032\nSU-ID-CFX-033\nSU-ID-CFX-034\nSU-ID-CFX-035",
        null,
        "",
        "D",
        "- 정상 동작 중인 Sound1과 디버거를 준비한다.",
        "NA",
        "- CM3에서 저전력 전환을 요청한다.\n- CFX의 오디오 입출력 정지와 대기 진입을 확인한다.\n- 기상 조건을 적용하여 초기화 및 처리가 재개되는지 확인한다.",
        "- 대기 중 오디오 처리와 자극 출력이 정지한다.\n- 기상 후 필요한 설정을 복원하고 정상 동작으로 복귀한다."
      ],
      [
        null,
        "CFX",
        "SW-FW-IntegrationTest-ID-003",
        "SI-ID-CFX-002",
        "오디오 입력 상태에 따른 처리 경로 전환",
        "SU-ID-CFX-017\nSU-ID-CFX-018\nSU-ID-CFX-019\nSU-ID-CFX-020\nSU-ID-CFX-021\nSU-ID-CFX-022\nSU-ID-CFX-023\nSU-ID-CFX-024",
        "I2S 오디오 입력 장치",
        "",
        "D",
        "- I2S 오디오 입력과 마이크 입력을 준비한다.",
        "NA",
        "- I2S 입력을 시작하고 정지한다.\n- 입력 플래그와 마이크 사용 수, 믹싱 경로를 확인한다.",
        "- I2S 입력 중에는 마이크 1개와 I2S 경로를 혼합한다.\n- 스트리밍 종료 후에는 설정된 마이크 경로로 복귀한다."
      ],
      [
        null,
        "CFX",
        "SW-FW-IntegrationTest-ID-004",
        "SI-ID-CFX-006",
        "PCM 제어 항목",
        "SU-ID-CFX-091\nSU-ID-CFX-092\nSU-ID-CFX-093\nSU-ID-CFX-094\nSU-ID-CFX-095\nSU-ID-CFX-096\nSU-ID-CFX-097\nSU-ID-CFX-098",
        null,
        "",
        "D",
        "NA",
        "- CM3에서 제어되는 Flag 값을 임의로 설정한다.",
        "- CM3에서 제어되는 Flag 값을 CFX에서 임의로 변경하면서 실행 분기를 확인한다.",
        "- 흐름도에 맞게 분기해야한다."
      ],
      [
        null,
        "CFX",
        "SW-FW-IntegrationTest-ID-005",
        "SI-ID-CFX-005",
        "주 제어 항목",
        "SU-ID-CFX-069\nSU-ID-CFX-070\nSU-ID-CFX-071\nSU-ID-CFX-072\nSU-ID-CFX-073\nSU-ID-CFX-074\nSU-ID-CFX-075\nSU-ID-CFX-076\nSU-ID-CFX-077\nSU-ID-CFX-078\nSU-ID-CFX-079\nSU-ID-CFX-080\nSU-ID-CFX-081\nSU-ID-CFX-082\nSU-ID-CFX-083\nSU-ID-CFX-084\nSU-ID-CFX-085\nSU-ID-CFX-086\nSU-ID-CFX-087\nSU-ID-CFX-088\nSU-ID-CFX-089\nSU-ID-CFX-090",
        null,
        "",
        "D",
        "NA",
        "- CM3에서 제어되는 Flag 값을 임의로 설정한다.",
        "- CM3에서 제어되는 Flag 값을 CFX에서 임의로 변경하면서 실행 분기를 확인한다.",
        "- 흐름도에 맞게 분기해야한다."
      ],
      [
        null,
        "CFX",
        "SW-FW-IntegrationTest-ID-006",
        "SI-ID-CFX-002",
        "시스템 제어 항목",
        "SU-ID-CFX-017\nSU-ID-CFX-018\nSU-ID-CFX-019\nSU-ID-CFX-020\nSU-ID-CFX-021\nSU-ID-CFX-022\nSU-ID-CFX-023\nSU-ID-CFX-024",
        null,
        "",
        "D",
        "NA",
        "-주 제어 항목에서, CM3에서 제어되는 Flag 값을 임의로 설정하여 신호처리 및 내부기 실행 파라미터가 초기화 되어야 한다.",
        "- PCM 모드에 따라 실행 분기를 확인한다.",
        "- 흐름도에 맞게 분기해야한다."
      ],
      [
        null,
        "CM3",
        "SW-FW-IntegrationTest-ID-007",
        "SI-ID-CM3-001",
        "시스템 초기화 항목",
        "SU-ID-CM3-001\nSU-ID-CM3-002\nSU-ID-CM3-003\nSU-ID-CM3-004\nSU-ID-CM3-005\nSU-ID-CM3-006\nSU-ID-CM3-007\nSU-ID-CM3-008\nSU-ID-CM3-009\nSU-ID-CM3-010\nSU-ID-CM3-011\nSU-ID-CM3-012\nSU-ID-CM3-013\nSU-ID-CM3-014\nSU-ID-CM3-015\nSU-ID-CM3-016",
        null,
        "",
        "D",
        "NA",
        "- CFX에서 제어되는 Flag 값을 임의로 설정한다.",
        "- CFX에서 제어되는 Flag 값을 CM3에서 임의로 변경하면서 실행 분기를 확인한다.",
        "- 흐름도에 맞게 분기해야한다."
      ],
      [
        null,
        "CM3",
        "SW-FW-IntegrationTest-ID-008",
        "SI-ID-CM3-005",
        "내부기 실행 제어 항목",
        "SU-ID-CM3-113\nSU-ID-CM3-114\nSU-ID-CM3-115\nSU-ID-CM3-116\nSU-ID-CM3-117\nSU-ID-CM3-118\nSU-ID-CM3-119\nSU-ID-CM3-120\nSU-ID-CM3-121\nSU-ID-CM3-122",
        null,
        "",
        "A",
        "NA",
        "NA",
        "- 제어 상태 파라미터를 변경하면서 실행 분기를 확인한다.",
        "- 흐름도에 맞게 분기해야한다."
      ],
      [
        null,
        "CM3",
        "SW-FW-IntegrationTest-ID-009",
        "SI-ID-CM3-006",
        "매핑 명령과 자극 제어 연계",
        "SU-ID-CM3-156\nSU-ID-CM3-157\nSU-ID-CM3-158",
        null,
        "",
        "D",
        "NA",
        "NA",
        "- 내부기 제어 상태 파라미터 및  매핑 수신 데이터를 변경하면서 실행 분기를 확인한다.",
        "- 흐름도에 맞게 분기해야한다."
      ],
      [
        null,
        "CM3",
        "SW-FW-IntegrationTest-ID-010",
        "SI-ID-CM3-006",
        "블루투스 통신 제어 항목",
        "SU-ID-CM3-156\nSU-ID-CM3-157\nSU-ID-CM3-158",
        null,
        "",
        "D",
        "NA",
        "NA",
        "- SPI 수신 버퍼의 데이터를 변경하면서 실행 분기를 확인한다.",
        "- 흐름도에 맞게 분기해야한다."
      ],
      [
        null,
        "CM3",
        "SW-FW-IntegrationTest-ID-011",
        "SI-ID-CM3-002",
        "시스템 제어 항목",
        "SU-ID-CM3-017\nSU-ID-CM3-018\nSU-ID-CM3-019\nSU-ID-CM3-020\nSU-ID-CM3-021\nSU-ID-CM3-022\nSU-ID-CM3-023\nSU-ID-CM3-024\nSU-ID-CM3-025\nSU-ID-CM3-026",
        null,
        "",
        "D",
        "NA",
        "- CFX에서 제어되는 Flag 값을 임의로 설정한다.",
        "- CM3에서 제어되는 Flag 값을 변경하면서 해당 분기점에서 디버깅용 중단점을 설정하고 분기를 확인한다.",
        "- 흐름도에 맞게 분기해야한다."
      ],
      [
        null,
        "E8300/QCC",
        "SW-FW-IntegrationTest-ID-012",
        "SI-ID-CM3-006",
        "QCC 시스템 정보와 CM3 상태 처리",
        "SU-ID-CM3-156\nSU-ID-CM3-157\nSU-ID-CM3-158",
        "E8300 / QCC5181",
        "",
        "T",
        "- QCC 또는 동일 SPI 시험 송신기로 시스템 정보 명령을 전송한다.",
        "NA",
        "- 0x34로 배터리 80%, 충전기 연결 1, 뚜껑 열림 1을 전달한다.\n- 저장 상태와 응답을 확인한다.\n- 0x36에 연결 1, 종류 1과 종류 2를 각각 전달한다.",
        "- 배터리 80%, 충전 상태, 뚜껑 열림이 반영되고 0x34 / 1 응답이 준비된다.\n- 크래들 여부는 종류 1일 때 1, 종류 2일 때 0이며 0x36 / 1 응답이 준비된다."
      ],
      [
        null,
        "E8300/QCC",
        "SW-FW-IntegrationTest-ID-013",
        "SI-ID-CFX-004",
        "QCC I2S 오디오와 CFX 혼합",
        "SU-ID-CFX-064\nSU-ID-CFX-065\nSU-ID-CFX-066",
        "E8300 / QCC5181",
        "",
        "T",
        "- 마이크와 I2S 버퍼를 조회한다.\n- 마이크와 크래들 게인 설정을 서로 다르게 지정한다.",
        "NA",
        "- I2S 오디오를 입력하고 크래들/일반 스트리밍 상태를 각각 설정한다.\n- 매핑 연결 전후의 게인과 혼합 출력을 확인한다.",
        "- 크래들은 마이크 Gain_A와 I2S Gain_B가 적용된다.\n- 일반 스트리밍의 I2S 게인은 1이다.\n- 매핑 연결 중에는 두 경로 모두 게인 1을 적용한다.\n- 혼합 신호가 PCM 자극 출력으로 이어진다."
      ],
      [
        null,
        "E8300/QCC",
        "SW-FW-IntegrationTest-ID-014",
        "SI-ID-CM3-003",
        "내부기 상태 및 QCC 제어 핀",
        "SU-ID-CM3-027\nSU-ID-CM3-028\nSU-ID-CM3-029\nSU-ID-CM3-030\nSU-ID-CM3-031\nSU-ID-CM3-032\nSU-ID-CM3-033\nSU-ID-CM3-034\nSU-ID-CM3-035",
        "E8300 / QCC5181",
        "",
        "T",
        "- ISD_CHECK와 QCC_CTRL 핀을 측정한다.",
        "NA",
        "- 내부기 연결/해제를 수행한다.\n- QCC 정상 동작과 종료 제어를 수행한다.",
        "- ISD_CHECK는 연결 확정 시 High, 해제 시 Low이다.\n- QCC_CTRL은 정상 동작 요청 시 High, 종료 요청 시 Low이다."
      ],
      [
        null,
        "CFX",
        "SW-FW-IntegrationTest-ID-015",
        "SI-ID-CFX-005",
        "빔포밍과 N-of-M 신호처리 통합",
        "SU-ID-CFX-069\nSU-ID-CFX-070\nSU-ID-CFX-071\nSU-ID-CFX-072\nSU-ID-CFX-073\nSU-ID-CFX-074\nSU-ID-CFX-075\nSU-ID-CFX-076\nSU-ID-CFX-077\nSU-ID-CFX-078\nSU-ID-CFX-079\nSU-ID-CFX-080\nSU-ID-CFX-081\nSU-ID-CFX-082\nSU-ID-CFX-083\nSU-ID-CFX-084\nSU-ID-CFX-085\nSU-ID-CFX-086\nSU-ID-CFX-087\nSU-ID-CFX-088\nSU-ID-CFX-089\nSU-ID-CFX-090",
        "Sound1",
        null,
        "T",
        "- 2개 마이크 입력과 N-of-M 맵을 준비한다.",
        "NA",
        "- 좌/우 설정을 변경하여 지연 마이크 경로를 확인한다.\n- 채널별 크기를 서로 다르게 입력하여 선택 채널과 PCM 출력을 비교한다.",
        "- 좌/우 설정에 따라 지연 마이크가 바뀐다.\n- 크기가 큰 N개 채널만 선택되고 선택되지 않은 채널의 자극 크기는 0이다."
      ],
      [
        null,
        "BOOT",
        "SW-FW-IntegrationTest-ID-016",
        "SI-ID-BOOT-003",
        "이미지 검사와 코어 기동",
        "SU-ID-BOOT-015\nSU-ID-BOOT-016\nSU-ID-BOOT-017\nSU-ID-BOOT-018\nSU-ID-BOOT-019\nSU-ID-BOOT-020",
        "Sound1",
        null,
        "T",
        "- 정상 이미지와 CRC 오류 이미지를 준비한다.",
        "NA",
        "- 각 이미지로 기동하여 검사 결과와 코어 실행 여부를 확인한다.",
        "- 정상 이미지만 실행 대상으로 적재되며 오류 이미지를 정상 이미지로 실행하지 않는다."
      ],
      [
        null,
        "BOOT",
        "SW-FW-IntegrationTest-ID-017",
        "SI-ID-BOOT-005",
        "갱신 및 대체 이미지 선택",
        "SU-ID-BOOT-035\nSU-ID-BOOT-036\nSU-ID-BOOT-037\nSU-ID-BOOT-038\nSU-ID-BOOT-039\nSU-ID-BOOT-040\nSU-ID-BOOT-041\nSU-ID-BOOT-042\nSU-ID-BOOT-043\nSU-ID-BOOT-044",
        "Sound1",
        null,
        "T",
        "- 기본/대체 이미지와 상태 파일을 준비한다.",
        "NA",
        "- 갱신 이미지 수신과 재기동을 수행한다.\n- 대체 이미지 검증 실패 및 기동 시도 상한 조건을 확인한다.",
        "- 상태 파일에 따른 이미지가 선택된다.\n- 검증 실패 또는 시도 상한 조건에서 기본 이미지로 복귀한다."
      ]
    ],
    "diff": [
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "SW-FW-IntegrationTest-ID-001",
          "SI-ID-CFX-001",
          "시스템 초기화 항목",
          "SDS-ID-CFX-001~023",
          null,
          "없음",
          "D",
          "NA",
          "-CM3 메모리 초기화 완료에 해당하는 인터럽트 서비스 루틴의 플래그 임의 설정\n- CM3에서 제어되는 PCM 출력 모드를 실시간 자극 모드로 임의 설정",
          "- 디버깅용 중단점을 시헝할 항목의 시작과 끝에 위치시키고 실행한다.",
          "- 각 중단점에서 중단이 확인되어야한다.\n(시스템 초기화 항목의 유닛들은 개별적으로 검증이 완료되었으며, 시스템 초기화 항목이 실행되는 상태에서 다른 모듈들의 유닛들이 검증되었으며, 다른 항목들의 검증이 추가적으로 진행 되게 된다.)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "SW-FW-IntegrationTest-ID-001",
          "SI-ID-CFX-001",
          "시스템 초기화 항목",
          "SU-ID-CFX-001\nSU-ID-CFX-002\nSU-ID-CFX-003\nSU-ID-CFX-004\nSU-ID-CFX-005\nSU-ID-CFX-006\nSU-ID-CFX-007\nSU-ID-CFX-008\nSU-ID-CFX-009\nSU-ID-CFX-010\nSU-ID-CFX-011\nSU-ID-CFX-012\nSU-ID-CFX-013\nSU-ID-CFX-014\nSU-ID-CFX-015\nSU-ID-CFX-016",
          null,
          "",
          "D",
          "- 부트로더로 하드웨어 초기화와 이미지 적재를 마친다.\n- CFX 초기화 완료 지점에 중단점을 설정한다.",
          "- CM3 초기화가 완료되어 CFX 실행이 허용된 상태로 시험한다.",
          "- 디버깅용 중단점을 시헝할 항목의 시작과 끝에 위치시키고 실행한다.",
          "- 각 중단점에서 중단이 확인되어야한다.\n(시스템 초기화 항목의 유닛들은 개별적으로 검증이 완료되었으며, 시스템 초기화 항목이 실행되는 상태에서 다른 모듈들의 유닛들이 검증되었으며, 다른 항목들의 검증이 추가적으로 진행 되게 된다.)"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-002",
          "SI-ID-CFX-004",
          "저전력 동작 전환 항목",
          "SDS-ID-CFX-001~023,\nSDS-ID-CFX-024~032",
          null,
          "SI-ID-CFX-001",
          "D",
          "NA",
          "- 전원 공급기로 Ezario 시스템에 전원을 공급한다.",
          "- 정상 모드에서 저전력 모드로 진입하는 과정에서 소모 전류의 변화를 확인한다.\n- 저젼럭 모드에서 가속도 인터럽트 입력에 할당된 핀에 임의로 값을 인가한다.",
          "- 정상 모드에서 저전력 모드로 진입하면 Eziro 소모 전력이 확연히 줄어들어야 한다.\n- 가속도 인터럽트 입력 핀의 상태가 변하면 저전력 모드에서 빠져나와야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "SW-FW-IntegrationTest-ID-002",
          "SI-ID-CFX-003",
          "저전력 동작 전환 항목",
          "SU-ID-CFX-025\nSU-ID-CFX-026\nSU-ID-CFX-027\nSU-ID-CFX-028\nSU-ID-CFX-029\nSU-ID-CFX-030\nSU-ID-CFX-031\nSU-ID-CFX-032\nSU-ID-CFX-033\nSU-ID-CFX-034\nSU-ID-CFX-035",
          null,
          "",
          "D",
          "- 정상 동작 중인 Sound1과 디버거를 준비한다.",
          "NA",
          "- CM3에서 저전력 전환을 요청한다.\n- CFX의 오디오 입출력 정지와 대기 진입을 확인한다.\n- 기상 조건을 적용하여 초기화 및 처리가 재개되는지 확인한다.",
          "- 대기 중 오디오 처리와 자극 출력이 정지한다.\n- 기상 후 필요한 설정을 복원하고 정상 동작으로 복귀한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-003",
          "SI-ID-CFX-005",
          "USB 연결 상태 업데이트 항목",
          "SDS-ID-CFX-001~023,\nSDS-ID-CFX-046~047",
          "USB 충전 커넥터 값",
          "SI-ID-CFX-001",
          "D",
          "NA",
          "NA",
          "- USB 커넥터 및 휴대 보관함 연결 감지 입력 핀의 값을 변경하면서 실행 분기를 확인한다.",
          "-흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "SW-FW-IntegrationTest-ID-003",
          "SI-ID-CFX-002",
          "오디오 입력 상태에 따른 처리 경로 전환",
          "SU-ID-CFX-017\nSU-ID-CFX-018\nSU-ID-CFX-019\nSU-ID-CFX-020\nSU-ID-CFX-021\nSU-ID-CFX-022\nSU-ID-CFX-023\nSU-ID-CFX-024",
          "I2S 오디오 입력 장치",
          "",
          "D",
          "- I2S 오디오 입력과 마이크 입력을 준비한다.",
          "NA",
          "- I2S 입력을 시작하고 정지한다.\n- 입력 플래그와 마이크 사용 수, 믹싱 경로를 확인한다.",
          "- I2S 입력 중에는 마이크 1개와 I2S 경로를 혼합한다.\n- 스트리밍 종료 후에는 설정된 마이크 경로로 복귀한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-004",
          "SI-ID-CFX-006",
          "PCM 제어 항목",
          "SDS-ID-CFX-001~023,\nSDS-ID-CFX-060~061",
          null,
          "SI-ID-CFX-001",
          "D",
          "NA",
          "- CM3에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CM3에서 제어되는 Flag 값을 CFX에서 임의로 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "SW-FW-IntegrationTest-ID-004",
          "SI-ID-CFX-006",
          "PCM 제어 항목",
          "SU-ID-CFX-091\nSU-ID-CFX-092\nSU-ID-CFX-093\nSU-ID-CFX-094\nSU-ID-CFX-095\nSU-ID-CFX-096\nSU-ID-CFX-097\nSU-ID-CFX-098",
          null,
          "",
          "D",
          "NA",
          "- CM3에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CM3에서 제어되는 Flag 값을 CFX에서 임의로 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-005",
          "SI-ID-CFX-003",
          "주 제어 항목",
          "SDS-ID-CFX-001~023,\nSDS-ID-CFX-024~032,\nSDS-ID-CFX-033~043,\nSDS-ID-CFX-044~045,\nSDS-ID-CFX-046~047,\nSDS-ID-CFX-058~059",
          null,
          "SI-ID-CFX-001,\nSI-ID-CFX-005,\nSI-ID-CFX-004,",
          "D",
          "NA",
          "- CM3에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CM3에서 제어되는 Flag 값을 CFX에서 임의로 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "SW-FW-IntegrationTest-ID-005",
          "SI-ID-CFX-005",
          "주 제어 항목",
          "SU-ID-CFX-069\nSU-ID-CFX-070\nSU-ID-CFX-071\nSU-ID-CFX-072\nSU-ID-CFX-073\nSU-ID-CFX-074\nSU-ID-CFX-075\nSU-ID-CFX-076\nSU-ID-CFX-077\nSU-ID-CFX-078\nSU-ID-CFX-079\nSU-ID-CFX-080\nSU-ID-CFX-081\nSU-ID-CFX-082\nSU-ID-CFX-083\nSU-ID-CFX-084\nSU-ID-CFX-085\nSU-ID-CFX-086\nSU-ID-CFX-087\nSU-ID-CFX-088\nSU-ID-CFX-089\nSU-ID-CFX-090",
          null,
          "",
          "D",
          "NA",
          "- CM3에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CM3에서 제어되는 Flag 값을 CFX에서 임의로 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-006",
          "SI-ID-CFX-002",
          "시스템 제어 항목",
          "SDS-ID-CFX-001~023,\nSDS-ID-CFX-024~032,\nSDS-ID-CFX-033~043,\nSDS-ID-CFX-044~045,\nSDS-ID-CFX-046~047,\nSDS-ID-CFX-048~057,\nSDS-ID-CFX-058~059,\nSDS-ID-CFX-060~061",
          null,
          "SI-ID-CFX-001,\nSI-ID-CFX-005,\nSI-ID-CFX-004,\nSI-ID-CFX-006,\nSI-ID-CFX-003",
          "D",
          "NA",
          "-주 제어 항목에서, CM3에서 제어되는 Flag 값을 임의로 설정하여 신호처리 및 내부기 실행 파라미터가 초기화 되어야 한다.",
          "- PCM 모드에 따라 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "SW-FW-IntegrationTest-ID-006",
          "SI-ID-CFX-002",
          "시스템 제어 항목",
          "SU-ID-CFX-017\nSU-ID-CFX-018\nSU-ID-CFX-019\nSU-ID-CFX-020\nSU-ID-CFX-021\nSU-ID-CFX-022\nSU-ID-CFX-023\nSU-ID-CFX-024",
          null,
          "",
          "D",
          "NA",
          "-주 제어 항목에서, CM3에서 제어되는 Flag 값을 임의로 설정하여 신호처리 및 내부기 실행 파라미터가 초기화 되어야 한다.",
          "- PCM 모드에 따라 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "SW-FW-IntegrationTest-ID-007",
          "SI-ID-CM3-001",
          "시스템 초기화 항목",
          "SDS-ID-CM3-001~020",
          null,
          "없음",
          "D",
          "NA",
          "- CFX에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CFX에서 제어되는 Flag 값을 CM3에서 임의로 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "SW-FW-IntegrationTest-ID-007",
          "SI-ID-CM3-001",
          "시스템 초기화 항목",
          "SU-ID-CM3-001\nSU-ID-CM3-002\nSU-ID-CM3-003\nSU-ID-CM3-004\nSU-ID-CM3-005\nSU-ID-CM3-006\nSU-ID-CM3-007\nSU-ID-CM3-008\nSU-ID-CM3-009\nSU-ID-CM3-010\nSU-ID-CM3-011\nSU-ID-CM3-012\nSU-ID-CM3-013\nSU-ID-CM3-014\nSU-ID-CM3-015\nSU-ID-CM3-016",
          null,
          "",
          "D",
          "NA",
          "- CFX에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CFX에서 제어되는 Flag 값을 CM3에서 임의로 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-008",
          "SI-ID-CM3-003",
          "내부기 실행 제어 항목",
          "SDS-ID-CM3-001~020,\nSDS-ID-CM3-030~078,\nSDS-ID-CM3-079,\nSDS-ID-CM3-080~087,\nSDS-ID-CM3-088~098",
          null,
          "SI-ID-CM3-001",
          "A",
          "NA",
          "NA",
          "- 제어 상태 파라미터를 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "SW-FW-IntegrationTest-ID-008",
          "SI-ID-CM3-005",
          "내부기 실행 제어 항목",
          "SU-ID-CM3-113\nSU-ID-CM3-114\nSU-ID-CM3-115\nSU-ID-CM3-116\nSU-ID-CM3-117\nSU-ID-CM3-118\nSU-ID-CM3-119\nSU-ID-CM3-120\nSU-ID-CM3-121\nSU-ID-CM3-122",
          null,
          "",
          "A",
          "NA",
          "NA",
          "- 제어 상태 파라미터를 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-009",
          "SI-ID-CM3-005",
          "매핑 제어 항목",
          "SDS-ID-CM3-001~020\nSDS-ID-CM3-030~078,\nSDS-ID-CM3-105~107",
          null,
          "SI-ID-CM3-001",
          "D",
          "NA",
          "NA",
          "- 내부기 제어 상태 파라미터 및  매핑 수신 데이터를 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "SW-FW-IntegrationTest-ID-009",
          "SI-ID-CM3-006",
          "매핑 명령과 자극 제어 연계",
          "SU-ID-CM3-156\nSU-ID-CM3-157\nSU-ID-CM3-158",
          null,
          "",
          "D",
          "NA",
          "NA",
          "- 내부기 제어 상태 파라미터 및  매핑 수신 데이터를 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-010",
          "SI-ID-CM3-004",
          "블루투스 통신 제어 항목",
          "SDS-ID-CM3-001~020,\nSDS-ID-CM3-030~078,\nSDS-ID-CM3-099~104,\nSDS-ID-CM3-105~107",
          null,
          "SI-ID-CM3-001,\nSI-ID-CM3-005",
          "D",
          "NA",
          "NA",
          "- SPI 수신 버퍼의 데이터를 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "SW-FW-IntegrationTest-ID-010",
          "SI-ID-CM3-006",
          "블루투스 통신 제어 항목",
          "SU-ID-CM3-156\nSU-ID-CM3-157\nSU-ID-CM3-158",
          null,
          "",
          "D",
          "NA",
          "NA",
          "- SPI 수신 버퍼의 데이터를 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-011",
          "SI-ID-CM3-002",
          "시스템 제어 항목",
          "SDS-ID-CM3-001~020,\nSDS-ID-CM3-021~029,\nSDS-ID-CM3-030~078,\nSDS-ID-CM3-079,\nSDS-ID-CM3-080~087,\nSDS-ID-CM3-088~098,\nSDS-ID-CM3-099~104,\nSDS-ID-CM3-105~107",
          null,
          "SI-ID-CM3-001,\nSI-ID-CM3-005,\nSI-ID-CM3-004,\nSI-ID-CM3-003",
          "D",
          "NA",
          "- CFX에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CM3에서 제어되는 Flag 값을 변경하면서 해당 분기점에서 디버깅용 중단점을 설정하고 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "SW-FW-IntegrationTest-ID-011",
          "SI-ID-CM3-002",
          "시스템 제어 항목",
          "SU-ID-CM3-017\nSU-ID-CM3-018\nSU-ID-CM3-019\nSU-ID-CM3-020\nSU-ID-CM3-021\nSU-ID-CM3-022\nSU-ID-CM3-023\nSU-ID-CM3-024\nSU-ID-CM3-025\nSU-ID-CM3-026",
          null,
          "",
          "D",
          "NA",
          "- CFX에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CM3에서 제어되는 Flag 값을 변경하면서 해당 분기점에서 디버깅용 중단점을 설정하고 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "SW-FW-IntegrationTest-ID-012",
          "SI-ID-NRF-001",
          "시스템 초기화 항목",
          "SDS-ID-NRF-001~011",
          null,
          "없음",
          "D",
          "NA",
          "- CM3에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CM3에서 제어되는 Flag 값을 NRF에서 임의로 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "E8300/QCC",
          "SW-FW-IntegrationTest-ID-012",
          "SI-ID-CM3-006",
          "QCC 시스템 정보와 CM3 상태 처리",
          "SU-ID-CM3-156\nSU-ID-CM3-157\nSU-ID-CM3-158",
          "E8300 / QCC5181",
          "",
          "T",
          "- QCC 또는 동일 SPI 시험 송신기로 시스템 정보 명령을 전송한다.",
          "NA",
          "- 0x34로 배터리 80%, 충전기 연결 1, 뚜껑 열림 1을 전달한다.\n- 저장 상태와 응답을 확인한다.\n- 0x36에 연결 1, 종류 1과 종류 2를 각각 전달한다.",
          "- 배터리 80%, 충전 상태, 뚜껑 열림이 반영되고 0x34 / 1 응답이 준비된다.\n- 크래들 여부는 종류 1일 때 1, 종류 2일 때 0이며 0x36 / 1 응답이 준비된다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-013",
          "SI-ID-NRF-003",
          "블루투스 통신 제어 항목",
          "SDS-ID-NRF-001~011,\nSDS-ID-NRF-013~017,\nSDS-ID-NRF-018",
          null,
          "SI-ID-NRF-001",
          "D",
          "- BLE Central 장치 연결",
          "NA",
          "- BLE 상태 Flag 값을 변경하면서 해당 분기점에서 디버깅용 중단점을 설정하고 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "E8300/QCC",
          "SW-FW-IntegrationTest-ID-013",
          "SI-ID-CFX-004",
          "QCC I2S 오디오와 CFX 혼합",
          "SU-ID-CFX-064\nSU-ID-CFX-065\nSU-ID-CFX-066",
          "E8300 / QCC5181",
          "",
          "T",
          "- 마이크와 I2S 버퍼를 조회한다.\n- 마이크와 크래들 게인 설정을 서로 다르게 지정한다.",
          "NA",
          "- I2S 오디오를 입력하고 크래들/일반 스트리밍 상태를 각각 설정한다.\n- 매핑 연결 전후의 게인과 혼합 출력을 확인한다.",
          "- 크래들은 마이크 Gain_A와 I2S Gain_B가 적용된다.\n- 일반 스트리밍의 I2S 게인은 1이다.\n- 매핑 연결 중에는 두 경로 모두 게인 1을 적용한다.\n- 혼합 신호가 PCM 자극 출력으로 이어진다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-014",
          "SI-ID-NRF-002",
          "시스템 제어 항목",
          "SDS-ID-NRF-001~011,\nSDS-ID-NRF-012\nSDS-ID-NRF-013~017,\nSDS-ID-NRF-018",
          null,
          "SI-ID-NRF-001,\nSI-ID-NRF-003",
          "D",
          "NA",
          "- CM3에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CM3에서 제어되는 Flag 값을 변경하면서 해당 분기점에서 디버깅용 중단점을 설정하고 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "E8300/QCC",
          "SW-FW-IntegrationTest-ID-014",
          "SI-ID-CM3-003",
          "내부기 상태 및 QCC 제어 핀",
          "SU-ID-CM3-027\nSU-ID-CM3-028\nSU-ID-CM3-029\nSU-ID-CM3-030\nSU-ID-CM3-031\nSU-ID-CM3-032\nSU-ID-CM3-033\nSU-ID-CM3-034\nSU-ID-CM3-035",
          "E8300 / QCC5181",
          "",
          "T",
          "- ISD_CHECK와 QCC_CTRL 핀을 측정한다.",
          "NA",
          "- 내부기 연결/해제를 수행한다.\n- QCC 정상 동작과 종료 제어를 수행한다.",
          "- ISD_CHECK는 연결 확정 시 High, 해제 시 Low이다.\n- QCC_CTRL은 정상 동작 요청 시 High, 종료 요청 시 Low이다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "SW-FW-IntegrationTest-ID-015",
          "SI-ID-CFX-005",
          "빔포밍과 N-of-M 신호처리 통합",
          "SU-ID-CFX-069\nSU-ID-CFX-070\nSU-ID-CFX-071\nSU-ID-CFX-072\nSU-ID-CFX-073\nSU-ID-CFX-074\nSU-ID-CFX-075\nSU-ID-CFX-076\nSU-ID-CFX-077\nSU-ID-CFX-078\nSU-ID-CFX-079\nSU-ID-CFX-080\nSU-ID-CFX-081\nSU-ID-CFX-082\nSU-ID-CFX-083\nSU-ID-CFX-084\nSU-ID-CFX-085\nSU-ID-CFX-086\nSU-ID-CFX-087\nSU-ID-CFX-088\nSU-ID-CFX-089\nSU-ID-CFX-090",
          "Sound1",
          null,
          "T",
          "- 2개 마이크 입력과 N-of-M 맵을 준비한다.",
          "NA",
          "- 좌/우 설정을 변경하여 지연 마이크 경로를 확인한다.\n- 채널별 크기를 서로 다르게 입력하여 선택 채널과 PCM 출력을 비교한다.",
          "- 좌/우 설정에 따라 지연 마이크가 바뀐다.\n- 크기가 큰 N개 채널만 선택되고 선택되지 않은 채널의 자극 크기는 0이다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "SW-FW-IntegrationTest-ID-016",
          "SI-ID-BOOT-003",
          "이미지 검사와 코어 기동",
          "SU-ID-BOOT-015\nSU-ID-BOOT-016\nSU-ID-BOOT-017\nSU-ID-BOOT-018\nSU-ID-BOOT-019\nSU-ID-BOOT-020",
          "Sound1",
          null,
          "T",
          "- 정상 이미지와 CRC 오류 이미지를 준비한다.",
          "NA",
          "- 각 이미지로 기동하여 검사 결과와 코어 실행 여부를 확인한다.",
          "- 정상 이미지만 실행 대상으로 적재되며 오류 이미지를 정상 이미지로 실행하지 않는다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "SW-FW-IntegrationTest-ID-017",
          "SI-ID-BOOT-005",
          "갱신 및 대체 이미지 선택",
          "SU-ID-BOOT-035\nSU-ID-BOOT-036\nSU-ID-BOOT-037\nSU-ID-BOOT-038\nSU-ID-BOOT-039\nSU-ID-BOOT-040\nSU-ID-BOOT-041\nSU-ID-BOOT-042\nSU-ID-BOOT-043\nSU-ID-BOOT-044",
          "Sound1",
          null,
          "T",
          "- 기본/대체 이미지와 상태 파일을 준비한다.",
          "NA",
          "- 갱신 이미지 수신과 재기동을 수행한다.\n- 대체 이미지 검증 실패 및 기동 시도 상한 조건을 확인한다.",
          "- 상태 파일에 따른 이미지가 선택된다.\n- 검증 실패 또는 시도 상한 조건에서 기본 이미지로 복귀한다."
        ]
      }
    ],
    "physical": [
      [
        null,
        "CFX",
        "SW-FW-IntegrationTest-ID-001",
        "SI-ID-CFX-001",
        "시스템 초기화 항목",
        "SU-ID-CFX-001\nSU-ID-CFX-002\nSU-ID-CFX-003\nSU-ID-CFX-004\nSU-ID-CFX-005\nSU-ID-CFX-006\nSU-ID-CFX-007\nSU-ID-CFX-008\nSU-ID-CFX-009\nSU-ID-CFX-010\nSU-ID-CFX-011\nSU-ID-CFX-012\nSU-ID-CFX-013\nSU-ID-CFX-014\nSU-ID-CFX-015\nSU-ID-CFX-016",
        null,
        "",
        "D",
        "- 부트로더로 하드웨어 초기화와 이미지 적재를 마친다.\n- CFX 초기화 완료 지점에 중단점을 설정한다.",
        "- CM3 초기화가 완료되어 CFX 실행이 허용된 상태로 시험한다.",
        "- 디버깅용 중단점을 시헝할 항목의 시작과 끝에 위치시키고 실행한다.",
        "- 각 중단점에서 중단이 확인되어야한다.\n(시스템 초기화 항목의 유닛들은 개별적으로 검증이 완료되었으며, 시스템 초기화 항목이 실행되는 상태에서 다른 모듈들의 유닛들이 검증되었으며, 다른 항목들의 검증이 추가적으로 진행 되게 된다.)"
      ],
      [
        null,
        "CFX",
        "SW-FW-IntegrationTest-ID-002",
        "SI-ID-CFX-003",
        "저전력 동작 전환 항목",
        "SU-ID-CFX-025\nSU-ID-CFX-026\nSU-ID-CFX-027\nSU-ID-CFX-028\nSU-ID-CFX-029\nSU-ID-CFX-030\nSU-ID-CFX-031\nSU-ID-CFX-032\nSU-ID-CFX-033\nSU-ID-CFX-034\nSU-ID-CFX-035",
        null,
        "",
        "D",
        "- 정상 동작 중인 Sound1과 디버거를 준비한다.",
        "NA",
        "- CM3에서 저전력 전환을 요청한다.\n- CFX의 오디오 입출력 정지와 대기 진입을 확인한다.\n- 기상 조건을 적용하여 초기화 및 처리가 재개되는지 확인한다.",
        "- 대기 중 오디오 처리와 자극 출력이 정지한다.\n- 기상 후 필요한 설정을 복원하고 정상 동작으로 복귀한다."
      ],
      [
        null,
        "CFX",
        "SW-FW-IntegrationTest-ID-003",
        "SI-ID-CFX-002",
        "오디오 입력 상태에 따른 처리 경로 전환",
        "SU-ID-CFX-017\nSU-ID-CFX-018\nSU-ID-CFX-019\nSU-ID-CFX-020\nSU-ID-CFX-021\nSU-ID-CFX-022\nSU-ID-CFX-023\nSU-ID-CFX-024",
        "I2S 오디오 입력 장치",
        "",
        "D",
        "- I2S 오디오 입력과 마이크 입력을 준비한다.",
        "NA",
        "- I2S 입력을 시작하고 정지한다.\n- 입력 플래그와 마이크 사용 수, 믹싱 경로를 확인한다.",
        "- I2S 입력 중에는 마이크 1개와 I2S 경로를 혼합한다.\n- 스트리밍 종료 후에는 설정된 마이크 경로로 복귀한다."
      ],
      [
        null,
        "CFX",
        "SW-FW-IntegrationTest-ID-004",
        "SI-ID-CFX-006",
        "PCM 제어 항목",
        "SU-ID-CFX-091\nSU-ID-CFX-092\nSU-ID-CFX-093\nSU-ID-CFX-094\nSU-ID-CFX-095\nSU-ID-CFX-096\nSU-ID-CFX-097\nSU-ID-CFX-098",
        null,
        "",
        "D",
        "NA",
        "- CM3에서 제어되는 Flag 값을 임의로 설정한다.",
        "- CM3에서 제어되는 Flag 값을 CFX에서 임의로 변경하면서 실행 분기를 확인한다.",
        "- 흐름도에 맞게 분기해야한다."
      ],
      [
        null,
        "CFX",
        "SW-FW-IntegrationTest-ID-005",
        "SI-ID-CFX-005",
        "주 제어 항목",
        "SU-ID-CFX-069\nSU-ID-CFX-070\nSU-ID-CFX-071\nSU-ID-CFX-072\nSU-ID-CFX-073\nSU-ID-CFX-074\nSU-ID-CFX-075\nSU-ID-CFX-076\nSU-ID-CFX-077\nSU-ID-CFX-078\nSU-ID-CFX-079\nSU-ID-CFX-080\nSU-ID-CFX-081\nSU-ID-CFX-082\nSU-ID-CFX-083\nSU-ID-CFX-084\nSU-ID-CFX-085\nSU-ID-CFX-086\nSU-ID-CFX-087\nSU-ID-CFX-088\nSU-ID-CFX-089\nSU-ID-CFX-090",
        null,
        "",
        "D",
        "NA",
        "- CM3에서 제어되는 Flag 값을 임의로 설정한다.",
        "- CM3에서 제어되는 Flag 값을 CFX에서 임의로 변경하면서 실행 분기를 확인한다.",
        "- 흐름도에 맞게 분기해야한다."
      ],
      [
        null,
        "CFX",
        "SW-FW-IntegrationTest-ID-006",
        "SI-ID-CFX-002",
        "시스템 제어 항목",
        "SU-ID-CFX-017\nSU-ID-CFX-018\nSU-ID-CFX-019\nSU-ID-CFX-020\nSU-ID-CFX-021\nSU-ID-CFX-022\nSU-ID-CFX-023\nSU-ID-CFX-024",
        null,
        "",
        "D",
        "NA",
        "-주 제어 항목에서, CM3에서 제어되는 Flag 값을 임의로 설정하여 신호처리 및 내부기 실행 파라미터가 초기화 되어야 한다.",
        "- PCM 모드에 따라 실행 분기를 확인한다.",
        "- 흐름도에 맞게 분기해야한다."
      ],
      [
        null,
        "CM3",
        "SW-FW-IntegrationTest-ID-007",
        "SI-ID-CM3-001",
        "시스템 초기화 항목",
        "SU-ID-CM3-001\nSU-ID-CM3-002\nSU-ID-CM3-003\nSU-ID-CM3-004\nSU-ID-CM3-005\nSU-ID-CM3-006\nSU-ID-CM3-007\nSU-ID-CM3-008\nSU-ID-CM3-009\nSU-ID-CM3-010\nSU-ID-CM3-011\nSU-ID-CM3-012\nSU-ID-CM3-013\nSU-ID-CM3-014\nSU-ID-CM3-015\nSU-ID-CM3-016",
        null,
        "",
        "D",
        "NA",
        "- CFX에서 제어되는 Flag 값을 임의로 설정한다.",
        "- CFX에서 제어되는 Flag 값을 CM3에서 임의로 변경하면서 실행 분기를 확인한다.",
        "- 흐름도에 맞게 분기해야한다."
      ],
      [
        null,
        "CM3",
        "SW-FW-IntegrationTest-ID-008",
        "SI-ID-CM3-005",
        "내부기 실행 제어 항목",
        "SU-ID-CM3-113\nSU-ID-CM3-114\nSU-ID-CM3-115\nSU-ID-CM3-116\nSU-ID-CM3-117\nSU-ID-CM3-118\nSU-ID-CM3-119\nSU-ID-CM3-120\nSU-ID-CM3-121\nSU-ID-CM3-122",
        null,
        "",
        "A",
        "NA",
        "NA",
        "- 제어 상태 파라미터를 변경하면서 실행 분기를 확인한다.",
        "- 흐름도에 맞게 분기해야한다."
      ],
      [
        null,
        "CM3",
        "SW-FW-IntegrationTest-ID-009",
        "SI-ID-CM3-006",
        "매핑 명령과 자극 제어 연계",
        "SU-ID-CM3-156\nSU-ID-CM3-157\nSU-ID-CM3-158",
        null,
        "",
        "D",
        "NA",
        "NA",
        "- 내부기 제어 상태 파라미터 및  매핑 수신 데이터를 변경하면서 실행 분기를 확인한다.",
        "- 흐름도에 맞게 분기해야한다."
      ],
      [
        null,
        "CM3",
        "SW-FW-IntegrationTest-ID-010",
        "SI-ID-CM3-006",
        "블루투스 통신 제어 항목",
        "SU-ID-CM3-156\nSU-ID-CM3-157\nSU-ID-CM3-158",
        null,
        "",
        "D",
        "NA",
        "NA",
        "- SPI 수신 버퍼의 데이터를 변경하면서 실행 분기를 확인한다.",
        "- 흐름도에 맞게 분기해야한다."
      ],
      [
        null,
        "CM3",
        "SW-FW-IntegrationTest-ID-011",
        "SI-ID-CM3-002",
        "시스템 제어 항목",
        "SU-ID-CM3-017\nSU-ID-CM3-018\nSU-ID-CM3-019\nSU-ID-CM3-020\nSU-ID-CM3-021\nSU-ID-CM3-022\nSU-ID-CM3-023\nSU-ID-CM3-024\nSU-ID-CM3-025\nSU-ID-CM3-026",
        null,
        "",
        "D",
        "NA",
        "- CFX에서 제어되는 Flag 값을 임의로 설정한다.",
        "- CM3에서 제어되는 Flag 값을 변경하면서 해당 분기점에서 디버깅용 중단점을 설정하고 분기를 확인한다.",
        "- 흐름도에 맞게 분기해야한다."
      ],
      [
        null,
        "E8300/QCC",
        "SW-FW-IntegrationTest-ID-012",
        "SI-ID-CM3-006",
        "QCC 시스템 정보와 CM3 상태 처리",
        "SU-ID-CM3-156\nSU-ID-CM3-157\nSU-ID-CM3-158",
        "E8300 / QCC5181",
        "",
        "T",
        "- QCC 또는 동일 SPI 시험 송신기로 시스템 정보 명령을 전송한다.",
        "NA",
        "- 0x34로 배터리 80%, 충전기 연결 1, 뚜껑 열림 1을 전달한다.\n- 저장 상태와 응답을 확인한다.\n- 0x36에 연결 1, 종류 1과 종류 2를 각각 전달한다.",
        "- 배터리 80%, 충전 상태, 뚜껑 열림이 반영되고 0x34 / 1 응답이 준비된다.\n- 크래들 여부는 종류 1일 때 1, 종류 2일 때 0이며 0x36 / 1 응답이 준비된다."
      ],
      [
        null,
        "E8300/QCC",
        "SW-FW-IntegrationTest-ID-013",
        "SI-ID-CFX-004",
        "QCC I2S 오디오와 CFX 혼합",
        "SU-ID-CFX-064\nSU-ID-CFX-065\nSU-ID-CFX-066",
        "E8300 / QCC5181",
        "",
        "T",
        "- 마이크와 I2S 버퍼를 조회한다.\n- 마이크와 크래들 게인 설정을 서로 다르게 지정한다.",
        "NA",
        "- I2S 오디오를 입력하고 크래들/일반 스트리밍 상태를 각각 설정한다.\n- 매핑 연결 전후의 게인과 혼합 출력을 확인한다.",
        "- 크래들은 마이크 Gain_A와 I2S Gain_B가 적용된다.\n- 일반 스트리밍의 I2S 게인은 1이다.\n- 매핑 연결 중에는 두 경로 모두 게인 1을 적용한다.\n- 혼합 신호가 PCM 자극 출력으로 이어진다."
      ],
      [
        null,
        "E8300/QCC",
        "SW-FW-IntegrationTest-ID-014",
        "SI-ID-CM3-003",
        "내부기 상태 및 QCC 제어 핀",
        "SU-ID-CM3-027\nSU-ID-CM3-028\nSU-ID-CM3-029\nSU-ID-CM3-030\nSU-ID-CM3-031\nSU-ID-CM3-032\nSU-ID-CM3-033\nSU-ID-CM3-034\nSU-ID-CM3-035",
        "E8300 / QCC5181",
        "",
        "T",
        "- ISD_CHECK와 QCC_CTRL 핀을 측정한다.",
        "NA",
        "- 내부기 연결/해제를 수행한다.\n- QCC 정상 동작과 종료 제어를 수행한다.",
        "- ISD_CHECK는 연결 확정 시 High, 해제 시 Low이다.\n- QCC_CTRL은 정상 동작 요청 시 High, 종료 요청 시 Low이다."
      ],
      [
        null,
        "CFX",
        "SW-FW-IntegrationTest-ID-015",
        "SI-ID-CFX-005",
        "빔포밍과 N-of-M 신호처리 통합",
        "SU-ID-CFX-069\nSU-ID-CFX-070\nSU-ID-CFX-071\nSU-ID-CFX-072\nSU-ID-CFX-073\nSU-ID-CFX-074\nSU-ID-CFX-075\nSU-ID-CFX-076\nSU-ID-CFX-077\nSU-ID-CFX-078\nSU-ID-CFX-079\nSU-ID-CFX-080\nSU-ID-CFX-081\nSU-ID-CFX-082\nSU-ID-CFX-083\nSU-ID-CFX-084\nSU-ID-CFX-085\nSU-ID-CFX-086\nSU-ID-CFX-087\nSU-ID-CFX-088\nSU-ID-CFX-089\nSU-ID-CFX-090",
        "Sound1",
        null,
        "T",
        "- 2개 마이크 입력과 N-of-M 맵을 준비한다.",
        "NA",
        "- 좌/우 설정을 변경하여 지연 마이크 경로를 확인한다.\n- 채널별 크기를 서로 다르게 입력하여 선택 채널과 PCM 출력을 비교한다.",
        "- 좌/우 설정에 따라 지연 마이크가 바뀐다.\n- 크기가 큰 N개 채널만 선택되고 선택되지 않은 채널의 자극 크기는 0이다."
      ],
      [
        null,
        "BOOT",
        "SW-FW-IntegrationTest-ID-016",
        "SI-ID-BOOT-003",
        "이미지 검사와 코어 기동",
        "SU-ID-BOOT-015\nSU-ID-BOOT-016\nSU-ID-BOOT-017\nSU-ID-BOOT-018\nSU-ID-BOOT-019\nSU-ID-BOOT-020",
        "Sound1",
        null,
        "T",
        "- 정상 이미지와 CRC 오류 이미지를 준비한다.",
        "NA",
        "- 각 이미지로 기동하여 검사 결과와 코어 실행 여부를 확인한다.",
        "- 정상 이미지만 실행 대상으로 적재되며 오류 이미지를 정상 이미지로 실행하지 않는다."
      ],
      [
        null,
        "BOOT",
        "SW-FW-IntegrationTest-ID-017",
        "SI-ID-BOOT-005",
        "갱신 및 대체 이미지 선택",
        "SU-ID-BOOT-035\nSU-ID-BOOT-036\nSU-ID-BOOT-037\nSU-ID-BOOT-038\nSU-ID-BOOT-039\nSU-ID-BOOT-040\nSU-ID-BOOT-041\nSU-ID-BOOT-042\nSU-ID-BOOT-043\nSU-ID-BOOT-044",
        "Sound1",
        null,
        "T",
        "- 기본/대체 이미지와 상태 파일을 준비한다.",
        "NA",
        "- 갱신 이미지 수신과 재기동을 수행한다.\n- 대체 이미지 검증 실패 및 기동 시도 상한 조건을 확인한다.",
        "- 상태 파일에 따른 이미지가 선택된다.\n- 검증 실패 또는 시도 상한 조건에서 기본 이미지로 복귀한다."
      ]
    ],
    "diffphysical": [
      {
        "mark": "[-]",
        "values": [
          null,
          "CFX",
          "SW-FW-IntegrationTest-ID-001",
          "SI-ID-CFX-001",
          "시스템 초기화 항목",
          "SDS-ID-CFX-001~023",
          null,
          "없음",
          "D",
          "NA",
          "-CM3 메모리 초기화 완료에 해당하는 인터럽트 서비스 루틴의 플래그 임의 설정\n- CM3에서 제어되는 PCM 출력 모드를 실시간 자극 모드로 임의 설정",
          "- 디버깅용 중단점을 시헝할 항목의 시작과 끝에 위치시키고 실행한다.",
          "- 각 중단점에서 중단이 확인되어야한다.\n(시스템 초기화 항목의 유닛들은 개별적으로 검증이 완료되었으며, 시스템 초기화 항목이 실행되는 상태에서 다른 모듈들의 유닛들이 검증되었으며, 다른 항목들의 검증이 추가적으로 진행 되게 된다.)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "SW-FW-IntegrationTest-ID-001",
          "SI-ID-CFX-001",
          "시스템 초기화 항목",
          "SU-ID-CFX-001\nSU-ID-CFX-002\nSU-ID-CFX-003\nSU-ID-CFX-004\nSU-ID-CFX-005\nSU-ID-CFX-006\nSU-ID-CFX-007\nSU-ID-CFX-008\nSU-ID-CFX-009\nSU-ID-CFX-010\nSU-ID-CFX-011\nSU-ID-CFX-012\nSU-ID-CFX-013\nSU-ID-CFX-014\nSU-ID-CFX-015\nSU-ID-CFX-016",
          null,
          "",
          "D",
          "- 부트로더로 하드웨어 초기화와 이미지 적재를 마친다.\n- CFX 초기화 완료 지점에 중단점을 설정한다.",
          "- CM3 초기화가 완료되어 CFX 실행이 허용된 상태로 시험한다.",
          "- 디버깅용 중단점을 시헝할 항목의 시작과 끝에 위치시키고 실행한다.",
          "- 각 중단점에서 중단이 확인되어야한다.\n(시스템 초기화 항목의 유닛들은 개별적으로 검증이 완료되었으며, 시스템 초기화 항목이 실행되는 상태에서 다른 모듈들의 유닛들이 검증되었으며, 다른 항목들의 검증이 추가적으로 진행 되게 된다.)"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-002",
          "SI-ID-CFX-004",
          "저전력 동작 전환 항목",
          "SDS-ID-CFX-001~023,\nSDS-ID-CFX-024~032",
          null,
          "SI-ID-CFX-001",
          "D",
          "NA",
          "- 전원 공급기로 Ezario 시스템에 전원을 공급한다.",
          "- 정상 모드에서 저전력 모드로 진입하는 과정에서 소모 전류의 변화를 확인한다.\n- 저젼럭 모드에서 가속도 인터럽트 입력에 할당된 핀에 임의로 값을 인가한다.",
          "- 정상 모드에서 저전력 모드로 진입하면 Eziro 소모 전력이 확연히 줄어들어야 한다.\n- 가속도 인터럽트 입력 핀의 상태가 변하면 저전력 모드에서 빠져나와야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "SW-FW-IntegrationTest-ID-002",
          "SI-ID-CFX-003",
          "저전력 동작 전환 항목",
          "SU-ID-CFX-025\nSU-ID-CFX-026\nSU-ID-CFX-027\nSU-ID-CFX-028\nSU-ID-CFX-029\nSU-ID-CFX-030\nSU-ID-CFX-031\nSU-ID-CFX-032\nSU-ID-CFX-033\nSU-ID-CFX-034\nSU-ID-CFX-035",
          null,
          "",
          "D",
          "- 정상 동작 중인 Sound1과 디버거를 준비한다.",
          "NA",
          "- CM3에서 저전력 전환을 요청한다.\n- CFX의 오디오 입출력 정지와 대기 진입을 확인한다.\n- 기상 조건을 적용하여 초기화 및 처리가 재개되는지 확인한다.",
          "- 대기 중 오디오 처리와 자극 출력이 정지한다.\n- 기상 후 필요한 설정을 복원하고 정상 동작으로 복귀한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-003",
          "SI-ID-CFX-005",
          "USB 연결 상태 업데이트 항목",
          "SDS-ID-CFX-001~023,\nSDS-ID-CFX-046~047",
          "USB 충전 커넥터 값",
          "SI-ID-CFX-001",
          "D",
          "NA",
          "NA",
          "- USB 커넥터 및 휴대 보관함 연결 감지 입력 핀의 값을 변경하면서 실행 분기를 확인한다.",
          "-흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "SW-FW-IntegrationTest-ID-003",
          "SI-ID-CFX-002",
          "오디오 입력 상태에 따른 처리 경로 전환",
          "SU-ID-CFX-017\nSU-ID-CFX-018\nSU-ID-CFX-019\nSU-ID-CFX-020\nSU-ID-CFX-021\nSU-ID-CFX-022\nSU-ID-CFX-023\nSU-ID-CFX-024",
          "I2S 오디오 입력 장치",
          "",
          "D",
          "- I2S 오디오 입력과 마이크 입력을 준비한다.",
          "NA",
          "- I2S 입력을 시작하고 정지한다.\n- 입력 플래그와 마이크 사용 수, 믹싱 경로를 확인한다.",
          "- I2S 입력 중에는 마이크 1개와 I2S 경로를 혼합한다.\n- 스트리밍 종료 후에는 설정된 마이크 경로로 복귀한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-004",
          "SI-ID-CFX-006",
          "PCM 제어 항목",
          "SDS-ID-CFX-001~023,\nSDS-ID-CFX-060~061",
          null,
          "SI-ID-CFX-001",
          "D",
          "NA",
          "- CM3에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CM3에서 제어되는 Flag 값을 CFX에서 임의로 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "SW-FW-IntegrationTest-ID-004",
          "SI-ID-CFX-006",
          "PCM 제어 항목",
          "SU-ID-CFX-091\nSU-ID-CFX-092\nSU-ID-CFX-093\nSU-ID-CFX-094\nSU-ID-CFX-095\nSU-ID-CFX-096\nSU-ID-CFX-097\nSU-ID-CFX-098",
          null,
          "",
          "D",
          "NA",
          "- CM3에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CM3에서 제어되는 Flag 값을 CFX에서 임의로 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-005",
          "SI-ID-CFX-003",
          "주 제어 항목",
          "SDS-ID-CFX-001~023,\nSDS-ID-CFX-024~032,\nSDS-ID-CFX-033~043,\nSDS-ID-CFX-044~045,\nSDS-ID-CFX-046~047,\nSDS-ID-CFX-058~059",
          null,
          "SI-ID-CFX-001,\nSI-ID-CFX-005,\nSI-ID-CFX-004,",
          "D",
          "NA",
          "- CM3에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CM3에서 제어되는 Flag 값을 CFX에서 임의로 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "SW-FW-IntegrationTest-ID-005",
          "SI-ID-CFX-005",
          "주 제어 항목",
          "SU-ID-CFX-069\nSU-ID-CFX-070\nSU-ID-CFX-071\nSU-ID-CFX-072\nSU-ID-CFX-073\nSU-ID-CFX-074\nSU-ID-CFX-075\nSU-ID-CFX-076\nSU-ID-CFX-077\nSU-ID-CFX-078\nSU-ID-CFX-079\nSU-ID-CFX-080\nSU-ID-CFX-081\nSU-ID-CFX-082\nSU-ID-CFX-083\nSU-ID-CFX-084\nSU-ID-CFX-085\nSU-ID-CFX-086\nSU-ID-CFX-087\nSU-ID-CFX-088\nSU-ID-CFX-089\nSU-ID-CFX-090",
          null,
          "",
          "D",
          "NA",
          "- CM3에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CM3에서 제어되는 Flag 값을 CFX에서 임의로 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-006",
          "SI-ID-CFX-002",
          "시스템 제어 항목",
          "SDS-ID-CFX-001~023,\nSDS-ID-CFX-024~032,\nSDS-ID-CFX-033~043,\nSDS-ID-CFX-044~045,\nSDS-ID-CFX-046~047,\nSDS-ID-CFX-048~057,\nSDS-ID-CFX-058~059,\nSDS-ID-CFX-060~061",
          null,
          "SI-ID-CFX-001,\nSI-ID-CFX-005,\nSI-ID-CFX-004,\nSI-ID-CFX-006,\nSI-ID-CFX-003",
          "D",
          "NA",
          "-주 제어 항목에서, CM3에서 제어되는 Flag 값을 임의로 설정하여 신호처리 및 내부기 실행 파라미터가 초기화 되어야 한다.",
          "- PCM 모드에 따라 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "SW-FW-IntegrationTest-ID-006",
          "SI-ID-CFX-002",
          "시스템 제어 항목",
          "SU-ID-CFX-017\nSU-ID-CFX-018\nSU-ID-CFX-019\nSU-ID-CFX-020\nSU-ID-CFX-021\nSU-ID-CFX-022\nSU-ID-CFX-023\nSU-ID-CFX-024",
          null,
          "",
          "D",
          "NA",
          "-주 제어 항목에서, CM3에서 제어되는 Flag 값을 임의로 설정하여 신호처리 및 내부기 실행 파라미터가 초기화 되어야 한다.",
          "- PCM 모드에 따라 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "CM3",
          "SW-FW-IntegrationTest-ID-007",
          "SI-ID-CM3-001",
          "시스템 초기화 항목",
          "SDS-ID-CM3-001~020",
          null,
          "없음",
          "D",
          "NA",
          "- CFX에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CFX에서 제어되는 Flag 값을 CM3에서 임의로 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "SW-FW-IntegrationTest-ID-007",
          "SI-ID-CM3-001",
          "시스템 초기화 항목",
          "SU-ID-CM3-001\nSU-ID-CM3-002\nSU-ID-CM3-003\nSU-ID-CM3-004\nSU-ID-CM3-005\nSU-ID-CM3-006\nSU-ID-CM3-007\nSU-ID-CM3-008\nSU-ID-CM3-009\nSU-ID-CM3-010\nSU-ID-CM3-011\nSU-ID-CM3-012\nSU-ID-CM3-013\nSU-ID-CM3-014\nSU-ID-CM3-015\nSU-ID-CM3-016",
          null,
          "",
          "D",
          "NA",
          "- CFX에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CFX에서 제어되는 Flag 값을 CM3에서 임의로 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-008",
          "SI-ID-CM3-003",
          "내부기 실행 제어 항목",
          "SDS-ID-CM3-001~020,\nSDS-ID-CM3-030~078,\nSDS-ID-CM3-079,\nSDS-ID-CM3-080~087,\nSDS-ID-CM3-088~098",
          null,
          "SI-ID-CM3-001",
          "A",
          "NA",
          "NA",
          "- 제어 상태 파라미터를 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "SW-FW-IntegrationTest-ID-008",
          "SI-ID-CM3-005",
          "내부기 실행 제어 항목",
          "SU-ID-CM3-113\nSU-ID-CM3-114\nSU-ID-CM3-115\nSU-ID-CM3-116\nSU-ID-CM3-117\nSU-ID-CM3-118\nSU-ID-CM3-119\nSU-ID-CM3-120\nSU-ID-CM3-121\nSU-ID-CM3-122",
          null,
          "",
          "A",
          "NA",
          "NA",
          "- 제어 상태 파라미터를 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-009",
          "SI-ID-CM3-005",
          "매핑 제어 항목",
          "SDS-ID-CM3-001~020\nSDS-ID-CM3-030~078,\nSDS-ID-CM3-105~107",
          null,
          "SI-ID-CM3-001",
          "D",
          "NA",
          "NA",
          "- 내부기 제어 상태 파라미터 및  매핑 수신 데이터를 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "SW-FW-IntegrationTest-ID-009",
          "SI-ID-CM3-006",
          "매핑 명령과 자극 제어 연계",
          "SU-ID-CM3-156\nSU-ID-CM3-157\nSU-ID-CM3-158",
          null,
          "",
          "D",
          "NA",
          "NA",
          "- 내부기 제어 상태 파라미터 및  매핑 수신 데이터를 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-010",
          "SI-ID-CM3-004",
          "블루투스 통신 제어 항목",
          "SDS-ID-CM3-001~020,\nSDS-ID-CM3-030~078,\nSDS-ID-CM3-099~104,\nSDS-ID-CM3-105~107",
          null,
          "SI-ID-CM3-001,\nSI-ID-CM3-005",
          "D",
          "NA",
          "NA",
          "- SPI 수신 버퍼의 데이터를 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "SW-FW-IntegrationTest-ID-010",
          "SI-ID-CM3-006",
          "블루투스 통신 제어 항목",
          "SU-ID-CM3-156\nSU-ID-CM3-157\nSU-ID-CM3-158",
          null,
          "",
          "D",
          "NA",
          "NA",
          "- SPI 수신 버퍼의 데이터를 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-011",
          "SI-ID-CM3-002",
          "시스템 제어 항목",
          "SDS-ID-CM3-001~020,\nSDS-ID-CM3-021~029,\nSDS-ID-CM3-030~078,\nSDS-ID-CM3-079,\nSDS-ID-CM3-080~087,\nSDS-ID-CM3-088~098,\nSDS-ID-CM3-099~104,\nSDS-ID-CM3-105~107",
          null,
          "SI-ID-CM3-001,\nSI-ID-CM3-005,\nSI-ID-CM3-004,\nSI-ID-CM3-003",
          "D",
          "NA",
          "- CFX에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CM3에서 제어되는 Flag 값을 변경하면서 해당 분기점에서 디버깅용 중단점을 설정하고 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CM3",
          "SW-FW-IntegrationTest-ID-011",
          "SI-ID-CM3-002",
          "시스템 제어 항목",
          "SU-ID-CM3-017\nSU-ID-CM3-018\nSU-ID-CM3-019\nSU-ID-CM3-020\nSU-ID-CM3-021\nSU-ID-CM3-022\nSU-ID-CM3-023\nSU-ID-CM3-024\nSU-ID-CM3-025\nSU-ID-CM3-026",
          null,
          "",
          "D",
          "NA",
          "- CFX에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CM3에서 제어되는 Flag 값을 변경하면서 해당 분기점에서 디버깅용 중단점을 설정하고 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "NRF",
          "SW-FW-IntegrationTest-ID-012",
          "SI-ID-NRF-001",
          "시스템 초기화 항목",
          "SDS-ID-NRF-001~011",
          null,
          "없음",
          "D",
          "NA",
          "- CM3에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CM3에서 제어되는 Flag 값을 NRF에서 임의로 변경하면서 실행 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "E8300/QCC",
          "SW-FW-IntegrationTest-ID-012",
          "SI-ID-CM3-006",
          "QCC 시스템 정보와 CM3 상태 처리",
          "SU-ID-CM3-156\nSU-ID-CM3-157\nSU-ID-CM3-158",
          "E8300 / QCC5181",
          "",
          "T",
          "- QCC 또는 동일 SPI 시험 송신기로 시스템 정보 명령을 전송한다.",
          "NA",
          "- 0x34로 배터리 80%, 충전기 연결 1, 뚜껑 열림 1을 전달한다.\n- 저장 상태와 응답을 확인한다.\n- 0x36에 연결 1, 종류 1과 종류 2를 각각 전달한다.",
          "- 배터리 80%, 충전 상태, 뚜껑 열림이 반영되고 0x34 / 1 응답이 준비된다.\n- 크래들 여부는 종류 1일 때 1, 종류 2일 때 0이며 0x36 / 1 응답이 준비된다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-013",
          "SI-ID-NRF-003",
          "블루투스 통신 제어 항목",
          "SDS-ID-NRF-001~011,\nSDS-ID-NRF-013~017,\nSDS-ID-NRF-018",
          null,
          "SI-ID-NRF-001",
          "D",
          "- BLE Central 장치 연결",
          "NA",
          "- BLE 상태 Flag 값을 변경하면서 해당 분기점에서 디버깅용 중단점을 설정하고 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "E8300/QCC",
          "SW-FW-IntegrationTest-ID-013",
          "SI-ID-CFX-004",
          "QCC I2S 오디오와 CFX 혼합",
          "SU-ID-CFX-064\nSU-ID-CFX-065\nSU-ID-CFX-066",
          "E8300 / QCC5181",
          "",
          "T",
          "- 마이크와 I2S 버퍼를 조회한다.\n- 마이크와 크래들 게인 설정을 서로 다르게 지정한다.",
          "NA",
          "- I2S 오디오를 입력하고 크래들/일반 스트리밍 상태를 각각 설정한다.\n- 매핑 연결 전후의 게인과 혼합 출력을 확인한다.",
          "- 크래들은 마이크 Gain_A와 I2S Gain_B가 적용된다.\n- 일반 스트리밍의 I2S 게인은 1이다.\n- 매핑 연결 중에는 두 경로 모두 게인 1을 적용한다.\n- 혼합 신호가 PCM 자극 출력으로 이어진다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          null,
          "SW-FW-IntegrationTest-ID-014",
          "SI-ID-NRF-002",
          "시스템 제어 항목",
          "SDS-ID-NRF-001~011,\nSDS-ID-NRF-012\nSDS-ID-NRF-013~017,\nSDS-ID-NRF-018",
          null,
          "SI-ID-NRF-001,\nSI-ID-NRF-003",
          "D",
          "NA",
          "- CM3에서 제어되는 Flag 값을 임의로 설정한다.",
          "- CM3에서 제어되는 Flag 값을 변경하면서 해당 분기점에서 디버깅용 중단점을 설정하고 분기를 확인한다.",
          "- 흐름도에 맞게 분기해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "E8300/QCC",
          "SW-FW-IntegrationTest-ID-014",
          "SI-ID-CM3-003",
          "내부기 상태 및 QCC 제어 핀",
          "SU-ID-CM3-027\nSU-ID-CM3-028\nSU-ID-CM3-029\nSU-ID-CM3-030\nSU-ID-CM3-031\nSU-ID-CM3-032\nSU-ID-CM3-033\nSU-ID-CM3-034\nSU-ID-CM3-035",
          "E8300 / QCC5181",
          "",
          "T",
          "- ISD_CHECK와 QCC_CTRL 핀을 측정한다.",
          "NA",
          "- 내부기 연결/해제를 수행한다.\n- QCC 정상 동작과 종료 제어를 수행한다.",
          "- ISD_CHECK는 연결 확정 시 High, 해제 시 Low이다.\n- QCC_CTRL은 정상 동작 요청 시 High, 종료 요청 시 Low이다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "CFX",
          "SW-FW-IntegrationTest-ID-015",
          "SI-ID-CFX-005",
          "빔포밍과 N-of-M 신호처리 통합",
          "SU-ID-CFX-069\nSU-ID-CFX-070\nSU-ID-CFX-071\nSU-ID-CFX-072\nSU-ID-CFX-073\nSU-ID-CFX-074\nSU-ID-CFX-075\nSU-ID-CFX-076\nSU-ID-CFX-077\nSU-ID-CFX-078\nSU-ID-CFX-079\nSU-ID-CFX-080\nSU-ID-CFX-081\nSU-ID-CFX-082\nSU-ID-CFX-083\nSU-ID-CFX-084\nSU-ID-CFX-085\nSU-ID-CFX-086\nSU-ID-CFX-087\nSU-ID-CFX-088\nSU-ID-CFX-089\nSU-ID-CFX-090",
          "Sound1",
          null,
          "T",
          "- 2개 마이크 입력과 N-of-M 맵을 준비한다.",
          "NA",
          "- 좌/우 설정을 변경하여 지연 마이크 경로를 확인한다.\n- 채널별 크기를 서로 다르게 입력하여 선택 채널과 PCM 출력을 비교한다.",
          "- 좌/우 설정에 따라 지연 마이크가 바뀐다.\n- 크기가 큰 N개 채널만 선택되고 선택되지 않은 채널의 자극 크기는 0이다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "SW-FW-IntegrationTest-ID-016",
          "SI-ID-BOOT-003",
          "이미지 검사와 코어 기동",
          "SU-ID-BOOT-015\nSU-ID-BOOT-016\nSU-ID-BOOT-017\nSU-ID-BOOT-018\nSU-ID-BOOT-019\nSU-ID-BOOT-020",
          "Sound1",
          null,
          "T",
          "- 정상 이미지와 CRC 오류 이미지를 준비한다.",
          "NA",
          "- 각 이미지로 기동하여 검사 결과와 코어 실행 여부를 확인한다.",
          "- 정상 이미지만 실행 대상으로 적재되며 오류 이미지를 정상 이미지로 실행하지 않는다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "BOOT",
          "SW-FW-IntegrationTest-ID-017",
          "SI-ID-BOOT-005",
          "갱신 및 대체 이미지 선택",
          "SU-ID-BOOT-035\nSU-ID-BOOT-036\nSU-ID-BOOT-037\nSU-ID-BOOT-038\nSU-ID-BOOT-039\nSU-ID-BOOT-040\nSU-ID-BOOT-041\nSU-ID-BOOT-042\nSU-ID-BOOT-043\nSU-ID-BOOT-044",
          "Sound1",
          null,
          "T",
          "- 기본/대체 이미지와 상태 파일을 준비한다.",
          "NA",
          "- 갱신 이미지 수신과 재기동을 수행한다.\n- 대체 이미지 검증 실패 및 기동 시도 상한 조건을 확인한다.",
          "- 상태 파일에 따른 이미지가 선택된다.\n- 검증 실패 또는 시도 상한 조건에서 기본 이미지로 복귀한다."
        ]
      }
    ]
  },
  {
    "kind": "SSTC",
    "source": "G:\\공유 드라이브\\20_프로젝트별\\01_project sound1\\04_docs\\99_참고용DHF\\03_설계 출력\\SW\\펌웨어\\SSTC-FW-TD20B 소프트웨어 시스템 시험 기준서_ver2.xlsx",
    "name": "SSTC-FW-TD24A 소프트웨어 시스템 시험 기준서.xlsx",
    "sheet": "기준서_시스템 시험",
    "start": 34,
    "end": 101,
    "cols": 10,
    "key": 1,
    "rows": [
      [
        null,
        "SW-FW-SYS-Test-ID-1",
        " 최대 자극률",
        "T",
        "SW-FW-RID-1",
        "SYS-RID-FW-2",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
        "- 활성화된 자극 채널수 : 32개",
        "오실로스코프로 내부기에서 출력되는 펄스파형의 자극률을 측정한다.",
        "- 32채널 사용 시 전체 자극률이 20kHz 이상이어야 한다."
      ],
      [
        "H",
        "SW-FW-SYS-Test-ID-2",
        "채널별 최대 자극률",
        "T",
        "SW-FW-RID-2",
        "SYS-RID-FW-2",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
        "- 활성화된 자극 채널수 : 24개 이하\n- 자극 채널을 확인할 수 있는 맵 데이터 적용\n",
        "오실로스코프로 내부기에서 출력되는 채널별 펄스파형의 자극률을 측정한다.",
        "1000Hz, 허용오차 5%"
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-3",
        "모노폴라 자극 출력 ",
        "T",
        "SW-FW-RID-3",
        "SYS-RID-FW-1",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
        "- 모노폴라 자극 출력이 설정된 맵데이터 적용",
        "오실로스코프로 자극 출력이 생성되는지 확인한다.",
        "자극 출력이 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-4",
        "자극 펄스의 선행 위상이 조정",
        "T",
        "SW-FW-RID-4",
        "SYS-RID-FW-4",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
        "- 자극 펄스의 선행위 측정용 맵 데이터 적용",
        "오실로스코프로 자극 펄스 파형의 선행 위상의 방향을 확인한다.",
        "맵 데이터 적용된 선행펄스 위상과 동일한 방향이 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-5",
        "자극 출력 범위",
        "T",
        "SW-FW-RID-5",
        "SYS-RID-FW-5",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
        "- 내부기 자극칩의 자극 전류 범위가 설정된 맵 데이터 적용",
        "오실로스코프로 자극 출력의 크기를 측정한다.",
        "측정된 전압을 전류로 변환하여 자극칩의 전류범위와 동일해야 한다. 오차율 10%"
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-6",
        "자극 펄스폭",
        "T",
        "SW-FW-RID-6",
        "SYS-RID-FW-3",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
        null,
        "오실로스코프로 자극 출력 펄스 폭을 측정한다.",
        "13~255usec,  허용오차 5%"
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-7",
        "최대 전하량 제한",
        "D",
        "SW-FW-RID-7",
        null,
        "- 내부기에 부착된 외부기",
        "- 최대 전하량 제한용 맵 데이터를 적용",
        "외부기를 내부기에 부착 후, LED 패턴을 관찰한다.",
        "붉은색 LED(오류 상태)가 표시되어야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-8",
        "AGC 감도 조절(오디오 볼륨)",
        "D",
        "SW-FW-RID-8",
        "SYS-RID-FW-6",
        "- 내부기에 부착된 외부기",
        null,
        "볼륨 값을 변경하면서 스피커 출력을 들어 본다.",
        "스피커 출력으로 볼륨의 변화를 확인 할 수 있어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-9",
        "주파수 분석 방법(FFT)",
        "A",
        "SW-FW-RID-9",
        "SYS-RID-FW-7",
        null,
        null,
        "구현 코드 확인",
        "FFT 방식으로 주파수 성분 분석이 구현되어함."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-10",
        "주파수 분석 대역수(32개)",
        "D",
        "SW-FW-RID-10",
        "SYS-RID-FW-8",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
        "-32채널 사용",
        "- 시험 맵에서 활성 채널 수와 각 채널의 분석 주파수 범위를 확인한다.\n- 각 분석 대역 안의 순음을 입력하고 해당 채널의 자극 출력을 확인한다.",
        "- 설정된 1~32개 분석 대역에 따라 입력 주파수에 해당하는 채널의 자극 출력이 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-11",
        "자극 기법 ",
        "T",
        "SW-FW-RID-11",
        "SYS-RID-FW-9",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
        "- 채널번호 증가에 따라 자극 크기가 증가한는 맵 적용",
        "- CIS 맵을 적용하고 채널별 출력 순서를 확인한다.\n- N-of-M 맵을 적용하고 N보다 많은 분석 대역에 서로 다른 크기의 신호를 입력한다.\n- 32채널 시험 내부기 지그에서 채널별 출력을 확인한다.",
        "- CIS의 자극 순서는 맵에 설정된 순서와 일치해야 한다.\n- N-of-M은 입력 크기에 따라 N개 채널을 선택하여 출력하고 선택되지 않은 채널은 자극하지 않아야 한다. 선택 채널의 출력 순서는 설정된 N-of-M 순서와 일치해야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-12",
        "사운드 신호처리 주기",
        "T",
        "SW-FW-RID-12",
        "SYS-RID-FW-10",
        null,
        null,
        "- 오실로스코프로 신호처리 주기를 측정한다.",
        "- 1msec, 오차율 5%"
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-13",
        "맵 데이터 수",
        "D",
        "SW-FW-RID-13",
        "SYS-RID-FW-11",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 외부기가 리모콘 앱으로 연결된 상태.",
        "- 다른 데이터로 구성된 4개의 맵 데이터 적용",
        "- 리모콘으로 맵 번호를 변경하면서 내부기 출력을 오실로스코프로 관찰한다.",
        "- 맵이 변경되면 자극 출력도 변경되는 것이 확인 되어야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-14",
        "자극 볼륨 조정 수",
        "D",
        "SW-FW-RID-14",
        "SYS-RID-FW-12",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 리모콘으로 자극볼륨을 변경하면서 내부기 출력을 오실로스코프로 관찰한다.",
        "- 자극 볼륨이 4단계로 변경됨에 따라 자극 출력의 크기도 4단계로 변경되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-15",
        "[E8300/QCC 각각 확인, 향후 I2S] 오디오 소스 입력",
        "D",
        "SW-FW-RID-15",
        null,
        "- 마이크 2개와 I2S 입력을 준비한다.",
        null,
        "- 각 마이크에 소리를 입력하여 입력 버퍼를 확인한다.\n- QCC에서 I2S 오디오를 입력하여 입력 버퍼와 자극 출력을 확인한다.",
        "- 2개 이상의 오디오 입력 소스를 처리할 수 있어야 한다.\n- I2S 입력에 따른 자극 출력이 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-16",
        "8kHz 오디오 입력 대역",
        "A",
        "SW-FW-RID-16",
        null,
        "-퓨어톤 오디오 발생기 사용",
        null,
        "- 오디오 발생기로 100Hz, 8000Hz 주파수의 음향을 발생시키고, 스피커 출력을 청취한다.",
        "- 오디오 데이터가 들려야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-17",
        "FPGA에 PCM 데이터 출력",
        "D",
        "SW-FW-RID-17",
        null,
        null,
        null,
        "- 시험 준비 조건을 적용한다.\n- 각 조건에서 동작과 상태를 확인하여 통과 기준과 비교한다.",
        "- FPGA와 PCM 통신이 정상이고, 정상 동작 상태에 해당하는 LED가 표시되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-18",
        "매핑 데이터 구성",
        "A",
        "SW-FW-RID-18",
        null,
        null,
        null,
        "  SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7의 결과를 확인한다.",
        " SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7 모든 결과가 합격이어야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-19",
        "터치 입력 및 제어",
        "D",
        "SW-FW-RID-19",
        null,
        null,
        null,
        "- 터치 센서에 지정된 사용자 입력을 가한다.\n- 전원 모드와 사용자 제어의 상태 변화를 확인한다.",
        "터치 상태를 정상적으로 읽고, 설정된 터치 동작에 따라 제어되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-20",
        "외부기 동작 상태 LED ",
        "D",
        "SW-FW-RID-20",
        null,
        null,
        null,
        "- 외부기 전원을 켠다.\n- 내부기와 무선 연결한다.",
        "- 전원 켜짐 상태 표시 후, 대기 LED 패턴이 확인되어야 한다.\n- 내부기와 연결되면 정상 동작 LED 패턴이 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-21",
        "전원 커넥터 연결상태",
        "D",
        "SW-FW-RID-21",
        null,
        "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다. 충전 케이스의 덮개는 열어 둔다.",
        null,
        "- LED 표시를 허용하고 내부기/매핑 연결 및 오류 표시를 해제한다.\n- 충전기 연결/해제와 배터리 잔량 80%, 79%, 10%, 9% 조건을 적용한다.\n- 충전 중에는 크래들 뚜껑을 열고 LED를 확인한다.",
        "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸\n- 충전 여부에 관계없이 같은 잔량 표시 기준을 적용한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-22",
        "배터리 잔량 상태 LED",
        "D",
        "SW-FW-RID-22",
        null,
        "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다.",
        null,
        "- LED 표시를 허용하고 내부기/매핑 연결 및 오류 표시를 해제한다.\n- 충전기 연결/해제와 배터리 잔량 80%, 79%, 10%, 9% 조건을 적용한다.\n- 충전 중에는 크래들 뚜껑을 열고 LED를 확인한다.",
        "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸"
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-23",
        "배터리 잔량 부족 알림 자극",
        "D",
        "SW-FW-RID-23",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기",
        "- 자극 알림 설정이 켜져있는 상태.",
        "- 전원 공급기의 전원을 3.7V로 설정하고, 외부기 전원을 켠다.\n- 외부기와 내부기와 결합한다.\n- 전원 공급기의 전원을 3.3로 설정하면서, 오실로스코프로 자극 출력을 관찰한다.",
        "- 알림용 자극 신호의 출력이 관찰되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-24",
        "리모콘에 의한 맵 데이터 변경",
        "D",
        "SW-FW-RID-24",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 리모콘 앱으로 맵 번호를 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
        "- 자극 출력의 변화가 관찰되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-25",
        "리모콘에 의한 오디오 볼륨 조절",
        "D",
        "SW-FW-RID-25",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 리모콘 앱으로 오디오 볼륨을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
        "- 자극 출력의 변화가 관찰되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-26",
        "리모콘에 의한 자극 볼륨 조절",
        "D",
        "SW-FW-RID-26",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 리모콘 앱으로 자극볼륨(최대출력)을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
        "- 자극 출력의 변화가 관찰되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-27",
        "리모콘에 의한 LED 알림 켜기/끄기",
        "D",
        "SW-FW-RID-27",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 리모콘 앱으로 LED 알림을 끄코 켠다.",
        "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-28",
        "리모콘에 의한 자극 알림 켜기/끄기",
        "D",
        "SW-FW-RID-28",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 전원 공급기의 전원을 3.7V로 설정하고, 개발보드의 전원을 켠다.\n- 리코콘으로 자극 알림을 끈다.\n- 전원 공급기의 전원을 저전압 알림 조건로 설정하면서, LED 상태와 오실로스코프로 자극 출력을 관찰한다.",
        "- 배터리 잔량 부족 LED의 출력은 관찰되고, 자극 알림 출력은 관찰되지 않아야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-29",
        "리모콘으로 배터리 상태 전송",
        "D",
        "SW-FW-RID-29",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- QCC에서 배터리 잔량 정보를 전달한다.\n- 리모콘으로 배터리 상태를 조회하여 전달한 값과 응답을 비교한다.",
        "- 리모콘에 배터리 잔량의 표시의 변화가 관찰되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-30",
        "리모콘으로 선택된 맵 데이터 번호 전송",
        "D",
        "SW-FW-RID-30",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 리모콘 앱으로 맵 번호를 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 맵 번호가 변화되어야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-31",
        "리모콘으로 오디오 볼룸 단계 전송",
        "D",
        "SW-FW-RID-31",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 리모콘 앱으로 오디오 볼륨을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 오디오 볼륨의 변화가 관찰되어야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-32",
        "리모콘으로 자극 봄륨 단계 전송",
        "D",
        "SW-FW-RID-32",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 리모콘 앱으로 자극볼륨(최대출력)을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 자극볼륨(최대출력)의 변화가 관찰되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-33",
        "리모콘으로 LED 알림 설정 상태 전송",
        "D",
        "SW-FW-RID-33",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 리모콘 앱으로 LED 알림을 끄코 켠다.",
        "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야하며, 외부기의 LED 상태가 리모콘 앱에 표시 되어야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-34",
        "리모콘으로 자극 알림 설정 상태 전송",
        "D",
        "SW-FW-RID-34",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 전원 공급기의 전원을 3.7V로 설정하고, 개발보드의 전원을 켠다.\n- 리코콘으로 자극 알림을 끈다.\n- 전원 공급기의 전원을 저전압 알림 조건로 설정하면서, LED 상태와 오실로스코프로 자극 출력을 관찰한다.",
        "- 배터리 잔량 부족 LED의 출력은 관찰되고 자극 알림 출력은 관찰되지 않아야하며, 리모콘에 자극 알림 설정은 꺼짐으로 표시되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-35",
        "매핑 프로그램에 의한 시스템 상태 읽기",
        "D",
        "SW-FW-RID-35",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
        null,
        "- 매핑 앱으로 시스템 상태 읽기 명령을 전송한다.",
        "- 응답 데이터가 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-36",
        "매핑 프로그램에 의한 특정 자극 출력 ",
        "D",
        "SW-FW-RID-36",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
        null,
        "- 매핑 앱으로 특정 자극 출력 명령을 전송한다.\n- 오실로스코프로 자극 출력을 관찰한다.",
        "- 오실로 스코프로 특정 자극 출력이 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-37",
        "매핑 프로그램에 의한 실시간 자극 진행 ",
        "D",
        "SW-FW-RID-37",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
        null,
        "- 매핑 프로그램으로 실시간 자극 출력 명령을 전송한다.\n- 오실로스코프로 자극 출력을 관찰한다.",
        "- 오실로 스코프로 실시간 자극 출력이 관찰되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-38",
        "매핑 프로그램으로 시스템 상태 전송",
        "D",
        "SW-FW-RID-38",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
        null,
        "- 매핑 앱으로 시스템 상태 읽기 명령을 전송한다.",
        "- 응답 데이터가 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-39",
        "매핑 프로그램으로 특정 자극 출력 결과 전송",
        "D",
        "SW-FW-RID-39",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
        null,
        "- 매핑 앱으로 특정 자극 출력 명령을 전송한다.\n",
        "- 응답 데이터가 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-40",
        "매핑 프로그램으로 실시간 자극 상태 전송",
        "D",
        "SW-FW-RID-40",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
        null,
        "- 매핑 프로그램으로 실시간 자극 출력 명령을 전송한다.",
        "- 응답 데이터가 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-41",
        "FPGA와 I2C 통신",
        "D",
        "SW-FW-RID-41",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n\n",
        null,
        " - 외부기 본체를 두드려서 전원을 켜고, LED 및 자극 출력을 관찰한다.",
        "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(FPGA와 I2C로 정상적으로 통신이 되고 있는 상태)"
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-42",
        "터치 센서 I2C 통신",
        "D",
        "SW-FW-RID-42",
        null,
        null,
        null,
        "- 터치 입력을 가하여 I2C 수신과 입력 이벤트 처리를 확인한다.",
        "터치 상태를 정상적으로 읽고, 설정된 터치 동작에 따라 제어되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-43",
        "PMIC와의 I2C 통신",
        "D",
        "SW-FW-RID-43",
        null,
        null,
        null,
        " - 외부기 본체를 두드려서 전원을 켜고, LED 및 자극 출력을 관찰한다.",
        "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(I2C 통신으로 PMIC가 정상적으로 설정되어 자극 출력이 확인되는 상태)"
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-44",
        "[E8300/QCC 연계] 리모콘 앱과의 블루투스 통신",
        "A",
        "SW-FW-RID-44",
        "SYS-RID-FW-13",
        null,
        null,
        "- 리모콘 제어 관련 시험 결과를 확인한다.",
        "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-34의 시험 결과가 통과되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-45",
        "[E8300/QCC 연계] 매핑 앱과의 블루투스 통신",
        "A",
        "SW-FW-RID-45",
        "SYS-RID-FW-14",
        null,
        null,
        "-매핑 제어 관련 시험 결과를 확인한다.",
        "- SW-FW-SYS-Test-ID-35~SW-FW-SYS-Test-ID-40의 시험 결과가 통과되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-69",
        "[E8300/QCC 연계] Bluetooth Classic 오디오 통신",
        "T",
        "SW-FW-RID-69",
        "SYS-RID-FW-15",
        null,
        null,
        "- Bluetooth Classic으로 오디오 스트리밍을 시작한다.\n- 내부기 시험 지그에서 자극 출력을 확인한다.",
        "오디오 스트리밍에 따른 자극 출력이 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-70",
        "[E8300/QCC 연계] BLE data 통신",
        "T",
        "SW-FW-RID-70",
        "SYS-RID-FW-16",
        null,
        null,
        "- BLE 연결 후 제어 명령을 전송한다.\n- 명령 처리와 응답 수신을 확인한다.",
        "BLE 통신을 통한 명령어 송/수신이 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-46",
        "등록된 내부이식장치와만 근접 무선 통신을 연결한다.",
        "D",
        "SW-FW-RID-46",
        "SYS-RID-FW-17",
        "-등록된 내부이시장치와의 근접 무선 통신 허용",
        null,
        "- 외부기 매핑데이터에 등록된 내부기와 등록되지 않은 내부기를 외부기에 부착하고 연결 상태를 확인한다.",
        "- 등록된 내부기와 외부기가 결합되면 외부기의 녹색 LED가 점멸해야한다.\n- 등록되지 않은 내부기와 외부기가 결합되면 외부기의 녹색 LED가 점등되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-47",
        "[QCC 단독] 무조작 Bluetooth 세션 종료",
        "D",
        "SW-FW-RID-47",
        "SYS-RID-FW-22",
        null,
        null,
        "블루투스 central 장치에서 페어링 이후에 30분 동안 데이터 송신하지 않고 대기한다.",
        "일정시간 동안 제어 명령이 수신되지 않으면, 외부기에서 블루투스 연결을 해제해야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-48",
        "[QCC 단독] 블루투스 통신에 페어링 기능 적용",
        "D",
        "SW-FW-RID-48",
        "SYS-RID-FW-18",
        null,
        null,
        "외부기의 블루투스 페어링 과정을 확인한다.",
        "GAP 연결상태에서 명령을 전송하면 에러가 발행해야하며, 페어링 키가 일치하는 경우에만 페어링이 완료되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-49",
        "[QCC 단독] 블투투스 통신에 페어링 기능을 사용한 데이터 보안 구축",
        "D",
        "SW-FW-RID-49",
        "SYS-RID-FW-26",
        null,
        null,
        "블루투스 central 장치에서 블루투스 페어링 과정을 진행하지 않고 데이터를 송신한다.",
        "블루투스 오류가 발생해야된다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-50",
        "블루투스 통신 접속 로그",
        "D",
        "SW-FW-RID-50",
        "SYS-RID-FW-23",
        null,
        null,
        "- 기록 대상 이벤트를 발생시킨다.\n- 감사기록에서 해당 이벤트를 확인한다.",
        "- 블루투스로 연결된 리모콘의 정보가 확인 되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-51",
        "설정 데이터의 유효 범위 확인 및 에러 모드 ",
        "D",
        "SW-FW-RID-51",
        "SYS-RID-FW-27",
        null,
        null,
        "임의로 무결성이 손상된 설정파일을 사용하고, 감사기록을 확인한다.",
        "감사 기록에 무결성 손상 정보가 확인 되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-52",
        "[QCC 단독] 내부기 제어를 위한 보안키 확인 후 제어",
        "D",
        "SW-FW-RID-52",
        "SYS-RID-FW-19",
        null,
        null,
        "블루투스 페어링 이후에 2차 인증 과정을 확인한다.",
        "프로토콜에 맞게 동작해야한다.\n - 인증키 전송전 다른 명령 전송 : 에러 응답\n - 인증키 불일치 : 에러 응답\n - 인증키 일치 : 정상 응답\n - 인증키 일치 후 다른 명령 전송 : 정상 응답"
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-53",
        "소프트웨어 유지보수",
        "I",
        "SW-FW-RID-53",
        "SYS-RID-FW-30",
        null,
        null,
        "소프트웨어 유지 보수 절차서를 확인한다.",
        "- 사이버보안 취약성 확인데 따른 업데이트 절차가 있어야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-81",
        "인가된 인원의 펌웨어 생성 및 배포",
        "I",
        "SW-FW-RID-81",
        "SYS-RID-FW-31",
        null,
        null,
        "품질관리시스템의 펌웨어 생성/배포 절차, 인가된 담당자 및 배포 이력을 확인한다.",
        "품질관리시스템 절차에 따라 인가된 인원이 펌웨어를 생성하여 배포해야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-54",
        "부팅 시 펌웨어 무결성 검사",
        "D",
        "SW-FW-RID-54",
        "SYS-RID-FW-32",
        null,
        null,
        "- 정상 실행파일과 CRC 오류 실행파일로 각각 기동한다.\n- 무결성 검사 결과와 실행 여부를 확인한다.",
        "무결성이 손상된 실행파일로는 부팅이 되지 않아야하고, 정상인 실행파일은 부팅이 되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-71",
        "[QCC 단독] - CRA 인증 결과에서 인증정보를 유추할 만한 피드백이 없음: 성공, 실패, 진행중, 타임아웃",
        "D",
        "SW-FW-RID-71",
        "SYS-RID-FW-20",
        null,
        null,
        "블루투스 페어링 및 2차 인증의 오류 응답 데이터를 확인한다.",
        "텍스트 기반의 응답이 없어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-72",
        "[QCC 단독] CRA 인증 5회 연속 실패 시, 일정 시간동안 연결을 제한한다.",
        "D",
        "SW-FW-RID-72",
        "SYS-RID-FW-21",
        null,
        "인증 실패 5회와 페어링 실패 5회가 매트릭스에서 혼용되어 있으므로 인증 단계와 잠금 시간을 확정한 후 시험한다.",
        "블루투스 central 장치에서 블루투스 페어링 키를 5회 이상 틀리게 입력하고 페어링을 시도한다.",
        "6회 시도부터는 일정 시간동안 페어링 절차를 중지해야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-73",
        "감사기록 생성 실패를 오류 정보에 포함한다.",
        "D",
        "SW-FW-RID-73",
        "SYS-RID-FW-24",
        null,
        null,
        "임의로 감사기록 생성이 실패하도록 하고 외부기의 상태를 확인한다.",
        "LED로 에러상태가 표시되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-74",
        "감사기록은 타임 스탬프를 포함한다.",
        "D",
        "SW-FW-RID-74",
        "SYS-RID-FW-25",
        null,
        null,
        "감사 기록을 확인한다.",
        "감사 기록에 시간 정보가 표시되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-75",
        "오류 메시지에 보안과 관련되 정보를 직접 표시하지 않는다.",
        "I",
        "SW-FW-RID-75",
        "SYS-RID-FW-29",
        null,
        null,
        "정의된 오류 메시지를 확인한다.",
        "텍스트로 정의된 오류 메시지가 없어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-76",
        "[QCC 단독] 1. 데이터의 송수신은 BLE 페어링과 CRA 인증 이후에 활성화 함. - 기밀화\n2. CRA 인증 키들은 생산시에 암호화하여 저장한다.",
        "D",
        "SW-FW-RID-76",
        "SYS-RID-FW-33",
        null,
        null,
        "블루투스 central 장치에서 블루투스 페어링 과정을 진행하지 않고 데이터를 송신한다.",
        "블루투스 오류가 발생해야된다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-77",
        "내부장치 제조번호, 사용자 이니셜 값은 암호화 하여 저장한다.",
        "I",
        "SW-FW-RID-77",
        "SYS-RID-FW-34",
        null,
        null,
        "내부장치 제조번호, 사용자 이니셜 값의 저장하고 읽는 코드를 확인한다.",
        "암호화 및 복호화 코드가 적용되어 있어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-78",
        "무결성, 암호화에 사용되는 알고리즘은 사이버보안 규격에서 권고하는 알고리즘을 사용한다.",
        "I",
        "SW-FW-RID-78",
        "SYS-RID-FW-35",
        null,
        null,
        "무결성 및 암호화에 사용되는 알고리즘 코드를 확인한다.",
        "권고하는 알고리즘이 확인되어야 된다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-79",
        "외부에서 로그 정보의 접근은 인가자만 가능해야 하며, 외부 전송을 할경우 기밀성이 보호되어야 한다.",
        "D",
        "SW-FW-RID-79",
        "SYS-RID-FW-36",
        null,
        null,
        "권한이 있는 연결과 권한이 없는 연결에서 감사 기록 읽기를 시도한다. 전송 보호 적용 여부와 원격 수정 거부를 확인한다.",
        "외부에서 감사 기록의 편집 기능은 없어야 된다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-80",
        "설정파일의 무결성이 확인되지 않으면, 설정파일을 공장초기화 한다.",
        "D",
        "SW-FW-RID-80",
        "SYS-RID-FW-38",
        null,
        null,
        "임의로 무결성이 손상된 설정파일을 사용하여 부팅을 진행한다.",
        "공장 초기화된 설정으로 외부기가 동작해야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-55",
        "배터리 잔량 부족을 주기적으로 반복",
        "D",
        "SW-FW-RID-55",
        "SYS-RID-FW-48",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        "- 자극 알림 설정이 켜져있는 상태.",
        "- 전원 공급기의 전원을 3.7V로 설정하고, 외부기 전원을 켠다.\n- 외부기와 내부기와 결합한다.\n- 전원 공급기의 전원을 3.3로 설정하면서, 오실로스코프로 자극 출력을 관찰한다.",
        "- 10분 간격으로 자극 알림 출력이 관찰되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-56",
        "볼륨증가를 단계적으로 진행되도록 설계",
        "D",
        "SW-FW-RID-56",
        "SYS-RID-FW-47",
        "-내부기와 연결되고 리모콘과 연결된 외부기",
        null,
        "- 오디오 볼륨을 1로 설정한다.\n- 오디오 볼륨 증가 버튼을 빠른 속도로 10회 누른다.(5초 이내)",
        "- 오디오 볼륨이 10의로 설정되지 않아야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-57",
        "필수 성능 시험을 진행",
        "A",
        "SW-FW-RID-57",
        "SYS-RID-FW-39, SYS-RID-FW-40",
        null,
        null,
        "- EPTC-TD24A 필수성능시험 기준서에 따라 시험한다.",
        "- EPTC-TD24A의 해당 필수성능 합격 기준을 만족해야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-58",
        "실시간 신호처리가 가능하도록 설계",
        "D",
        "SW-FW-RID-58",
        "SYS-RID-FW-41",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 개발보드\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 개발보드가 리모콘 앱으로 연결된 상태.",
        "- 실시간 신호처리 DEBUGGING 모드 적용\n- 개발보드에서 프로그램 실행",
        "- 디버깅용 출력을 오실로 스코프로 측정한다.",
        " 1msec 안에 신호처리가 완료되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-59",
        "제어 명령이 프로토콜에 맞게 전송되어야 실행한다.",
        "D",
        "SW-FW-RID-59",
        "SYS-RID-FW-28",
        "-내부기와 연결되고 리모콘과 연결된 외부기",
        "- 디버깅용 리모콘 앱",
        "- 프로토콜에 맞지 않게 데이터 개수를 적게하여 외부기에 전송한다.",
        "- 에러 메시지가 리모콘 앱으로 수신되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-60",
        "CRC 기능이 있는 무선 통신 프로토콜 사용",
        "I",
        "SW-FW-RID-60",
        "SYS-RID-FW-42",
        null,
        null,
        "- 리모콘 제어 관련 시험 결과를 확인한다.",
        "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-34의 시험 결과가 통과되어야 한다.\n(블루투스 LE 통신은 CRC 적용 프로토콜)"
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-61",
        "정상 사용을 위한 준비상태 표시",
        "D",
        "SW-FW-RID-61",
        "SYS-RID-FW-43",
        null,
        null,
        "- 시험 준비 조건을 적용한다.\n- 각 조건에서 동작과 상태를 확인하여 통과 기준과 비교한다.",
        "- 내부기와 연결되지 않은 상태에서 녹색 LED가 점등되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-62",
        "전원커넥터 연결확인",
        "D",
        "SW-FW-RID-62",
        "SYS-RID-FW-44",
        "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다. 충전 케이스의 덮개는 열어 둔다.",
        null,
        "- LED 표시를 허용하고 내부기/매핑 연결 및 오류 표시를 해제한다.\n- 충전기 연결/해제와 배터리 잔량 80%, 79%, 10%, 9% 조건을 적용한다.\n- 충전 중에는 크래들 뚜껑을 열고 LED를 확인한다.",
        "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸\n- 충전 여부에 관계없이 같은 잔량 표시 기준을 적용한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-63",
        "배터리 잔량 표시",
        "D",
        "SW-FW-RID-63",
        null,
        null,
        null,
        "- 시험 준비 조건을 적용한다.\n- 각 조건에서 동작과 상태를 확인하여 통과 기준과 비교한다.",
        null
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-64",
        "구분이 쉽도록 LED 패턴을 생성",
        "D",
        "SW-FW-RID-64",
        "SYS-RID-FW-45",
        null,
        null,
        "- 동일한 색상의 LED 켜짐 반복이 시간 간격으로 분류는 패턴이 있을 경우,  구분이 되는지 확인한다.",
        "- 쉽게 구분이 가능해야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-65",
        "사회 통념적으로 사용되는 색상으로 LED 상태 표시",
        "A",
        "SW-FW-RID-65",
        "SYS-RID-FW-46",
        null,
        null,
        "- 경고 및 즉각적인 중지가 필요한 색상은 붉은 색, 주의를 요하는 경우 주황색이 적용되었는지 확인한다.",
        "- 에러 및 고장은 붉은색, 주의갈 필요한 사항에는 주황색이 적용되어야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-66",
        "Bluetooth 연결 해제 시 기본 동작",
        "D",
        "SW-FW-RID-66",
        "SYS-RID-FW-37",
        null,
        null,
        "정상 동작하는 상태에서 블루투스 central 장치에서 블루투스 연결을 강제로 종료한다.",
        "외부기는 정상적으로 동작해야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-67",
        "시동과정에서 자극 정지",
        "T",
        "SW-FW-RID-67",
        "SYS-RID-FW-49",
        null,
        null,
        "- 오실로스코프로 내부기의 출력을 확인한다.\n- 내부기에 외부기를 부착하면서 출력파형을 확인한다.",
        "- 외부기와 내부기가 부착되는 과정에서 이상 출력이 확인되지 않아야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-68",
        "종료과정에서 자극 정지",
        "T",
        "SW-FW-RID-68",
        "SYS-RID-FW-50",
        null,
        null,
        "- 내부기와 외부기가 부착된 상태에서 오실로스코프로 내부기의 출력을 확인한다.\n- 외부기와 내부기를 탈착하면서 출력파형을 확인한다.",
        "- 외부기와 내부기가 탈착되는 과정에서 이상 출력이 확인되지 않아야 한다."
      ]
    ],
    "diff": [
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-1",
          " 최대 자극률",
          "T",
          "SW-FW-RID-2",
          " -",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 활성화된 자극 채널수 : 24개 이하",
          "오실로스코프로 내부기에서 출력되는 펄스파형의 자극률을 측정한다.",
          "24kHz, 허용오차 5%"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-1",
          " 최대 자극률",
          "T",
          "SW-FW-RID-1",
          "SYS-RID-FW-2",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 활성화된 자극 채널수 : 32개",
          "오실로스코프로 내부기에서 출력되는 펄스파형의 자극률을 측정한다.",
          "- 32채널 사용 시 전체 자극률이 20kHz 이상이어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          "H",
          "SW-FW-SYS-Test-ID-2",
          "채널별 최대 자극률",
          "T",
          "SW-FW-RID-3",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 활성화된 자극 채널수 : 24개 이하\n- 자극 채널을 확인할 수 있는 맵 데이터 적용\n",
          "오실로스코프로 내부기에서 출력되는 채널별 펄스파형의 자극률을 측정한다.",
          "1000Hz, 허용오차 5%"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          "H",
          "SW-FW-SYS-Test-ID-2",
          "채널별 최대 자극률",
          "T",
          "SW-FW-RID-2",
          "SYS-RID-FW-2",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 활성화된 자극 채널수 : 24개 이하\n- 자극 채널을 확인할 수 있는 맵 데이터 적용\n",
          "오실로스코프로 내부기에서 출력되는 채널별 펄스파형의 자극률을 측정한다.",
          "1000Hz, 허용오차 5%"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-3",
          "모노폴라 자극 출력 ",
          "D",
          "SW-FW-RID-4",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 모노폴라 자극 출력이 설정된 맵데이터 적용",
          "오실로스코프로 자극 출력이 생성되는지 확인한다.",
          "자극 출력이 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-3",
          "모노폴라 자극 출력 ",
          "T",
          "SW-FW-RID-3",
          "SYS-RID-FW-1",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 모노폴라 자극 출력이 설정된 맵데이터 적용",
          "오실로스코프로 자극 출력이 생성되는지 확인한다.",
          "자극 출력이 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-4",
          "자극 펄스의 선행 위상이 조정",
          "D",
          "SW-FW-RID-5",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 자극 펄스의 선행위 측정용 맵 데이터 적용",
          "오실로스코프로 자극 펄스 파형의 선행 위상의 방향을 확인한다.",
          "맵 데이터 적용된 선행펄스 위상과 동일한 방향이 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-4",
          "자극 펄스의 선행 위상이 조정",
          "T",
          "SW-FW-RID-4",
          "SYS-RID-FW-4",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 자극 펄스의 선행위 측정용 맵 데이터 적용",
          "오실로스코프로 자극 펄스 파형의 선행 위상의 방향을 확인한다.",
          "맵 데이터 적용된 선행펄스 위상과 동일한 방향이 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-5",
          "자극 출력 범위",
          "T",
          "SW-FW-RID-6",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 내부기 자극칩의 자극 전류 범위가 설정된 맵 데이터 적용",
          "오실로스코프로 자극 출력의 크기를 측정한다.",
          "측정된 전압을 전류로 변환하여 자극칩의 전류범위와 동일해야 한다. 오차율 10%"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-5",
          "자극 출력 범위",
          "T",
          "SW-FW-RID-5",
          "SYS-RID-FW-5",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 내부기 자극칩의 자극 전류 범위가 설정된 맵 데이터 적용",
          "오실로스코프로 자극 출력의 크기를 측정한다.",
          "측정된 전압을 전류로 변환하여 자극칩의 전류범위와 동일해야 한다. 오차율 10%"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-6",
          "자극 펄스폭",
          "T",
          "SW-FW-RID-7",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 자극 펄스 폭 범위 측정용 맵 데이터 적용.",
          "오실로스코프로 자극 출력 펄스 폭을 측정한다.",
          "13~255usec,  허용오차 5%"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-6",
          "자극 펄스폭",
          "T",
          "SW-FW-RID-6",
          "SYS-RID-FW-3",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          null,
          "오실로스코프로 자극 출력 펄스 폭을 측정한다.",
          "13~255usec,  허용오차 5%"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-7",
          "최대 전하량 제한",
          "D",
          "SW-FW-RID-8",
          null,
          "- 내부기에 부착된 외부기",
          "- 최대 전하량 제한용 맵 데이터를 적용",
          "외부기를 내부기에 부착 후, LED 패턴을 관찰한다.",
          "붉은색 LED(오류 상태)가 표시되어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-7",
          "최대 전하량 제한",
          "D",
          "SW-FW-RID-7",
          null,
          "- 내부기에 부착된 외부기",
          "- 최대 전하량 제한용 맵 데이터를 적용",
          "외부기를 내부기에 부착 후, LED 패턴을 관찰한다.",
          "붉은색 LED(오류 상태)가 표시되어야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-8",
          "AGC 감도 조절(오디오 볼륨)",
          "D",
          "SW-FW-RID-9",
          null,
          "- 내부기에 부착된 외부기",
          null,
          "볼륨 값을 변경하면서 스피커 출력을 들어 본다.",
          "스피커 출력으로 볼륨의 변화를 확인 할 수 있어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-8",
          "AGC 감도 조절(오디오 볼륨)",
          "D",
          "SW-FW-RID-8",
          "SYS-RID-FW-6",
          "- 내부기에 부착된 외부기",
          null,
          "볼륨 값을 변경하면서 스피커 출력을 들어 본다.",
          "스피커 출력으로 볼륨의 변화를 확인 할 수 있어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-9",
          "주파수 분석 방법(FFT)",
          "A",
          "SW-FW-RID-10",
          null,
          null,
          null,
          "구현 코드 확인",
          "FFT 방식으로 주파수 성분 분석이 구현되어함."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-9",
          "주파수 분석 방법(FFT)",
          "A",
          "SW-FW-RID-9",
          "SYS-RID-FW-7",
          null,
          null,
          "구현 코드 확인",
          "FFT 방식으로 주파수 성분 분석이 구현되어함."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-10",
          "주파수 분석 대역수(32개)",
          "D",
          "SW-FW-RID-11",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "-32채널 사용",
          "주파수 분석 대역의 중심 주파수 및 경계 주파수로 구성된 음향신호를 스피커로 출력하고 오실로스코프로 내부기 채널별 출력 크기를 확인한다.",
          "음향 신호의 주파수에 해당하는 내부기 채널의 출력이 확인되어야한다.\n(7068, 7473)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-10",
          "주파수 분석 대역수(32개)",
          "D",
          "SW-FW-RID-10",
          "SYS-RID-FW-8",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "-32채널 사용",
          "- 시험 맵에서 활성 채널 수와 각 채널의 분석 주파수 범위를 확인한다.\n- 각 분석 대역 안의 순음을 입력하고 해당 채널의 자극 출력을 확인한다.",
          "- 설정된 1~32개 분석 대역에 따라 입력 주파수에 해당하는 채널의 자극 출력이 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-11",
          "자극 기법 ",
          "T",
          "SW-FW-RID-12",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 채널번호 증가에 따라 자극 크기가 증가한는 맵 적용",
          "오실로스코프로 채널별 자극 순서를 확인한다.",
          "오실로스코프로 관찰되는재널별 자극 순서가 맵데이터에 설정된 채널별 자극 순서와 동일해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-11",
          "자극 기법 ",
          "T",
          "SW-FW-RID-11",
          "SYS-RID-FW-9",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 채널번호 증가에 따라 자극 크기가 증가한는 맵 적용",
          "- CIS 맵을 적용하고 채널별 출력 순서를 확인한다.\n- N-of-M 맵을 적용하고 N보다 많은 분석 대역에 서로 다른 크기의 신호를 입력한다.\n- 32채널 시험 내부기 지그에서 채널별 출력을 확인한다.",
          "- CIS의 자극 순서는 맵에 설정된 순서와 일치해야 한다.\n- N-of-M은 입력 크기에 따라 N개 채널을 선택하여 출력하고 선택되지 않은 채널은 자극하지 않아야 한다. 선택 채널의 출력 순서는 설정된 N-of-M 순서와 일치해야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-12",
          "사운드 신호처리 주기",
          "T",
          "SW-FW-RID-13",
          null,
          null,
          null,
          "- 오실로스코프로 신호처리 주기를 측정한다.",
          "- 1msec, 오차율 5%"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-12",
          "사운드 신호처리 주기",
          "T",
          "SW-FW-RID-12",
          "SYS-RID-FW-10",
          null,
          null,
          "- 오실로스코프로 신호처리 주기를 측정한다.",
          "- 1msec, 오차율 5%"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-13",
          "맵 데이터 수",
          "D",
          "SW-FW-RID-14",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 외부기가 리모콘 앱으로 연결된 상태.",
          "- 다른 데이터로 구성된 4개의 맵 데이터 적용",
          "- 리모콘으로 맵 번호를 변경하면서 내부기 출력을 오실로스코프로 관찰한다.",
          "- 맵이 변경되면 자극 출력도 변경되는 것이 확인 되어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-13",
          "맵 데이터 수",
          "D",
          "SW-FW-RID-13",
          "SYS-RID-FW-11",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 외부기가 리모콘 앱으로 연결된 상태.",
          "- 다른 데이터로 구성된 4개의 맵 데이터 적용",
          "- 리모콘으로 맵 번호를 변경하면서 내부기 출력을 오실로스코프로 관찰한다.",
          "- 맵이 변경되면 자극 출력도 변경되는 것이 확인 되어야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-14",
          "자극 볼륨 조정 수",
          "D",
          "SW-FW-RID-15",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘으로 자극볼륨을 변경하면서 내부기 출력을 오실로스코프로 관찰한다.",
          "- 자극 볼륨이 4단계로 변경됨에 따라 자극 출력의 크기도 4단계로 변경되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-14",
          "자극 볼륨 조정 수",
          "D",
          "SW-FW-RID-14",
          "SYS-RID-FW-12",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘으로 자극볼륨을 변경하면서 내부기 출력을 오실로스코프로 관찰한다.",
          "- 자극 볼륨이 4단계로 변경됨에 따라 자극 출력의 크기도 4단계로 변경되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-15",
          "입력 오디오 개수",
          "D",
          "SW-FW-RID-16",
          null,
          "- 피에조가 망가진 이어폰으로 음악을 재생한다.",
          "- 텔레코일 활성화",
          "- 스피커로 오디오를 청취한다.",
          "- 주변 소리와 음악소리가 보드의 출력으로 들려야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-15",
          "[E8300/QCC 각각 확인, 향후 I2S] 오디오 소스 입력",
          "D",
          "SW-FW-RID-15",
          null,
          "- 마이크 2개와 I2S 입력을 준비한다.",
          null,
          "- 각 마이크에 소리를 입력하여 입력 버퍼를 확인한다.\n- QCC에서 I2S 오디오를 입력하여 입력 버퍼와 자극 출력을 확인한다.",
          "- 2개 이상의 오디오 입력 소스를 처리할 수 있어야 한다.\n- I2S 입력에 따른 자극 출력이 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-16",
          "입력 오디오 주파수",
          "A",
          "SW-FW-RID-17",
          null,
          "-퓨어톤 오디오 발생기 사용",
          null,
          "- 오디오 발생기로 100Hz, 8000Hz 주파수의 음향을 발생시키고, 스피커 출력을 청취한다.",
          "- 오디오 데이터가 들려야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-16",
          "8kHz 오디오 입력 대역",
          "A",
          "SW-FW-RID-16",
          null,
          "-퓨어톤 오디오 발생기 사용",
          null,
          "- 오디오 발생기로 100Hz, 8000Hz 주파수의 음향을 발생시키고, 스피커 출력을 청취한다.",
          "- 오디오 데이터가 들려야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-17",
          "FPGA에 PCM 데이터 출력",
          "D",
          "SW-FW-RID-18",
          null,
          "- 외부기 전원이 꺼져 있는 상태",
          null,
          "-외부기 전원을 켜고 LED 색상을 확인한다.",
          "- 녹색등이 들어와야한다.\n( FPGA와 PCM  통신 정상)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-17",
          "FPGA에 PCM 데이터 출력",
          "D",
          "SW-FW-RID-17",
          null,
          null,
          null,
          "- 시험 준비 조건을 적용한다.\n- 각 조건에서 동작과 상태를 확인하여 통과 기준과 비교한다.",
          "- FPGA와 PCM 통신이 정상이고, 정상 동작 상태에 해당하는 LED가 표시되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-18",
          "매핑 데이터 구성",
          "A",
          "SW-FW-RID-19",
          null,
          null,
          null,
          "  SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7의 결과를 확인한다.",
          " SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7 모든 결과가 합격이어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-18",
          "매핑 데이터 구성",
          "A",
          "SW-FW-RID-18",
          null,
          null,
          null,
          "  SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7의 결과를 확인한다.",
          " SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7 모든 결과가 합격이어야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-19",
          "가속도 센서 입력",
          "D",
          "SW-FW-RID-20",
          null,
          "- 외부기 전원이 꺼져 있는 상태\n- 내부기와 연결되지 않은 상태",
          null,
          "외부기 본체를 두드려서 전원을 켠 후, 다시 본체를 두드려서 전원을 끈다.",
          "두드림에 반응하여 전원이 켜지고 꺼져야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-19",
          "터치 입력 및 제어",
          "D",
          "SW-FW-RID-19",
          null,
          null,
          null,
          "- 터치 센서에 지정된 사용자 입력을 가한다.\n- 전원 모드와 사용자 제어의 상태 변화를 확인한다.",
          "터치 상태를 정상적으로 읽고, 설정된 터치 동작에 따라 제어되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-20",
          "외부기 동작 상태 LED ",
          "D",
          "SW-FW-RID-21",
          null,
          null,
          null,
          "- 외부기 전원을 켠다.\n- 내부기와 무선 연결한다.",
          "- 전원 켜짐 상태 표시 후, 대기 LED 패턴이 확인되어야 한다.\n- 내부기와 연결되면 정상 동작 LED 패턴이 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-20",
          "외부기 동작 상태 LED ",
          "D",
          "SW-FW-RID-20",
          null,
          null,
          null,
          "- 외부기 전원을 켠다.\n- 내부기와 무선 연결한다.",
          "- 전원 켜짐 상태 표시 후, 대기 LED 패턴이 확인되어야 한다.\n- 내부기와 연결되면 정상 동작 LED 패턴이 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-21",
          "전원 커넥터 연결상태",
          "D",
          "SW-FW-RID-22",
          null,
          "- 전원공급기에 연결된 외부기",
          null,
          "- 전원공급기의 전압을 3.7V로 설정한다.\n- 충전용 커넥터를 연결하고 LED 패턴을 확인한다.\n- 전원공급기의 전원을 4.2V로 설정하고  LED 패턴을 확인한다.",
          "- 전원 공급기 공급 전압이 3.7V 일때 백색 LED가 점멸해야한다.\n- 전원 공급기 공급 전압이 4.2V 일때 백색 LED가 점등해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-21",
          "전원 커넥터 연결상태",
          "D",
          "SW-FW-RID-21",
          null,
          "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다. 충전 케이스의 덮개는 열어 둔다.",
          null,
          "- LED 표시를 허용하고 내부기/매핑 연결 및 오류 표시를 해제한다.\n- 충전기 연결/해제와 배터리 잔량 80%, 79%, 10%, 9% 조건을 적용한다.\n- 충전 중에는 크래들 뚜껑을 열고 LED를 확인한다.",
          "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸\n- 충전 여부에 관계없이 같은 잔량 표시 기준을 적용한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-22",
          "배터리 잔량 상태 LED",
          "D",
          "SW-FW-RID-23",
          null,
          "- 전원공급기에 연결된 외부기\n- 내부기와 연결되지 않은 상태",
          null,
          "- 전원 공급기의 전원을 3.7V로 설정하고, 외부기 전원을 켜고 LED 패턴을 확인한다.\n- 내부기와 결합하고 LED 패턴을 확인한다.\n- 전원 공급기의 전원을 3.5~3.4V로 변경하고 LED 패턴을 확인한다.\n- 내부기와 결합을 해제하고 LED 패턴을 확인한다.",
          "- 3.7V에서는 LED가 녹색으로 점멸 또는 점등해야한다.\n- 3.4V에서는 LED가 노란색으로 점멸 또는 점등해야하 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-22",
          "배터리 잔량 상태 LED",
          "D",
          "SW-FW-RID-22",
          null,
          "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다.",
          null,
          "- LED 표시를 허용하고 내부기/매핑 연결 및 오류 표시를 해제한다.\n- 충전기 연결/해제와 배터리 잔량 80%, 79%, 10%, 9% 조건을 적용한다.\n- 충전 중에는 크래들 뚜껑을 열고 LED를 확인한다.",
          "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-23",
          "배터리 잔량 부족 알림 자극",
          "D",
          "SW-FW-RID-24",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기",
          "- 자극 알림 설정이 켜져있는 상태.",
          "- 전원 공급기의 전원을 3.7V로 설정하고, 외부기 전원을 켠다.\n- 외부기와 내부기와 결합한다.\n- 전원 공급기의 전원을 3.3로 설정하면서, 오실로스코프로 자극 출력을 관찰한다.",
          "- 알림용 자극 신호의 출력이 관찰되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-23",
          "배터리 잔량 부족 알림 자극",
          "D",
          "SW-FW-RID-23",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기",
          "- 자극 알림 설정이 켜져있는 상태.",
          "- 전원 공급기의 전원을 3.7V로 설정하고, 외부기 전원을 켠다.\n- 외부기와 내부기와 결합한다.\n- 전원 공급기의 전원을 3.3로 설정하면서, 오실로스코프로 자극 출력을 관찰한다.",
          "- 알림용 자극 신호의 출력이 관찰되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-24",
          "리모콘에 의한 맵 데이터 변경",
          "D",
          "SW-FW-RID-25",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 맵 번호를 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-24",
          "리모콘에 의한 맵 데이터 변경",
          "D",
          "SW-FW-RID-24",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 맵 번호를 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-25",
          "리모콘에 의한 오디오 볼륨 조절",
          "D",
          "SW-FW-RID-26",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 오디오 볼륨을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-25",
          "리모콘에 의한 오디오 볼륨 조절",
          "D",
          "SW-FW-RID-25",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 오디오 볼륨을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-26",
          "리모콘에 의한 자극 볼륨 조절",
          "D",
          "SW-FW-RID-27",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 자극볼륨(최대출력)을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-26",
          "리모콘에 의한 자극 볼륨 조절",
          "D",
          "SW-FW-RID-26",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 자극볼륨(최대출력)을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-27",
          "리모콘에 의한 LED 알림 켜기/끄기",
          "D",
          "SW-FW-RID-28",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 LED 알림을 끄코 켠다.",
          "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-27",
          "리모콘에 의한 LED 알림 켜기/끄기",
          "D",
          "SW-FW-RID-27",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 LED 알림을 끄코 켠다.",
          "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-28",
          "리모콘에 의한 자극 알림 켜기/끄기",
          "D",
          "SW-FW-RID-29",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 전원 공급기의 전원을 3.7V로 설정하고, 개발보드의 전원을 켠다.\n- 리코콘으로 자극 알림을 끈다.\n- 전원 공급기의 전원을 3.3V로 설정하면서, LED 상태와 오실로스코프로 자극 출력을 관찰한다.",
          "- 배터리 잔량 부족 LED의 출력은 관찰되고, 자극 알림 출력은 관찰되지 않아야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-28",
          "리모콘에 의한 자극 알림 켜기/끄기",
          "D",
          "SW-FW-RID-28",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 전원 공급기의 전원을 3.7V로 설정하고, 개발보드의 전원을 켠다.\n- 리코콘으로 자극 알림을 끈다.\n- 전원 공급기의 전원을 저전압 알림 조건로 설정하면서, LED 상태와 오실로스코프로 자극 출력을 관찰한다.",
          "- 배터리 잔량 부족 LED의 출력은 관찰되고, 자극 알림 출력은 관찰되지 않아야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-29",
          "리모콘으로 배터리 상태 전송",
          "D",
          "SW-FW-RID-30",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 전원 공급기의 전원을 3.7V로 설정하고, 개발보드의 전원을 켠다.\n- 전원 공급긱의 전원을 3.5~3.4V까지 천천히 조정하면서 리모콘에 표시되는 배터리 잔량을 모니터링한다.",
          "- 리모콘에 배터리 잔량의 표시의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-29",
          "리모콘으로 배터리 상태 전송",
          "D",
          "SW-FW-RID-29",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- QCC에서 배터리 잔량 정보를 전달한다.\n- 리모콘으로 배터리 상태를 조회하여 전달한 값과 응답을 비교한다.",
          "- 리모콘에 배터리 잔량의 표시의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-30",
          "리모콘으로 선택된 맵 데이터 번호 전송",
          "D",
          "SW-FW-RID-31",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 맵 번호를 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 맵 번호가 변화되어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-30",
          "리모콘으로 선택된 맵 데이터 번호 전송",
          "D",
          "SW-FW-RID-30",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 맵 번호를 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 맵 번호가 변화되어야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-31",
          "리모콘으로 오디오 볼룸 단계 전송",
          "D",
          "SW-FW-RID-32",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 오디오 볼륨을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 오디오 볼륨의 변화가 관찰되어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-31",
          "리모콘으로 오디오 볼룸 단계 전송",
          "D",
          "SW-FW-RID-31",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 오디오 볼륨을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 오디오 볼륨의 변화가 관찰되어야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-32",
          "리모콘으로 자극 봄륨 단계 전송",
          "D",
          "SW-FW-RID-33",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 자극볼륨(최대출력)을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 자극볼륨(최대출력)의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-32",
          "리모콘으로 자극 봄륨 단계 전송",
          "D",
          "SW-FW-RID-32",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 자극볼륨(최대출력)을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 자극볼륨(최대출력)의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-33",
          "리모콘으로 LED 알림 설정 상태 전송",
          "D",
          "SW-FW-RID-34",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 LED 알림을 끄코 켠다.",
          "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야하며, 외부기의 LED 상태가 리모콘 앱에 표시 되어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-33",
          "리모콘으로 LED 알림 설정 상태 전송",
          "D",
          "SW-FW-RID-33",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 LED 알림을 끄코 켠다.",
          "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야하며, 외부기의 LED 상태가 리모콘 앱에 표시 되어야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-34",
          "리모콘으로 자극 알림 설정 상태 전송",
          "D",
          "SW-FW-RID-35",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 전원 공급기의 전원을 3.7V로 설정하고, 개발보드의 전원을 켠다.\n- 리코콘으로 자극 알림을 끈다.\n- 전원 공급기의 전원을 3.3V로 설정하면서, LED 상태와 오실로스코프로 자극 출력을 관찰한다.",
          "- 배터리 잔량 부족 LED의 출력은 관찰되고 자극 알림 출력은 관찰되지 않아야하며, 리모콘에 자극 알림 설정은 꺼짐으로 표시되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-34",
          "리모콘으로 자극 알림 설정 상태 전송",
          "D",
          "SW-FW-RID-34",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 전원 공급기의 전원을 3.7V로 설정하고, 개발보드의 전원을 켠다.\n- 리코콘으로 자극 알림을 끈다.\n- 전원 공급기의 전원을 저전압 알림 조건로 설정하면서, LED 상태와 오실로스코프로 자극 출력을 관찰한다.",
          "- 배터리 잔량 부족 LED의 출력은 관찰되고 자극 알림 출력은 관찰되지 않아야하며, 리모콘에 자극 알림 설정은 꺼짐으로 표시되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-35",
          "매핑 프로그램에 의한 시스템 상태 읽기",
          "D",
          "SW-FW-RID-36",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 앱으로 시스템 상태 읽기 명령을 전송한다.",
          "- 응답 데이터가 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-35",
          "매핑 프로그램에 의한 시스템 상태 읽기",
          "D",
          "SW-FW-RID-35",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 앱으로 시스템 상태 읽기 명령을 전송한다.",
          "- 응답 데이터가 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-36",
          "매핑 프로그램에 의한 특정 자극 출력 ",
          "D",
          "SW-FW-RID-37",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 앱으로 특정 자극 출력 명령을 전송한다.\n- 오실로스코프로 자극 출력을 관찰한다.",
          "- 오실로 스코프로 특정 자극 출력이 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-36",
          "매핑 프로그램에 의한 특정 자극 출력 ",
          "D",
          "SW-FW-RID-36",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 앱으로 특정 자극 출력 명령을 전송한다.\n- 오실로스코프로 자극 출력을 관찰한다.",
          "- 오실로 스코프로 특정 자극 출력이 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-37",
          "매핑 프로그램에 의한 실시간 자극 진행 ",
          "D",
          "SW-FW-RID-38",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 프로그램으로 실시간 자극 출력 명령을 전송한다.\n- 오실로스코프로 자극 출력을 관찰한다.",
          "- 오실로 스코프로 실시간 자극 출력이 관찰되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-37",
          "매핑 프로그램에 의한 실시간 자극 진행 ",
          "D",
          "SW-FW-RID-37",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 프로그램으로 실시간 자극 출력 명령을 전송한다.\n- 오실로스코프로 자극 출력을 관찰한다.",
          "- 오실로 스코프로 실시간 자극 출력이 관찰되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-38",
          "매핑 프로그램으로 시스템 상태 전송",
          "D",
          "SW-FW-RID-39",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 앱으로 시스템 상태 읽기 명령을 전송한다.",
          "- 응답 데이터가 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-38",
          "매핑 프로그램으로 시스템 상태 전송",
          "D",
          "SW-FW-RID-38",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 앱으로 시스템 상태 읽기 명령을 전송한다.",
          "- 응답 데이터가 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-39",
          "매핑 프로그램으로 특정 자극 출력 결과 전송",
          "D",
          "SW-FW-RID-40",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 앱으로 특정 자극 출력 명령을 전송한다.\n",
          "- 응답 데이터가 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-39",
          "매핑 프로그램으로 특정 자극 출력 결과 전송",
          "D",
          "SW-FW-RID-39",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 앱으로 특정 자극 출력 명령을 전송한다.\n",
          "- 응답 데이터가 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-40",
          "매핑 프로그램으로 실시간 자극 상태 전송",
          "D",
          "SW-FW-RID-41",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 프로그램으로 실시간 자극 출력 명령을 전송한다.",
          "- 응답 데이터가 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-40",
          "매핑 프로그램으로 실시간 자극 상태 전송",
          "D",
          "SW-FW-RID-40",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 프로그램으로 실시간 자극 출력 명령을 전송한다.",
          "- 응답 데이터가 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-41",
          "FPGA와 I2C 통신",
          "D",
          "SW-FW-RID-42",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n\n",
          null,
          " - 외부기 본체를 두드려서 전원을 켜고, LED 및 자극 출력을 관찰한다.",
          "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(FPGA와 I2C로 정상적으로 통신이 되고 있는 상태)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-41",
          "FPGA와 I2C 통신",
          "D",
          "SW-FW-RID-41",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n\n",
          null,
          " - 외부기 본체를 두드려서 전원을 켜고, LED 및 자극 출력을 관찰한다.",
          "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(FPGA와 I2C로 정상적으로 통신이 되고 있는 상태)"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-42",
          "가속도 센서와 I2C 통신",
          "D",
          "SW-FW-RID-43",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n\n",
          null,
          " - 외부기 본체를 두드려서 전원을 켜고, LED 및 자극 출력을 관찰한다.",
          "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(전원이 켜진 것은 가속도 센서가 I2C통신으로 설정된 상태)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-42",
          "터치 센서 I2C 통신",
          "D",
          "SW-FW-RID-42",
          null,
          null,
          null,
          "- 터치 입력을 가하여 I2C 수신과 입력 이벤트 처리를 확인한다.",
          "터치 상태를 정상적으로 읽고, 설정된 터치 동작에 따라 제어되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-43",
          "PMIC와의 I2C 통신",
          "D",
          "SW-FW-RID-44",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n\n",
          null,
          " - 외부기 본체를 두드려서 전원을 켜고, LED 및 자극 출력을 관찰한다.",
          "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(I2C 통신으로 PCMI가 정상적으로 설정되어 자극 출력이 확인되는 상태)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-43",
          "PMIC와의 I2C 통신",
          "D",
          "SW-FW-RID-43",
          null,
          null,
          null,
          " - 외부기 본체를 두드려서 전원을 켜고, LED 및 자극 출력을 관찰한다.",
          "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(I2C 통신으로 PMIC가 정상적으로 설정되어 자극 출력이 확인되는 상태)"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-44",
          "리모콘 앱과의 블루투스 통신",
          "A",
          "SW-FW-RID-45",
          null,
          null,
          null,
          "- 리모콘 제어 관련 시험 결과를 확인한다.",
          "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-34의 시험 결과가 통과되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-44",
          "[E8300/QCC 연계] 리모콘 앱과의 블루투스 통신",
          "A",
          "SW-FW-RID-44",
          "SYS-RID-FW-13",
          null,
          null,
          "- 리모콘 제어 관련 시험 결과를 확인한다.",
          "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-34의 시험 결과가 통과되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-45",
          "매핑 앱과의 블루투스 통신",
          "A",
          null,
          null,
          null,
          null,
          "-매핑 제어 관련 시험 결과를 확인한다.",
          "- SW-FW-SYS-Test-ID-35~SW-FW-SYS-Test-ID-40의 시험 결과가 통과되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-45",
          "[E8300/QCC 연계] 매핑 앱과의 블루투스 통신",
          "A",
          "SW-FW-RID-45",
          "SYS-RID-FW-14",
          null,
          null,
          "-매핑 제어 관련 시험 결과를 확인한다.",
          "- SW-FW-SYS-Test-ID-35~SW-FW-SYS-Test-ID-40의 시험 결과가 통과되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-69",
          "[E8300/QCC 연계] Bluetooth Classic 오디오 통신",
          "T",
          "SW-FW-RID-69",
          "SYS-RID-FW-15",
          null,
          null,
          "- Bluetooth Classic으로 오디오 스트리밍을 시작한다.\n- 내부기 시험 지그에서 자극 출력을 확인한다.",
          "오디오 스트리밍에 따른 자극 출력이 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-70",
          "[E8300/QCC 연계] BLE data 통신",
          "T",
          "SW-FW-RID-70",
          "SYS-RID-FW-16",
          null,
          null,
          "- BLE 연결 후 제어 명령을 전송한다.\n- 명령 처리와 응답 수신을 확인한다.",
          "BLE 통신을 통한 명령어 송/수신이 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-46",
          "등록된 내부이식장치와만 근접 무선 통신을 연결한다.",
          "D",
          "SW-FW-RID-47",
          null,
          "-등록된 내부이시장치와의 근접 무선 통신 허용",
          null,
          "- 외부기 매핑데이터에 등록된 내부기와 등록되지 않은 내부기를 외부기에 부착하고 연결 상태를 확인한다.",
          "- 등록된 내부기와 외부기가 결합되면 외부기의 녹색 LED가 점멸해야한다.\n- 등록되지 않은 내부기와 외부기가 결합되면 외부기의 녹색 LED가 점등되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-46",
          "등록된 내부이식장치와만 근접 무선 통신을 연결한다.",
          "D",
          "SW-FW-RID-46",
          "SYS-RID-FW-17",
          "-등록된 내부이시장치와의 근접 무선 통신 허용",
          null,
          "- 외부기 매핑데이터에 등록된 내부기와 등록되지 않은 내부기를 외부기에 부착하고 연결 상태를 확인한다.",
          "- 등록된 내부기와 외부기가 결합되면 외부기의 녹색 LED가 점멸해야한다.\n- 등록되지 않은 내부기와 외부기가 결합되면 외부기의 녹색 LED가 점등되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-47",
          "내부기와 연결된 상태에서만 블루투스 활성화",
          "D",
          "SW-FW-RID-48",
          null,
          "-내부기와 연결되지 않은 외부기\n-블루투스 광고 검색 장치",
          null,
          "- 외부기의 전원을 켜고 블루투스 광고 검색 장치로 외뷔기를 검색한다.\n- 내부기와 연결 후, 블루투스 광고 검색을 재 실행한다.",
          "- 내부기와 연결되지 않은 상태에서 블루투스 광고가 검색 되지 않아야 하며, 내부기와 연결되면 블루투스 광고가 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-47",
          "[QCC 단독] 무조작 Bluetooth 세션 종료",
          "D",
          "SW-FW-RID-47",
          "SYS-RID-FW-22",
          null,
          null,
          "블루투스 central 장치에서 페어링 이후에 30분 동안 데이터 송신하지 않고 대기한다.",
          "일정시간 동안 제어 명령이 수신되지 않으면, 외부기에서 블루투스 연결을 해제해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-48",
          "블루투스 통신에 페어링 기능 적용",
          "D",
          "SW-FW-RID-49",
          null,
          null,
          "- 리모콘에 등록되어 있지 않은 외부기",
          "- 외부기의 전원을 켜고, 내부기와 결합한다.\n- 리모콘에 외부기 등록 절차를 진행한다.\n- 페어링 과정에서 임의로 일치하지 않은 보안키를 설정한다.",
          "- 페어링 키가 맞지 않으면 페어링이 진행되지 않아야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-48",
          "[QCC 단독] 블루투스 통신에 페어링 기능 적용",
          "D",
          "SW-FW-RID-48",
          "SYS-RID-FW-18",
          null,
          null,
          "외부기의 블루투스 페어링 과정을 확인한다.",
          "GAP 연결상태에서 명령을 전송하면 에러가 발행해야하며, 페어링 키가 일치하는 경우에만 페어링이 완료되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-49",
          "블투투스 통신에 페어링 기능을 사용한 데이터 보안 구축",
          "A",
          "SW-FW-RID-50",
          null,
          null,
          null,
          "- 리모콘 제어 관련 시험 결과를 확인한다.",
          "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-39의 시험 결과가 통과되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-49",
          "[QCC 단독] 블투투스 통신에 페어링 기능을 사용한 데이터 보안 구축",
          "D",
          "SW-FW-RID-49",
          "SYS-RID-FW-26",
          null,
          null,
          "블루투스 central 장치에서 블루투스 페어링 과정을 진행하지 않고 데이터를 송신한다.",
          "블루투스 오류가 발생해야된다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-50",
          "블루투스 통신 접속 로그",
          "D",
          "SW-FW-RID-51",
          null,
          null,
          null,
          "- 외부기의 플래쉬 메모리 읽어서 접속 로그를 확인한다.\n  (NRF CORE debugging)",
          "- 블루투스로 연결된 리모콘의 정보가 확인 되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-50",
          "블루투스 통신 접속 로그",
          "D",
          "SW-FW-RID-50",
          "SYS-RID-FW-23",
          null,
          null,
          "- 기록 대상 이벤트를 발생시킨다.\n- 감사기록에서 해당 이벤트를 확인한다.",
          "- 블루투스로 연결된 리모콘의 정보가 확인 되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-51",
          "설정 데이터의 유효 범위 확인 및 에러 모드 ",
          "D",
          "SW-FW-RID-52",
          null,
          null,
          "- 유효범위를 벗어난 매핑 데이터 사용",
          "- 유효 범위를 벗어난 매핑데이터를 외부기에 적요하고 전원을 켠다.",
          "- 에러 표시가 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-51",
          "설정 데이터의 유효 범위 확인 및 에러 모드 ",
          "D",
          "SW-FW-RID-51",
          "SYS-RID-FW-27",
          null,
          null,
          "임의로 무결성이 손상된 설정파일을 사용하고, 감사기록을 확인한다.",
          "감사 기록에 무결성 손상 정보가 확인 되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-52",
          "내부기 제어를 위한 보안키 확인 후 제어",
          "D",
          "SW-FW-RID-53",
          null,
          "- 리모콘 앱에 등록되지 않은 내부기 ",
          null,
          "- 리모콘 앱에 내부기 등록 과정에서 저장된 맵 데이터와 일치하지 않은 보안키로 설정하고, 외부기와 연결한다.",
          "- 리모콘 해당 내부기(외부기 조합)의 제어가 불가능해야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-52",
          "[QCC 단독] 내부기 제어를 위한 보안키 확인 후 제어",
          "D",
          "SW-FW-RID-52",
          "SYS-RID-FW-19",
          null,
          null,
          "블루투스 페어링 이후에 2차 인증 과정을 확인한다.",
          "프로토콜에 맞게 동작해야한다.\n - 인증키 전송전 다른 명령 전송 : 에러 응답\n - 인증키 불일치 : 에러 응답\n - 인증키 일치 : 정상 응답\n - 인증키 일치 후 다른 명령 전송 : 정상 응답"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-53",
          "소프트웨어 유지 보수 절차를 따른다.",
          "I",
          "SW-FW-RID-54",
          null,
          null,
          null,
          "소프트웨어 유지 보수 절차서를 확인한다.",
          "- 사이버보안 취약성 확인데 따른 업데이트 절차가 있어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-53",
          "소프트웨어 유지보수",
          "I",
          "SW-FW-RID-53",
          "SYS-RID-FW-30",
          null,
          null,
          "소프트웨어 유지 보수 절차서를 확인한다.",
          "- 사이버보안 취약성 확인데 따른 업데이트 절차가 있어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-81",
          "인가된 인원의 펌웨어 생성 및 배포",
          "I",
          "SW-FW-RID-81",
          "SYS-RID-FW-31",
          null,
          null,
          "품질관리시스템의 펌웨어 생성/배포 절차, 인가된 담당자 및 배포 이력을 확인한다.",
          "품질관리시스템 절차에 따라 인가된 인원이 펌웨어를 생성하여 배포해야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-54",
          "실행파일 크기",
          "I",
          "SW-FW-RID-55",
          null,
          null,
          null,
          "컴파일된 실행코드 사이즈를 확인한다.",
          "실행코드 사이즈가 18430words를 넘지 않아야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-54",
          "부팅 시 펌웨어 무결성 검사",
          "D",
          "SW-FW-RID-54",
          "SYS-RID-FW-32",
          null,
          null,
          "- 정상 실행파일과 CRC 오류 실행파일로 각각 기동한다.\n- 무결성 검사 결과와 실행 여부를 확인한다.",
          "무결성이 손상된 실행파일로는 부팅이 되지 않아야하고, 정상인 실행파일은 부팅이 되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-71",
          "[QCC 단독] - CRA 인증 결과에서 인증정보를 유추할 만한 피드백이 없음: 성공, 실패, 진행중, 타임아웃",
          "D",
          "SW-FW-RID-71",
          "SYS-RID-FW-20",
          null,
          null,
          "블루투스 페어링 및 2차 인증의 오류 응답 데이터를 확인한다.",
          "텍스트 기반의 응답이 없어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-72",
          "[QCC 단독] CRA 인증 5회 연속 실패 시, 일정 시간동안 연결을 제한한다.",
          "D",
          "SW-FW-RID-72",
          "SYS-RID-FW-21",
          null,
          "인증 실패 5회와 페어링 실패 5회가 매트릭스에서 혼용되어 있으므로 인증 단계와 잠금 시간을 확정한 후 시험한다.",
          "블루투스 central 장치에서 블루투스 페어링 키를 5회 이상 틀리게 입력하고 페어링을 시도한다.",
          "6회 시도부터는 일정 시간동안 페어링 절차를 중지해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-73",
          "감사기록 생성 실패를 오류 정보에 포함한다.",
          "D",
          "SW-FW-RID-73",
          "SYS-RID-FW-24",
          null,
          null,
          "임의로 감사기록 생성이 실패하도록 하고 외부기의 상태를 확인한다.",
          "LED로 에러상태가 표시되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-74",
          "감사기록은 타임 스탬프를 포함한다.",
          "D",
          "SW-FW-RID-74",
          "SYS-RID-FW-25",
          null,
          null,
          "감사 기록을 확인한다.",
          "감사 기록에 시간 정보가 표시되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-75",
          "오류 메시지에 보안과 관련되 정보를 직접 표시하지 않는다.",
          "I",
          "SW-FW-RID-75",
          "SYS-RID-FW-29",
          null,
          null,
          "정의된 오류 메시지를 확인한다.",
          "텍스트로 정의된 오류 메시지가 없어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-76",
          "[QCC 단독] 1. 데이터의 송수신은 BLE 페어링과 CRA 인증 이후에 활성화 함. - 기밀화\n2. CRA 인증 키들은 생산시에 암호화하여 저장한다.",
          "D",
          "SW-FW-RID-76",
          "SYS-RID-FW-33",
          null,
          null,
          "블루투스 central 장치에서 블루투스 페어링 과정을 진행하지 않고 데이터를 송신한다.",
          "블루투스 오류가 발생해야된다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-77",
          "내부장치 제조번호, 사용자 이니셜 값은 암호화 하여 저장한다.",
          "I",
          "SW-FW-RID-77",
          "SYS-RID-FW-34",
          null,
          null,
          "내부장치 제조번호, 사용자 이니셜 값의 저장하고 읽는 코드를 확인한다.",
          "암호화 및 복호화 코드가 적용되어 있어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-78",
          "무결성, 암호화에 사용되는 알고리즘은 사이버보안 규격에서 권고하는 알고리즘을 사용한다.",
          "I",
          "SW-FW-RID-78",
          "SYS-RID-FW-35",
          null,
          null,
          "무결성 및 암호화에 사용되는 알고리즘 코드를 확인한다.",
          "권고하는 알고리즘이 확인되어야 된다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-79",
          "외부에서 로그 정보의 접근은 인가자만 가능해야 하며, 외부 전송을 할경우 기밀성이 보호되어야 한다.",
          "D",
          "SW-FW-RID-79",
          "SYS-RID-FW-36",
          null,
          null,
          "권한이 있는 연결과 권한이 없는 연결에서 감사 기록 읽기를 시도한다. 전송 보호 적용 여부와 원격 수정 거부를 확인한다.",
          "외부에서 감사 기록의 편집 기능은 없어야 된다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-80",
          "설정파일의 무결성이 확인되지 않으면, 설정파일을 공장초기화 한다.",
          "D",
          "SW-FW-RID-80",
          "SYS-RID-FW-38",
          null,
          null,
          "임의로 무결성이 손상된 설정파일을 사용하여 부팅을 진행한다.",
          "공장 초기화된 설정으로 외부기가 동작해야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-55",
          "배터리 잔량 부족을 주기적으로 반복",
          "D",
          "SW-FW-RID-56",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          "- 자극 알림 설정이 켜져있는 상태.",
          "- 전원 공급기의 전원을 3.7V로 설정하고, 외부기 전원을 켠다.\n- 외부기와 내부기와 결합한다.\n- 전원 공급기의 전원을 3.3로 설정하면서, 오실로스코프로 자극 출력을 관찰한다.",
          "- 10분 간격으로 자극 알림 출력이 관찰되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-55",
          "배터리 잔량 부족을 주기적으로 반복",
          "D",
          "SW-FW-RID-55",
          "SYS-RID-FW-48",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          "- 자극 알림 설정이 켜져있는 상태.",
          "- 전원 공급기의 전원을 3.7V로 설정하고, 외부기 전원을 켠다.\n- 외부기와 내부기와 결합한다.\n- 전원 공급기의 전원을 3.3로 설정하면서, 오실로스코프로 자극 출력을 관찰한다.",
          "- 10분 간격으로 자극 알림 출력이 관찰되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-56",
          "볼륨증가를 단계적으로 진행되도록 설계",
          "D",
          "SW-FW-RID-57",
          null,
          "-내부기와 연결되고 리모콘과 연결된 외부기",
          null,
          "- 오디오 볼륨을 1로 설정한다.\n- 오디오 볼륨 증가 버튼을 빠른 속도로 10회 누른다.(5초 이내)",
          "- 오디오 볼륨이 10의로 설정되지 않아야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-56",
          "볼륨증가를 단계적으로 진행되도록 설계",
          "D",
          "SW-FW-RID-56",
          "SYS-RID-FW-47",
          "-내부기와 연결되고 리모콘과 연결된 외부기",
          null,
          "- 오디오 볼륨을 1로 설정한다.\n- 오디오 볼륨 증가 버튼을 빠른 속도로 10회 누른다.(5초 이내)",
          "- 오디오 볼륨이 10의로 설정되지 않아야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-57",
          "필수 성능 시험을 진행",
          "A",
          "SW-FW-RID-58",
          null,
          null,
          null,
          "- 외부기 필수 성능 시험 보고서 결과 확인",
          "- 외부기 필수 성능 시험 결과가 통과 되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-57",
          "필수 성능 시험을 진행",
          "A",
          "SW-FW-RID-57",
          "SYS-RID-FW-39, SYS-RID-FW-40",
          null,
          null,
          "- EPTC-TD24A 필수성능시험 기준서에 따라 시험한다.",
          "- EPTC-TD24A의 해당 필수성능 합격 기준을 만족해야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-58",
          "실시간 신호처리가 가능하도록 설계",
          "D",
          "SW-FW-RID-59",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 개발보드\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 개발보드가 리모콘 앱으로 연결된 상태.",
          "- 실시간 신호처리 DEBUGGING 모드 적용\n- 개발보드에서 프로그램 실행",
          "- 디버깅용 출력을 오실로 스코프로 측정한다.",
          " 1msec 안에 신호처리가 완료되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-58",
          "실시간 신호처리가 가능하도록 설계",
          "D",
          "SW-FW-RID-58",
          "SYS-RID-FW-41",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 개발보드\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 개발보드가 리모콘 앱으로 연결된 상태.",
          "- 실시간 신호처리 DEBUGGING 모드 적용\n- 개발보드에서 프로그램 실행",
          "- 디버깅용 출력을 오실로 스코프로 측정한다.",
          " 1msec 안에 신호처리가 완료되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-59",
          "제어 명령이 프로토콜에 맞게 전송되어야 실행한다.",
          "D",
          "SW-FW-RID-60",
          null,
          "-내부기와 연결되고 리모콘과 연결된 외부기",
          "- 디버깅용 리모콘 앱",
          "- 프로토콜에 맞지 않게 데이터 개수를 적게하여 외부기에 전송한다.",
          "- 에러 메시지가 리모콘 앱으로 수신되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-59",
          "제어 명령이 프로토콜에 맞게 전송되어야 실행한다.",
          "D",
          "SW-FW-RID-59",
          "SYS-RID-FW-28",
          "-내부기와 연결되고 리모콘과 연결된 외부기",
          "- 디버깅용 리모콘 앱",
          "- 프로토콜에 맞지 않게 데이터 개수를 적게하여 외부기에 전송한다.",
          "- 에러 메시지가 리모콘 앱으로 수신되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-60",
          "CRC 기능이 있는 무선 통신 프로토콜 사용",
          "A",
          "SW-FW-RID-61",
          null,
          null,
          null,
          "- 리모콘 제어 관련 시험 결과를 확인한다.",
          "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-34의 시험 결과가 통과되어야 한다.\n(블루투스 LE 통신은 CRC 적용 프로토콜)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-60",
          "CRC 기능이 있는 무선 통신 프로토콜 사용",
          "I",
          "SW-FW-RID-60",
          "SYS-RID-FW-42",
          null,
          null,
          "- 리모콘 제어 관련 시험 결과를 확인한다.",
          "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-34의 시험 결과가 통과되어야 한다.\n(블루투스 LE 통신은 CRC 적용 프로토콜)"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-61",
          "정상 사용을 위한 준비상태 표시",
          "D",
          "SW-FW-RID-62",
          null,
          "-내부기와 연결되지 않은 전원이 꺼진  외부기",
          null,
          "- 외부기를 켠다",
          "- 내부기와 연결되지 않은 상태에서 녹색 LED가 점등되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-61",
          "정상 사용을 위한 준비상태 표시",
          "D",
          "SW-FW-RID-61",
          "SYS-RID-FW-43",
          null,
          null,
          "- 시험 준비 조건을 적용한다.\n- 각 조건에서 동작과 상태를 확인하여 통과 기준과 비교한다.",
          "- 내부기와 연결되지 않은 상태에서 녹색 LED가 점등되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-62",
          "전원커넥터 연결확인",
          "D",
          "SW-FW-RID-63",
          null,
          null,
          null,
          null,
          null
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-62",
          "전원커넥터 연결확인",
          "D",
          "SW-FW-RID-62",
          "SYS-RID-FW-44",
          "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다. 충전 케이스의 덮개는 열어 둔다.",
          null,
          "- LED 표시를 허용하고 내부기/매핑 연결 및 오류 표시를 해제한다.\n- 충전기 연결/해제와 배터리 잔량 80%, 79%, 10%, 9% 조건을 적용한다.\n- 충전 중에는 크래들 뚜껑을 열고 LED를 확인한다.",
          "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸\n- 충전 여부에 관계없이 같은 잔량 표시 기준을 적용한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-63",
          "배터리 잔량 표시",
          "D",
          "SW-FW-RID-64",
          null,
          null,
          null,
          null,
          null
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-63",
          "배터리 잔량 표시",
          "D",
          "SW-FW-RID-63",
          null,
          null,
          null,
          "- 시험 준비 조건을 적용한다.\n- 각 조건에서 동작과 상태를 확인하여 통과 기준과 비교한다.",
          null
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-64",
          "구분이 쉽도록 LED 패턴을 생성",
          "D",
          "SW-FW-RID-65",
          null,
          null,
          null,
          "- 동일한 색상의 LED 켜짐 반복이 시간 간격으로 분류는 패턴이 있을 경우,  구분이 되는지 확인한다.",
          "- 쉽게 구분이 가능해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-64",
          "구분이 쉽도록 LED 패턴을 생성",
          "D",
          "SW-FW-RID-64",
          "SYS-RID-FW-45",
          null,
          null,
          "- 동일한 색상의 LED 켜짐 반복이 시간 간격으로 분류는 패턴이 있을 경우,  구분이 되는지 확인한다.",
          "- 쉽게 구분이 가능해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-65",
          "사회 통념적으로 사용되는 색상으로 LED 상태 표시",
          "A",
          "SW-FW-RID-66",
          null,
          null,
          null,
          "- 경고 및 즉각적인 중지가 필요한 색상은 붉은 색, 주의를 요하는 경우 주황색이 적용되었는지 확인한다.",
          "- 에러 및 고장은 붉은색, 주의갈 필요한 사항에는 주황색이 적용되어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-65",
          "사회 통념적으로 사용되는 색상으로 LED 상태 표시",
          "A",
          "SW-FW-RID-65",
          "SYS-RID-FW-46",
          null,
          null,
          "- 경고 및 즉각적인 중지가 필요한 색상은 붉은 색, 주의를 요하는 경우 주황색이 적용되었는지 확인한다.",
          "- 에러 및 고장은 붉은색, 주의갈 필요한 사항에는 주황색이 적용되어야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-66",
          "이어피스 연결 상태 표시",
          "A",
          "SW-FW-RID-67",
          null,
          null,
          null,
          "- 이어피스를 연결하면서 외부기 LED 페턴을 확인한다.",
          "- 이어피스가 연결되면 파란색 LED가 점멸되고, 다시 원래 LED 패턴으로 변경되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-66",
          "Bluetooth 연결 해제 시 기본 동작",
          "D",
          "SW-FW-RID-66",
          "SYS-RID-FW-37",
          null,
          null,
          "정상 동작하는 상태에서 블루투스 central 장치에서 블루투스 연결을 강제로 종료한다.",
          "외부기는 정상적으로 동작해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-67",
          "시동과정에서 자극 정지",
          "D",
          "SW-FW-RID-68",
          null,
          null,
          null,
          "- 오실로스코프로 내부기의 출력을 확인한다.\n- 내부기에 외부기를 부착하면서 출력파형을 확인한다.",
          "- 외부기와 내부기가 부착되는 과정에서 이상 출력이 확인되지 않아야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-67",
          "시동과정에서 자극 정지",
          "T",
          "SW-FW-RID-67",
          "SYS-RID-FW-49",
          null,
          null,
          "- 오실로스코프로 내부기의 출력을 확인한다.\n- 내부기에 외부기를 부착하면서 출력파형을 확인한다.",
          "- 외부기와 내부기가 부착되는 과정에서 이상 출력이 확인되지 않아야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-68",
          "종료과정에서 자극 정지",
          "D",
          0,
          null,
          null,
          null,
          "- 내부기와 외부기가 부착된 상태에서 오실로스코프로 내부기의 출력을 확인한다.\n- 외부기와 내부기를 탈착하면서 출력파형을 확인한다.",
          "- 외부기와 내부기가 탈착되는 과정에서 이상 출력이 확인되지 않아야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-68",
          "종료과정에서 자극 정지",
          "T",
          "SW-FW-RID-68",
          "SYS-RID-FW-50",
          null,
          null,
          "- 내부기와 외부기가 부착된 상태에서 오실로스코프로 내부기의 출력을 확인한다.\n- 외부기와 내부기를 탈착하면서 출력파형을 확인한다.",
          "- 외부기와 내부기가 탈착되는 과정에서 이상 출력이 확인되지 않아야 한다."
        ]
      }
    ],
    "physical": [
      [
        null,
        "SW-FW-SYS-Test-ID-1",
        " 최대 자극률",
        "T",
        "SW-FW-RID-1",
        "SYS-RID-FW-2",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
        "- 활성화된 자극 채널수 : 32개",
        "오실로스코프로 내부기에서 출력되는 펄스파형의 자극률을 측정한다.",
        "- 32채널 사용 시 전체 자극률이 20kHz 이상이어야 한다."
      ],
      [
        "H",
        "SW-FW-SYS-Test-ID-2",
        "채널별 최대 자극률",
        "T",
        "SW-FW-RID-2",
        "SYS-RID-FW-2",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
        "- 활성화된 자극 채널수 : 24개 이하\n- 자극 채널을 확인할 수 있는 맵 데이터 적용\n",
        "오실로스코프로 내부기에서 출력되는 채널별 펄스파형의 자극률을 측정한다.",
        "1000Hz, 허용오차 5%"
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-3",
        "모노폴라 자극 출력 ",
        "T",
        "SW-FW-RID-3",
        "SYS-RID-FW-1",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
        "- 모노폴라 자극 출력이 설정된 맵데이터 적용",
        "오실로스코프로 자극 출력이 생성되는지 확인한다.",
        "자극 출력이 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-4",
        "자극 펄스의 선행 위상이 조정",
        "T",
        "SW-FW-RID-4",
        "SYS-RID-FW-4",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
        "- 자극 펄스의 선행위 측정용 맵 데이터 적용",
        "오실로스코프로 자극 펄스 파형의 선행 위상의 방향을 확인한다.",
        "맵 데이터 적용된 선행펄스 위상과 동일한 방향이 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-5",
        "자극 출력 범위",
        "T",
        "SW-FW-RID-5",
        "SYS-RID-FW-5",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
        "- 내부기 자극칩의 자극 전류 범위가 설정된 맵 데이터 적용",
        "오실로스코프로 자극 출력의 크기를 측정한다.",
        "측정된 전압을 전류로 변환하여 자극칩의 전류범위와 동일해야 한다. 오차율 10%"
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-6",
        "자극 펄스폭",
        "T",
        "SW-FW-RID-6",
        "SYS-RID-FW-3",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
        null,
        "오실로스코프로 자극 출력 펄스 폭을 측정한다.",
        "13~255usec,  허용오차 5%"
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-7",
        "최대 전하량 제한",
        "D",
        "SW-FW-RID-7",
        null,
        "- 내부기에 부착된 외부기",
        "- 최대 전하량 제한용 맵 데이터를 적용",
        "외부기를 내부기에 부착 후, LED 패턴을 관찰한다.",
        "붉은색 LED(오류 상태)가 표시되어야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-8",
        "AGC 감도 조절(오디오 볼륨)",
        "D",
        "SW-FW-RID-8",
        "SYS-RID-FW-6",
        "- 내부기에 부착된 외부기",
        null,
        "볼륨 값을 변경하면서 스피커 출력을 들어 본다.",
        "스피커 출력으로 볼륨의 변화를 확인 할 수 있어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-9",
        "주파수 분석 방법(FFT)",
        "A",
        "SW-FW-RID-9",
        "SYS-RID-FW-7",
        null,
        null,
        "구현 코드 확인",
        "FFT 방식으로 주파수 성분 분석이 구현되어함."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-10",
        "주파수 분석 대역수(32개)",
        "D",
        "SW-FW-RID-10",
        "SYS-RID-FW-8",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
        "-32채널 사용",
        "- 시험 맵에서 활성 채널 수와 각 채널의 분석 주파수 범위를 확인한다.\n- 각 분석 대역 안의 순음을 입력하고 해당 채널의 자극 출력을 확인한다.",
        "- 설정된 1~32개 분석 대역에 따라 입력 주파수에 해당하는 채널의 자극 출력이 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-11",
        "자극 기법 ",
        "T",
        "SW-FW-RID-11",
        "SYS-RID-FW-9",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
        "- 채널번호 증가에 따라 자극 크기가 증가한는 맵 적용",
        "- CIS 맵을 적용하고 채널별 출력 순서를 확인한다.\n- N-of-M 맵을 적용하고 N보다 많은 분석 대역에 서로 다른 크기의 신호를 입력한다.\n- 32채널 시험 내부기 지그에서 채널별 출력을 확인한다.",
        "- CIS의 자극 순서는 맵에 설정된 순서와 일치해야 한다.\n- N-of-M은 입력 크기에 따라 N개 채널을 선택하여 출력하고 선택되지 않은 채널은 자극하지 않아야 한다. 선택 채널의 출력 순서는 설정된 N-of-M 순서와 일치해야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-12",
        "사운드 신호처리 주기",
        "T",
        "SW-FW-RID-12",
        "SYS-RID-FW-10",
        null,
        null,
        "- 오실로스코프로 신호처리 주기를 측정한다.",
        "- 1msec, 오차율 5%"
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-13",
        "맵 데이터 수",
        "D",
        "SW-FW-RID-13",
        "SYS-RID-FW-11",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 외부기가 리모콘 앱으로 연결된 상태.",
        "- 다른 데이터로 구성된 4개의 맵 데이터 적용",
        "- 리모콘으로 맵 번호를 변경하면서 내부기 출력을 오실로스코프로 관찰한다.",
        "- 맵이 변경되면 자극 출력도 변경되는 것이 확인 되어야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-14",
        "자극 볼륨 조정 수",
        "D",
        "SW-FW-RID-14",
        "SYS-RID-FW-12",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 리모콘으로 자극볼륨을 변경하면서 내부기 출력을 오실로스코프로 관찰한다.",
        "- 자극 볼륨이 4단계로 변경됨에 따라 자극 출력의 크기도 4단계로 변경되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-15",
        "[E8300/QCC 각각 확인, 향후 I2S] 오디오 소스 입력",
        "D",
        "SW-FW-RID-15",
        null,
        "- 마이크 2개와 I2S 입력을 준비한다.",
        null,
        "- 각 마이크에 소리를 입력하여 입력 버퍼를 확인한다.\n- QCC에서 I2S 오디오를 입력하여 입력 버퍼와 자극 출력을 확인한다.",
        "- 2개 이상의 오디오 입력 소스를 처리할 수 있어야 한다.\n- I2S 입력에 따른 자극 출력이 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-16",
        "8kHz 오디오 입력 대역",
        "A",
        "SW-FW-RID-16",
        null,
        "-퓨어톤 오디오 발생기 사용",
        null,
        "- 오디오 발생기로 100Hz, 8000Hz 주파수의 음향을 발생시키고, 스피커 출력을 청취한다.",
        "- 오디오 데이터가 들려야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-17",
        "FPGA에 PCM 데이터 출력",
        "D",
        "SW-FW-RID-17",
        null,
        null,
        null,
        "- 시험 준비 조건을 적용한다.\n- 각 조건에서 동작과 상태를 확인하여 통과 기준과 비교한다.",
        "- FPGA와 PCM 통신이 정상이고, 정상 동작 상태에 해당하는 LED가 표시되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-18",
        "매핑 데이터 구성",
        "A",
        "SW-FW-RID-18",
        null,
        null,
        null,
        "  SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7의 결과를 확인한다.",
        " SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7 모든 결과가 합격이어야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-19",
        "터치 입력 및 제어",
        "D",
        "SW-FW-RID-19",
        null,
        null,
        null,
        "- 터치 센서에 지정된 사용자 입력을 가한다.\n- 전원 모드와 사용자 제어의 상태 변화를 확인한다.",
        "터치 상태를 정상적으로 읽고, 설정된 터치 동작에 따라 제어되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-20",
        "외부기 동작 상태 LED ",
        "D",
        "SW-FW-RID-20",
        null,
        null,
        null,
        "- 외부기 전원을 켠다.\n- 내부기와 무선 연결한다.",
        "- 전원 켜짐 상태 표시 후, 대기 LED 패턴이 확인되어야 한다.\n- 내부기와 연결되면 정상 동작 LED 패턴이 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-21",
        "전원 커넥터 연결상태",
        "D",
        "SW-FW-RID-21",
        null,
        "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다. 충전 케이스의 덮개는 열어 둔다.",
        null,
        "- LED 표시를 허용하고 내부기/매핑 연결 및 오류 표시를 해제한다.\n- 충전기 연결/해제와 배터리 잔량 80%, 79%, 10%, 9% 조건을 적용한다.\n- 충전 중에는 크래들 뚜껑을 열고 LED를 확인한다.",
        "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸\n- 충전 여부에 관계없이 같은 잔량 표시 기준을 적용한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-22",
        "배터리 잔량 상태 LED",
        "D",
        "SW-FW-RID-22",
        null,
        "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다.",
        null,
        "- LED 표시를 허용하고 내부기/매핑 연결 및 오류 표시를 해제한다.\n- 충전기 연결/해제와 배터리 잔량 80%, 79%, 10%, 9% 조건을 적용한다.\n- 충전 중에는 크래들 뚜껑을 열고 LED를 확인한다.",
        "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸"
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-23",
        "배터리 잔량 부족 알림 자극",
        "D",
        "SW-FW-RID-23",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기",
        "- 자극 알림 설정이 켜져있는 상태.",
        "- 전원 공급기의 전원을 3.7V로 설정하고, 외부기 전원을 켠다.\n- 외부기와 내부기와 결합한다.\n- 전원 공급기의 전원을 3.3로 설정하면서, 오실로스코프로 자극 출력을 관찰한다.",
        "- 알림용 자극 신호의 출력이 관찰되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-24",
        "리모콘에 의한 맵 데이터 변경",
        "D",
        "SW-FW-RID-24",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 리모콘 앱으로 맵 번호를 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
        "- 자극 출력의 변화가 관찰되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-25",
        "리모콘에 의한 오디오 볼륨 조절",
        "D",
        "SW-FW-RID-25",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 리모콘 앱으로 오디오 볼륨을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
        "- 자극 출력의 변화가 관찰되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-26",
        "리모콘에 의한 자극 볼륨 조절",
        "D",
        "SW-FW-RID-26",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 리모콘 앱으로 자극볼륨(최대출력)을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
        "- 자극 출력의 변화가 관찰되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-27",
        "리모콘에 의한 LED 알림 켜기/끄기",
        "D",
        "SW-FW-RID-27",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 리모콘 앱으로 LED 알림을 끄코 켠다.",
        "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-28",
        "리모콘에 의한 자극 알림 켜기/끄기",
        "D",
        "SW-FW-RID-28",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 전원 공급기의 전원을 3.7V로 설정하고, 개발보드의 전원을 켠다.\n- 리코콘으로 자극 알림을 끈다.\n- 전원 공급기의 전원을 저전압 알림 조건로 설정하면서, LED 상태와 오실로스코프로 자극 출력을 관찰한다.",
        "- 배터리 잔량 부족 LED의 출력은 관찰되고, 자극 알림 출력은 관찰되지 않아야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-29",
        "리모콘으로 배터리 상태 전송",
        "D",
        "SW-FW-RID-29",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- QCC에서 배터리 잔량 정보를 전달한다.\n- 리모콘으로 배터리 상태를 조회하여 전달한 값과 응답을 비교한다.",
        "- 리모콘에 배터리 잔량의 표시의 변화가 관찰되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-30",
        "리모콘으로 선택된 맵 데이터 번호 전송",
        "D",
        "SW-FW-RID-30",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 리모콘 앱으로 맵 번호를 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 맵 번호가 변화되어야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-31",
        "리모콘으로 오디오 볼룸 단계 전송",
        "D",
        "SW-FW-RID-31",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 리모콘 앱으로 오디오 볼륨을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 오디오 볼륨의 변화가 관찰되어야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-32",
        "리모콘으로 자극 봄륨 단계 전송",
        "D",
        "SW-FW-RID-32",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 리모콘 앱으로 자극볼륨(최대출력)을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
        "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 자극볼륨(최대출력)의 변화가 관찰되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-33",
        "리모콘으로 LED 알림 설정 상태 전송",
        "D",
        "SW-FW-RID-33",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 리모콘 앱으로 LED 알림을 끄코 켠다.",
        "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야하며, 외부기의 LED 상태가 리모콘 앱에 표시 되어야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-34",
        "리모콘으로 자극 알림 설정 상태 전송",
        "D",
        "SW-FW-RID-34",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        null,
        "- 전원 공급기의 전원을 3.7V로 설정하고, 개발보드의 전원을 켠다.\n- 리코콘으로 자극 알림을 끈다.\n- 전원 공급기의 전원을 저전압 알림 조건로 설정하면서, LED 상태와 오실로스코프로 자극 출력을 관찰한다.",
        "- 배터리 잔량 부족 LED의 출력은 관찰되고 자극 알림 출력은 관찰되지 않아야하며, 리모콘에 자극 알림 설정은 꺼짐으로 표시되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-35",
        "매핑 프로그램에 의한 시스템 상태 읽기",
        "D",
        "SW-FW-RID-35",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
        null,
        "- 매핑 앱으로 시스템 상태 읽기 명령을 전송한다.",
        "- 응답 데이터가 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-36",
        "매핑 프로그램에 의한 특정 자극 출력 ",
        "D",
        "SW-FW-RID-36",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
        null,
        "- 매핑 앱으로 특정 자극 출력 명령을 전송한다.\n- 오실로스코프로 자극 출력을 관찰한다.",
        "- 오실로 스코프로 특정 자극 출력이 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-37",
        "매핑 프로그램에 의한 실시간 자극 진행 ",
        "D",
        "SW-FW-RID-37",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
        null,
        "- 매핑 프로그램으로 실시간 자극 출력 명령을 전송한다.\n- 오실로스코프로 자극 출력을 관찰한다.",
        "- 오실로 스코프로 실시간 자극 출력이 관찰되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-38",
        "매핑 프로그램으로 시스템 상태 전송",
        "D",
        "SW-FW-RID-38",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
        null,
        "- 매핑 앱으로 시스템 상태 읽기 명령을 전송한다.",
        "- 응답 데이터가 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-39",
        "매핑 프로그램으로 특정 자극 출력 결과 전송",
        "D",
        "SW-FW-RID-39",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
        null,
        "- 매핑 앱으로 특정 자극 출력 명령을 전송한다.\n",
        "- 응답 데이터가 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-40",
        "매핑 프로그램으로 실시간 자극 상태 전송",
        "D",
        "SW-FW-RID-40",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
        null,
        "- 매핑 프로그램으로 실시간 자극 출력 명령을 전송한다.",
        "- 응답 데이터가 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-41",
        "FPGA와 I2C 통신",
        "D",
        "SW-FW-RID-41",
        null,
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n\n",
        null,
        " - 외부기 본체를 두드려서 전원을 켜고, LED 및 자극 출력을 관찰한다.",
        "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(FPGA와 I2C로 정상적으로 통신이 되고 있는 상태)"
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-42",
        "터치 센서 I2C 통신",
        "D",
        "SW-FW-RID-42",
        null,
        null,
        null,
        "- 터치 입력을 가하여 I2C 수신과 입력 이벤트 처리를 확인한다.",
        "터치 상태를 정상적으로 읽고, 설정된 터치 동작에 따라 제어되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-43",
        "PMIC와의 I2C 통신",
        "D",
        "SW-FW-RID-43",
        null,
        null,
        null,
        " - 외부기 본체를 두드려서 전원을 켜고, LED 및 자극 출력을 관찰한다.",
        "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(I2C 통신으로 PMIC가 정상적으로 설정되어 자극 출력이 확인되는 상태)"
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-44",
        "[E8300/QCC 연계] 리모콘 앱과의 블루투스 통신",
        "A",
        "SW-FW-RID-44",
        "SYS-RID-FW-13",
        null,
        null,
        "- 리모콘 제어 관련 시험 결과를 확인한다.",
        "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-34의 시험 결과가 통과되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-45",
        "[E8300/QCC 연계] 매핑 앱과의 블루투스 통신",
        "A",
        "SW-FW-RID-45",
        "SYS-RID-FW-14",
        null,
        null,
        "-매핑 제어 관련 시험 결과를 확인한다.",
        "- SW-FW-SYS-Test-ID-35~SW-FW-SYS-Test-ID-40의 시험 결과가 통과되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-69",
        "[E8300/QCC 연계] Bluetooth Classic 오디오 통신",
        "T",
        "SW-FW-RID-69",
        "SYS-RID-FW-15",
        null,
        null,
        "- Bluetooth Classic으로 오디오 스트리밍을 시작한다.\n- 내부기 시험 지그에서 자극 출력을 확인한다.",
        "오디오 스트리밍에 따른 자극 출력이 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-70",
        "[E8300/QCC 연계] BLE data 통신",
        "T",
        "SW-FW-RID-70",
        "SYS-RID-FW-16",
        null,
        null,
        "- BLE 연결 후 제어 명령을 전송한다.\n- 명령 처리와 응답 수신을 확인한다.",
        "BLE 통신을 통한 명령어 송/수신이 확인되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-46",
        "등록된 내부이식장치와만 근접 무선 통신을 연결한다.",
        "D",
        "SW-FW-RID-46",
        "SYS-RID-FW-17",
        "-등록된 내부이시장치와의 근접 무선 통신 허용",
        null,
        "- 외부기 매핑데이터에 등록된 내부기와 등록되지 않은 내부기를 외부기에 부착하고 연결 상태를 확인한다.",
        "- 등록된 내부기와 외부기가 결합되면 외부기의 녹색 LED가 점멸해야한다.\n- 등록되지 않은 내부기와 외부기가 결합되면 외부기의 녹색 LED가 점등되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-47",
        "[QCC 단독] 무조작 Bluetooth 세션 종료",
        "D",
        "SW-FW-RID-47",
        "SYS-RID-FW-22",
        null,
        null,
        "블루투스 central 장치에서 페어링 이후에 30분 동안 데이터 송신하지 않고 대기한다.",
        "일정시간 동안 제어 명령이 수신되지 않으면, 외부기에서 블루투스 연결을 해제해야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-48",
        "[QCC 단독] 블루투스 통신에 페어링 기능 적용",
        "D",
        "SW-FW-RID-48",
        "SYS-RID-FW-18",
        null,
        null,
        "외부기의 블루투스 페어링 과정을 확인한다.",
        "GAP 연결상태에서 명령을 전송하면 에러가 발행해야하며, 페어링 키가 일치하는 경우에만 페어링이 완료되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-49",
        "[QCC 단독] 블투투스 통신에 페어링 기능을 사용한 데이터 보안 구축",
        "D",
        "SW-FW-RID-49",
        "SYS-RID-FW-26",
        null,
        null,
        "블루투스 central 장치에서 블루투스 페어링 과정을 진행하지 않고 데이터를 송신한다.",
        "블루투스 오류가 발생해야된다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-50",
        "블루투스 통신 접속 로그",
        "D",
        "SW-FW-RID-50",
        "SYS-RID-FW-23",
        null,
        null,
        "- 기록 대상 이벤트를 발생시킨다.\n- 감사기록에서 해당 이벤트를 확인한다.",
        "- 블루투스로 연결된 리모콘의 정보가 확인 되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-51",
        "설정 데이터의 유효 범위 확인 및 에러 모드 ",
        "D",
        "SW-FW-RID-51",
        "SYS-RID-FW-27",
        null,
        null,
        "임의로 무결성이 손상된 설정파일을 사용하고, 감사기록을 확인한다.",
        "감사 기록에 무결성 손상 정보가 확인 되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-52",
        "[QCC 단독] 내부기 제어를 위한 보안키 확인 후 제어",
        "D",
        "SW-FW-RID-52",
        "SYS-RID-FW-19",
        null,
        null,
        "블루투스 페어링 이후에 2차 인증 과정을 확인한다.",
        "프로토콜에 맞게 동작해야한다.\n - 인증키 전송전 다른 명령 전송 : 에러 응답\n - 인증키 불일치 : 에러 응답\n - 인증키 일치 : 정상 응답\n - 인증키 일치 후 다른 명령 전송 : 정상 응답"
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-53",
        "소프트웨어 유지보수",
        "I",
        "SW-FW-RID-53",
        "SYS-RID-FW-30",
        null,
        null,
        "소프트웨어 유지 보수 절차서를 확인한다.",
        "- 사이버보안 취약성 확인데 따른 업데이트 절차가 있어야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-81",
        "인가된 인원의 펌웨어 생성 및 배포",
        "I",
        "SW-FW-RID-81",
        "SYS-RID-FW-31",
        null,
        null,
        "품질관리시스템의 펌웨어 생성/배포 절차, 인가된 담당자 및 배포 이력을 확인한다.",
        "품질관리시스템 절차에 따라 인가된 인원이 펌웨어를 생성하여 배포해야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-54",
        "부팅 시 펌웨어 무결성 검사",
        "D",
        "SW-FW-RID-54",
        "SYS-RID-FW-32",
        null,
        null,
        "- 정상 실행파일과 CRC 오류 실행파일로 각각 기동한다.\n- 무결성 검사 결과와 실행 여부를 확인한다.",
        "무결성이 손상된 실행파일로는 부팅이 되지 않아야하고, 정상인 실행파일은 부팅이 되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-71",
        "[QCC 단독] - CRA 인증 결과에서 인증정보를 유추할 만한 피드백이 없음: 성공, 실패, 진행중, 타임아웃",
        "D",
        "SW-FW-RID-71",
        "SYS-RID-FW-20",
        null,
        null,
        "블루투스 페어링 및 2차 인증의 오류 응답 데이터를 확인한다.",
        "텍스트 기반의 응답이 없어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-72",
        "[QCC 단독] CRA 인증 5회 연속 실패 시, 일정 시간동안 연결을 제한한다.",
        "D",
        "SW-FW-RID-72",
        "SYS-RID-FW-21",
        null,
        "인증 실패 5회와 페어링 실패 5회가 매트릭스에서 혼용되어 있으므로 인증 단계와 잠금 시간을 확정한 후 시험한다.",
        "블루투스 central 장치에서 블루투스 페어링 키를 5회 이상 틀리게 입력하고 페어링을 시도한다.",
        "6회 시도부터는 일정 시간동안 페어링 절차를 중지해야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-73",
        "감사기록 생성 실패를 오류 정보에 포함한다.",
        "D",
        "SW-FW-RID-73",
        "SYS-RID-FW-24",
        null,
        null,
        "임의로 감사기록 생성이 실패하도록 하고 외부기의 상태를 확인한다.",
        "LED로 에러상태가 표시되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-74",
        "감사기록은 타임 스탬프를 포함한다.",
        "D",
        "SW-FW-RID-74",
        "SYS-RID-FW-25",
        null,
        null,
        "감사 기록을 확인한다.",
        "감사 기록에 시간 정보가 표시되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-75",
        "오류 메시지에 보안과 관련되 정보를 직접 표시하지 않는다.",
        "I",
        "SW-FW-RID-75",
        "SYS-RID-FW-29",
        null,
        null,
        "정의된 오류 메시지를 확인한다.",
        "텍스트로 정의된 오류 메시지가 없어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-76",
        "[QCC 단독] 1. 데이터의 송수신은 BLE 페어링과 CRA 인증 이후에 활성화 함. - 기밀화\n2. CRA 인증 키들은 생산시에 암호화하여 저장한다.",
        "D",
        "SW-FW-RID-76",
        "SYS-RID-FW-33",
        null,
        null,
        "블루투스 central 장치에서 블루투스 페어링 과정을 진행하지 않고 데이터를 송신한다.",
        "블루투스 오류가 발생해야된다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-77",
        "내부장치 제조번호, 사용자 이니셜 값은 암호화 하여 저장한다.",
        "I",
        "SW-FW-RID-77",
        "SYS-RID-FW-34",
        null,
        null,
        "내부장치 제조번호, 사용자 이니셜 값의 저장하고 읽는 코드를 확인한다.",
        "암호화 및 복호화 코드가 적용되어 있어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-78",
        "무결성, 암호화에 사용되는 알고리즘은 사이버보안 규격에서 권고하는 알고리즘을 사용한다.",
        "I",
        "SW-FW-RID-78",
        "SYS-RID-FW-35",
        null,
        null,
        "무결성 및 암호화에 사용되는 알고리즘 코드를 확인한다.",
        "권고하는 알고리즘이 확인되어야 된다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-79",
        "외부에서 로그 정보의 접근은 인가자만 가능해야 하며, 외부 전송을 할경우 기밀성이 보호되어야 한다.",
        "D",
        "SW-FW-RID-79",
        "SYS-RID-FW-36",
        null,
        null,
        "권한이 있는 연결과 권한이 없는 연결에서 감사 기록 읽기를 시도한다. 전송 보호 적용 여부와 원격 수정 거부를 확인한다.",
        "외부에서 감사 기록의 편집 기능은 없어야 된다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-80",
        "설정파일의 무결성이 확인되지 않으면, 설정파일을 공장초기화 한다.",
        "D",
        "SW-FW-RID-80",
        "SYS-RID-FW-38",
        null,
        null,
        "임의로 무결성이 손상된 설정파일을 사용하여 부팅을 진행한다.",
        "공장 초기화된 설정으로 외부기가 동작해야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-55",
        "배터리 잔량 부족을 주기적으로 반복",
        "D",
        "SW-FW-RID-55",
        "SYS-RID-FW-48",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
        "- 자극 알림 설정이 켜져있는 상태.",
        "- 전원 공급기의 전원을 3.7V로 설정하고, 외부기 전원을 켠다.\n- 외부기와 내부기와 결합한다.\n- 전원 공급기의 전원을 3.3로 설정하면서, 오실로스코프로 자극 출력을 관찰한다.",
        "- 10분 간격으로 자극 알림 출력이 관찰되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-56",
        "볼륨증가를 단계적으로 진행되도록 설계",
        "D",
        "SW-FW-RID-56",
        "SYS-RID-FW-47",
        "-내부기와 연결되고 리모콘과 연결된 외부기",
        null,
        "- 오디오 볼륨을 1로 설정한다.\n- 오디오 볼륨 증가 버튼을 빠른 속도로 10회 누른다.(5초 이내)",
        "- 오디오 볼륨이 10의로 설정되지 않아야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-57",
        "필수 성능 시험을 진행",
        "A",
        "SW-FW-RID-57",
        "SYS-RID-FW-39, SYS-RID-FW-40",
        null,
        null,
        "- EPTC-TD24A 필수성능시험 기준서에 따라 시험한다.",
        "- EPTC-TD24A의 해당 필수성능 합격 기준을 만족해야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-58",
        "실시간 신호처리가 가능하도록 설계",
        "D",
        "SW-FW-RID-58",
        "SYS-RID-FW-41",
        "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 개발보드\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 개발보드가 리모콘 앱으로 연결된 상태.",
        "- 실시간 신호처리 DEBUGGING 모드 적용\n- 개발보드에서 프로그램 실행",
        "- 디버깅용 출력을 오실로 스코프로 측정한다.",
        " 1msec 안에 신호처리가 완료되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-59",
        "제어 명령이 프로토콜에 맞게 전송되어야 실행한다.",
        "D",
        "SW-FW-RID-59",
        "SYS-RID-FW-28",
        "-내부기와 연결되고 리모콘과 연결된 외부기",
        "- 디버깅용 리모콘 앱",
        "- 프로토콜에 맞지 않게 데이터 개수를 적게하여 외부기에 전송한다.",
        "- 에러 메시지가 리모콘 앱으로 수신되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-60",
        "CRC 기능이 있는 무선 통신 프로토콜 사용",
        "I",
        "SW-FW-RID-60",
        "SYS-RID-FW-42",
        null,
        null,
        "- 리모콘 제어 관련 시험 결과를 확인한다.",
        "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-34의 시험 결과가 통과되어야 한다.\n(블루투스 LE 통신은 CRC 적용 프로토콜)"
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-61",
        "정상 사용을 위한 준비상태 표시",
        "D",
        "SW-FW-RID-61",
        "SYS-RID-FW-43",
        null,
        null,
        "- 시험 준비 조건을 적용한다.\n- 각 조건에서 동작과 상태를 확인하여 통과 기준과 비교한다.",
        "- 내부기와 연결되지 않은 상태에서 녹색 LED가 점등되어야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-62",
        "전원커넥터 연결확인",
        "D",
        "SW-FW-RID-62",
        "SYS-RID-FW-44",
        "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다. 충전 케이스의 덮개는 열어 둔다.",
        null,
        "- LED 표시를 허용하고 내부기/매핑 연결 및 오류 표시를 해제한다.\n- 충전기 연결/해제와 배터리 잔량 80%, 79%, 10%, 9% 조건을 적용한다.\n- 충전 중에는 크래들 뚜껑을 열고 LED를 확인한다.",
        "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸\n- 충전 여부에 관계없이 같은 잔량 표시 기준을 적용한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-63",
        "배터리 잔량 표시",
        "D",
        "SW-FW-RID-63",
        null,
        null,
        null,
        "- 시험 준비 조건을 적용한다.\n- 각 조건에서 동작과 상태를 확인하여 통과 기준과 비교한다.",
        null
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-64",
        "구분이 쉽도록 LED 패턴을 생성",
        "D",
        "SW-FW-RID-64",
        "SYS-RID-FW-45",
        null,
        null,
        "- 동일한 색상의 LED 켜짐 반복이 시간 간격으로 분류는 패턴이 있을 경우,  구분이 되는지 확인한다.",
        "- 쉽게 구분이 가능해야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-65",
        "사회 통념적으로 사용되는 색상으로 LED 상태 표시",
        "A",
        "SW-FW-RID-65",
        "SYS-RID-FW-46",
        null,
        null,
        "- 경고 및 즉각적인 중지가 필요한 색상은 붉은 색, 주의를 요하는 경우 주황색이 적용되었는지 확인한다.",
        "- 에러 및 고장은 붉은색, 주의갈 필요한 사항에는 주황색이 적용되어야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-66",
        "Bluetooth 연결 해제 시 기본 동작",
        "D",
        "SW-FW-RID-66",
        "SYS-RID-FW-37",
        null,
        null,
        "정상 동작하는 상태에서 블루투스 central 장치에서 블루투스 연결을 강제로 종료한다.",
        "외부기는 정상적으로 동작해야한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-67",
        "시동과정에서 자극 정지",
        "T",
        "SW-FW-RID-67",
        "SYS-RID-FW-49",
        null,
        null,
        "- 오실로스코프로 내부기의 출력을 확인한다.\n- 내부기에 외부기를 부착하면서 출력파형을 확인한다.",
        "- 외부기와 내부기가 부착되는 과정에서 이상 출력이 확인되지 않아야 한다."
      ],
      [
        null,
        "SW-FW-SYS-Test-ID-68",
        "종료과정에서 자극 정지",
        "T",
        "SW-FW-RID-68",
        "SYS-RID-FW-50",
        null,
        null,
        "- 내부기와 외부기가 부착된 상태에서 오실로스코프로 내부기의 출력을 확인한다.\n- 외부기와 내부기를 탈착하면서 출력파형을 확인한다.",
        "- 외부기와 내부기가 탈착되는 과정에서 이상 출력이 확인되지 않아야 한다."
      ]
    ],
    "diffphysical": [
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-1",
          " 최대 자극률",
          "T",
          "SW-FW-RID-2",
          " -",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 활성화된 자극 채널수 : 24개 이하",
          "오실로스코프로 내부기에서 출력되는 펄스파형의 자극률을 측정한다.",
          "24kHz, 허용오차 5%"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-1",
          " 최대 자극률",
          "T",
          "SW-FW-RID-1",
          "SYS-RID-FW-2",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 활성화된 자극 채널수 : 32개",
          "오실로스코프로 내부기에서 출력되는 펄스파형의 자극률을 측정한다.",
          "- 32채널 사용 시 전체 자극률이 20kHz 이상이어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          "H",
          "SW-FW-SYS-Test-ID-2",
          "채널별 최대 자극률",
          "T",
          "SW-FW-RID-3",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 활성화된 자극 채널수 : 24개 이하\n- 자극 채널을 확인할 수 있는 맵 데이터 적용\n",
          "오실로스코프로 내부기에서 출력되는 채널별 펄스파형의 자극률을 측정한다.",
          "1000Hz, 허용오차 5%"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          "H",
          "SW-FW-SYS-Test-ID-2",
          "채널별 최대 자극률",
          "T",
          "SW-FW-RID-2",
          "SYS-RID-FW-2",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 활성화된 자극 채널수 : 24개 이하\n- 자극 채널을 확인할 수 있는 맵 데이터 적용\n",
          "오실로스코프로 내부기에서 출력되는 채널별 펄스파형의 자극률을 측정한다.",
          "1000Hz, 허용오차 5%"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-3",
          "모노폴라 자극 출력 ",
          "D",
          "SW-FW-RID-4",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 모노폴라 자극 출력이 설정된 맵데이터 적용",
          "오실로스코프로 자극 출력이 생성되는지 확인한다.",
          "자극 출력이 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-3",
          "모노폴라 자극 출력 ",
          "T",
          "SW-FW-RID-3",
          "SYS-RID-FW-1",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 모노폴라 자극 출력이 설정된 맵데이터 적용",
          "오실로스코프로 자극 출력이 생성되는지 확인한다.",
          "자극 출력이 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-4",
          "자극 펄스의 선행 위상이 조정",
          "D",
          "SW-FW-RID-5",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 자극 펄스의 선행위 측정용 맵 데이터 적용",
          "오실로스코프로 자극 펄스 파형의 선행 위상의 방향을 확인한다.",
          "맵 데이터 적용된 선행펄스 위상과 동일한 방향이 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-4",
          "자극 펄스의 선행 위상이 조정",
          "T",
          "SW-FW-RID-4",
          "SYS-RID-FW-4",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 자극 펄스의 선행위 측정용 맵 데이터 적용",
          "오실로스코프로 자극 펄스 파형의 선행 위상의 방향을 확인한다.",
          "맵 데이터 적용된 선행펄스 위상과 동일한 방향이 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-5",
          "자극 출력 범위",
          "T",
          "SW-FW-RID-6",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 내부기 자극칩의 자극 전류 범위가 설정된 맵 데이터 적용",
          "오실로스코프로 자극 출력의 크기를 측정한다.",
          "측정된 전압을 전류로 변환하여 자극칩의 전류범위와 동일해야 한다. 오차율 10%"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-5",
          "자극 출력 범위",
          "T",
          "SW-FW-RID-5",
          "SYS-RID-FW-5",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 내부기 자극칩의 자극 전류 범위가 설정된 맵 데이터 적용",
          "오실로스코프로 자극 출력의 크기를 측정한다.",
          "측정된 전압을 전류로 변환하여 자극칩의 전류범위와 동일해야 한다. 오차율 10%"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-6",
          "자극 펄스폭",
          "T",
          "SW-FW-RID-7",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 자극 펄스 폭 범위 측정용 맵 데이터 적용.",
          "오실로스코프로 자극 출력 펄스 폭을 측정한다.",
          "13~255usec,  허용오차 5%"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-6",
          "자극 펄스폭",
          "T",
          "SW-FW-RID-6",
          "SYS-RID-FW-3",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          null,
          "오실로스코프로 자극 출력 펄스 폭을 측정한다.",
          "13~255usec,  허용오차 5%"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-7",
          "최대 전하량 제한",
          "D",
          "SW-FW-RID-8",
          null,
          "- 내부기에 부착된 외부기",
          "- 최대 전하량 제한용 맵 데이터를 적용",
          "외부기를 내부기에 부착 후, LED 패턴을 관찰한다.",
          "붉은색 LED(오류 상태)가 표시되어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-7",
          "최대 전하량 제한",
          "D",
          "SW-FW-RID-7",
          null,
          "- 내부기에 부착된 외부기",
          "- 최대 전하량 제한용 맵 데이터를 적용",
          "외부기를 내부기에 부착 후, LED 패턴을 관찰한다.",
          "붉은색 LED(오류 상태)가 표시되어야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-8",
          "AGC 감도 조절(오디오 볼륨)",
          "D",
          "SW-FW-RID-9",
          null,
          "- 내부기에 부착된 외부기",
          null,
          "볼륨 값을 변경하면서 스피커 출력을 들어 본다.",
          "스피커 출력으로 볼륨의 변화를 확인 할 수 있어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-8",
          "AGC 감도 조절(오디오 볼륨)",
          "D",
          "SW-FW-RID-8",
          "SYS-RID-FW-6",
          "- 내부기에 부착된 외부기",
          null,
          "볼륨 값을 변경하면서 스피커 출력을 들어 본다.",
          "스피커 출력으로 볼륨의 변화를 확인 할 수 있어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-9",
          "주파수 분석 방법(FFT)",
          "A",
          "SW-FW-RID-10",
          null,
          null,
          null,
          "구현 코드 확인",
          "FFT 방식으로 주파수 성분 분석이 구현되어함."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-9",
          "주파수 분석 방법(FFT)",
          "A",
          "SW-FW-RID-9",
          "SYS-RID-FW-7",
          null,
          null,
          "구현 코드 확인",
          "FFT 방식으로 주파수 성분 분석이 구현되어함."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-10",
          "주파수 분석 대역수(32개)",
          "D",
          "SW-FW-RID-11",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "-32채널 사용",
          "주파수 분석 대역의 중심 주파수 및 경계 주파수로 구성된 음향신호를 스피커로 출력하고 오실로스코프로 내부기 채널별 출력 크기를 확인한다.",
          "음향 신호의 주파수에 해당하는 내부기 채널의 출력이 확인되어야한다.\n(7068, 7473)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-10",
          "주파수 분석 대역수(32개)",
          "D",
          "SW-FW-RID-10",
          "SYS-RID-FW-8",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "-32채널 사용",
          "- 시험 맵에서 활성 채널 수와 각 채널의 분석 주파수 범위를 확인한다.\n- 각 분석 대역 안의 순음을 입력하고 해당 채널의 자극 출력을 확인한다.",
          "- 설정된 1~32개 분석 대역에 따라 입력 주파수에 해당하는 채널의 자극 출력이 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-11",
          "자극 기법 ",
          "T",
          "SW-FW-RID-12",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 채널번호 증가에 따라 자극 크기가 증가한는 맵 적용",
          "오실로스코프로 채널별 자극 순서를 확인한다.",
          "오실로스코프로 관찰되는재널별 자극 순서가 맵데이터에 설정된 채널별 자극 순서와 동일해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-11",
          "자극 기법 ",
          "T",
          "SW-FW-RID-11",
          "SYS-RID-FW-9",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프",
          "- 채널번호 증가에 따라 자극 크기가 증가한는 맵 적용",
          "- CIS 맵을 적용하고 채널별 출력 순서를 확인한다.\n- N-of-M 맵을 적용하고 N보다 많은 분석 대역에 서로 다른 크기의 신호를 입력한다.\n- 32채널 시험 내부기 지그에서 채널별 출력을 확인한다.",
          "- CIS의 자극 순서는 맵에 설정된 순서와 일치해야 한다.\n- N-of-M은 입력 크기에 따라 N개 채널을 선택하여 출력하고 선택되지 않은 채널은 자극하지 않아야 한다. 선택 채널의 출력 순서는 설정된 N-of-M 순서와 일치해야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-12",
          "사운드 신호처리 주기",
          "T",
          "SW-FW-RID-13",
          null,
          null,
          null,
          "- 오실로스코프로 신호처리 주기를 측정한다.",
          "- 1msec, 오차율 5%"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-12",
          "사운드 신호처리 주기",
          "T",
          "SW-FW-RID-12",
          "SYS-RID-FW-10",
          null,
          null,
          "- 오실로스코프로 신호처리 주기를 측정한다.",
          "- 1msec, 오차율 5%"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-13",
          "맵 데이터 수",
          "D",
          "SW-FW-RID-14",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 외부기가 리모콘 앱으로 연결된 상태.",
          "- 다른 데이터로 구성된 4개의 맵 데이터 적용",
          "- 리모콘으로 맵 번호를 변경하면서 내부기 출력을 오실로스코프로 관찰한다.",
          "- 맵이 변경되면 자극 출력도 변경되는 것이 확인 되어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-13",
          "맵 데이터 수",
          "D",
          "SW-FW-RID-13",
          "SYS-RID-FW-11",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 외부기가 리모콘 앱으로 연결된 상태.",
          "- 다른 데이터로 구성된 4개의 맵 데이터 적용",
          "- 리모콘으로 맵 번호를 변경하면서 내부기 출력을 오실로스코프로 관찰한다.",
          "- 맵이 변경되면 자극 출력도 변경되는 것이 확인 되어야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-14",
          "자극 볼륨 조정 수",
          "D",
          "SW-FW-RID-15",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘으로 자극볼륨을 변경하면서 내부기 출력을 오실로스코프로 관찰한다.",
          "- 자극 볼륨이 4단계로 변경됨에 따라 자극 출력의 크기도 4단계로 변경되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-14",
          "자극 볼륨 조정 수",
          "D",
          "SW-FW-RID-14",
          "SYS-RID-FW-12",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기에 부착된 외부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘으로 자극볼륨을 변경하면서 내부기 출력을 오실로스코프로 관찰한다.",
          "- 자극 볼륨이 4단계로 변경됨에 따라 자극 출력의 크기도 4단계로 변경되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-15",
          "입력 오디오 개수",
          "D",
          "SW-FW-RID-16",
          null,
          "- 피에조가 망가진 이어폰으로 음악을 재생한다.",
          "- 텔레코일 활성화",
          "- 스피커로 오디오를 청취한다.",
          "- 주변 소리와 음악소리가 보드의 출력으로 들려야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-15",
          "[E8300/QCC 각각 확인, 향후 I2S] 오디오 소스 입력",
          "D",
          "SW-FW-RID-15",
          null,
          "- 마이크 2개와 I2S 입력을 준비한다.",
          null,
          "- 각 마이크에 소리를 입력하여 입력 버퍼를 확인한다.\n- QCC에서 I2S 오디오를 입력하여 입력 버퍼와 자극 출력을 확인한다.",
          "- 2개 이상의 오디오 입력 소스를 처리할 수 있어야 한다.\n- I2S 입력에 따른 자극 출력이 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-16",
          "입력 오디오 주파수",
          "A",
          "SW-FW-RID-17",
          null,
          "-퓨어톤 오디오 발생기 사용",
          null,
          "- 오디오 발생기로 100Hz, 8000Hz 주파수의 음향을 발생시키고, 스피커 출력을 청취한다.",
          "- 오디오 데이터가 들려야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-16",
          "8kHz 오디오 입력 대역",
          "A",
          "SW-FW-RID-16",
          null,
          "-퓨어톤 오디오 발생기 사용",
          null,
          "- 오디오 발생기로 100Hz, 8000Hz 주파수의 음향을 발생시키고, 스피커 출력을 청취한다.",
          "- 오디오 데이터가 들려야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-17",
          "FPGA에 PCM 데이터 출력",
          "D",
          "SW-FW-RID-18",
          null,
          "- 외부기 전원이 꺼져 있는 상태",
          null,
          "-외부기 전원을 켜고 LED 색상을 확인한다.",
          "- 녹색등이 들어와야한다.\n( FPGA와 PCM  통신 정상)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-17",
          "FPGA에 PCM 데이터 출력",
          "D",
          "SW-FW-RID-17",
          null,
          null,
          null,
          "- 시험 준비 조건을 적용한다.\n- 각 조건에서 동작과 상태를 확인하여 통과 기준과 비교한다.",
          "- FPGA와 PCM 통신이 정상이고, 정상 동작 상태에 해당하는 LED가 표시되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-18",
          "매핑 데이터 구성",
          "A",
          "SW-FW-RID-19",
          null,
          null,
          null,
          "  SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7의 결과를 확인한다.",
          " SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7 모든 결과가 합격이어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-18",
          "매핑 데이터 구성",
          "A",
          "SW-FW-RID-18",
          null,
          null,
          null,
          "  SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7의 결과를 확인한다.",
          " SW-FW-SYS-Test-ID-1 ~   SW-FW-SYS-Test-ID-7 모든 결과가 합격이어야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-19",
          "가속도 센서 입력",
          "D",
          "SW-FW-RID-20",
          null,
          "- 외부기 전원이 꺼져 있는 상태\n- 내부기와 연결되지 않은 상태",
          null,
          "외부기 본체를 두드려서 전원을 켠 후, 다시 본체를 두드려서 전원을 끈다.",
          "두드림에 반응하여 전원이 켜지고 꺼져야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-19",
          "터치 입력 및 제어",
          "D",
          "SW-FW-RID-19",
          null,
          null,
          null,
          "- 터치 센서에 지정된 사용자 입력을 가한다.\n- 전원 모드와 사용자 제어의 상태 변화를 확인한다.",
          "터치 상태를 정상적으로 읽고, 설정된 터치 동작에 따라 제어되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-20",
          "외부기 동작 상태 LED ",
          "D",
          "SW-FW-RID-21",
          null,
          null,
          null,
          "- 외부기 전원을 켠다.\n- 내부기와 무선 연결한다.",
          "- 전원 켜짐 상태 표시 후, 대기 LED 패턴이 확인되어야 한다.\n- 내부기와 연결되면 정상 동작 LED 패턴이 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-20",
          "외부기 동작 상태 LED ",
          "D",
          "SW-FW-RID-20",
          null,
          null,
          null,
          "- 외부기 전원을 켠다.\n- 내부기와 무선 연결한다.",
          "- 전원 켜짐 상태 표시 후, 대기 LED 패턴이 확인되어야 한다.\n- 내부기와 연결되면 정상 동작 LED 패턴이 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-21",
          "전원 커넥터 연결상태",
          "D",
          "SW-FW-RID-22",
          null,
          "- 전원공급기에 연결된 외부기",
          null,
          "- 전원공급기의 전압을 3.7V로 설정한다.\n- 충전용 커넥터를 연결하고 LED 패턴을 확인한다.\n- 전원공급기의 전원을 4.2V로 설정하고  LED 패턴을 확인한다.",
          "- 전원 공급기 공급 전압이 3.7V 일때 백색 LED가 점멸해야한다.\n- 전원 공급기 공급 전압이 4.2V 일때 백색 LED가 점등해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-21",
          "전원 커넥터 연결상태",
          "D",
          "SW-FW-RID-21",
          null,
          "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다. 충전 케이스의 덮개는 열어 둔다.",
          null,
          "- LED 표시를 허용하고 내부기/매핑 연결 및 오류 표시를 해제한다.\n- 충전기 연결/해제와 배터리 잔량 80%, 79%, 10%, 9% 조건을 적용한다.\n- 충전 중에는 크래들 뚜껑을 열고 LED를 확인한다.",
          "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸\n- 충전 여부에 관계없이 같은 잔량 표시 기준을 적용한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-22",
          "배터리 잔량 상태 LED",
          "D",
          "SW-FW-RID-23",
          null,
          "- 전원공급기에 연결된 외부기\n- 내부기와 연결되지 않은 상태",
          null,
          "- 전원 공급기의 전원을 3.7V로 설정하고, 외부기 전원을 켜고 LED 패턴을 확인한다.\n- 내부기와 결합하고 LED 패턴을 확인한다.\n- 전원 공급기의 전원을 3.5~3.4V로 변경하고 LED 패턴을 확인한다.\n- 내부기와 결합을 해제하고 LED 패턴을 확인한다.",
          "- 3.7V에서는 LED가 녹색으로 점멸 또는 점등해야한다.\n- 3.4V에서는 LED가 노란색으로 점멸 또는 점등해야하 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-22",
          "배터리 잔량 상태 LED",
          "D",
          "SW-FW-RID-22",
          null,
          "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다.",
          null,
          "- LED 표시를 허용하고 내부기/매핑 연결 및 오류 표시를 해제한다.\n- 충전기 연결/해제와 배터리 잔량 80%, 79%, 10%, 9% 조건을 적용한다.\n- 충전 중에는 크래들 뚜껑을 열고 LED를 확인한다.",
          "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-23",
          "배터리 잔량 부족 알림 자극",
          "D",
          "SW-FW-RID-24",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기",
          "- 자극 알림 설정이 켜져있는 상태.",
          "- 전원 공급기의 전원을 3.7V로 설정하고, 외부기 전원을 켠다.\n- 외부기와 내부기와 결합한다.\n- 전원 공급기의 전원을 3.3로 설정하면서, 오실로스코프로 자극 출력을 관찰한다.",
          "- 알림용 자극 신호의 출력이 관찰되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-23",
          "배터리 잔량 부족 알림 자극",
          "D",
          "SW-FW-RID-23",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기",
          "- 자극 알림 설정이 켜져있는 상태.",
          "- 전원 공급기의 전원을 3.7V로 설정하고, 외부기 전원을 켠다.\n- 외부기와 내부기와 결합한다.\n- 전원 공급기의 전원을 3.3로 설정하면서, 오실로스코프로 자극 출력을 관찰한다.",
          "- 알림용 자극 신호의 출력이 관찰되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-24",
          "리모콘에 의한 맵 데이터 변경",
          "D",
          "SW-FW-RID-25",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 맵 번호를 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-24",
          "리모콘에 의한 맵 데이터 변경",
          "D",
          "SW-FW-RID-24",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 맵 번호를 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-25",
          "리모콘에 의한 오디오 볼륨 조절",
          "D",
          "SW-FW-RID-26",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 오디오 볼륨을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-25",
          "리모콘에 의한 오디오 볼륨 조절",
          "D",
          "SW-FW-RID-25",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 오디오 볼륨을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-26",
          "리모콘에 의한 자극 볼륨 조절",
          "D",
          "SW-FW-RID-27",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 자극볼륨(최대출력)을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-26",
          "리모콘에 의한 자극 볼륨 조절",
          "D",
          "SW-FW-RID-26",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 자극볼륨(최대출력)을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-27",
          "리모콘에 의한 LED 알림 켜기/끄기",
          "D",
          "SW-FW-RID-28",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 LED 알림을 끄코 켠다.",
          "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-27",
          "리모콘에 의한 LED 알림 켜기/끄기",
          "D",
          "SW-FW-RID-27",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 LED 알림을 끄코 켠다.",
          "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-28",
          "리모콘에 의한 자극 알림 켜기/끄기",
          "D",
          "SW-FW-RID-29",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 전원 공급기의 전원을 3.7V로 설정하고, 개발보드의 전원을 켠다.\n- 리코콘으로 자극 알림을 끈다.\n- 전원 공급기의 전원을 3.3V로 설정하면서, LED 상태와 오실로스코프로 자극 출력을 관찰한다.",
          "- 배터리 잔량 부족 LED의 출력은 관찰되고, 자극 알림 출력은 관찰되지 않아야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-28",
          "리모콘에 의한 자극 알림 켜기/끄기",
          "D",
          "SW-FW-RID-28",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 전원 공급기의 전원을 3.7V로 설정하고, 개발보드의 전원을 켠다.\n- 리코콘으로 자극 알림을 끈다.\n- 전원 공급기의 전원을 저전압 알림 조건로 설정하면서, LED 상태와 오실로스코프로 자극 출력을 관찰한다.",
          "- 배터리 잔량 부족 LED의 출력은 관찰되고, 자극 알림 출력은 관찰되지 않아야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-29",
          "리모콘으로 배터리 상태 전송",
          "D",
          "SW-FW-RID-30",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 전원 공급기의 전원을 3.7V로 설정하고, 개발보드의 전원을 켠다.\n- 전원 공급긱의 전원을 3.5~3.4V까지 천천히 조정하면서 리모콘에 표시되는 배터리 잔량을 모니터링한다.",
          "- 리모콘에 배터리 잔량의 표시의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-29",
          "리모콘으로 배터리 상태 전송",
          "D",
          "SW-FW-RID-29",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- QCC에서 배터리 잔량 정보를 전달한다.\n- 리모콘으로 배터리 상태를 조회하여 전달한 값과 응답을 비교한다.",
          "- 리모콘에 배터리 잔량의 표시의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-30",
          "리모콘으로 선택된 맵 데이터 번호 전송",
          "D",
          "SW-FW-RID-31",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 맵 번호를 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 맵 번호가 변화되어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-30",
          "리모콘으로 선택된 맵 데이터 번호 전송",
          "D",
          "SW-FW-RID-30",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 맵 번호를 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 맵 번호가 변화되어야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-31",
          "리모콘으로 오디오 볼룸 단계 전송",
          "D",
          "SW-FW-RID-32",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 오디오 볼륨을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 오디오 볼륨의 변화가 관찰되어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-31",
          "리모콘으로 오디오 볼룸 단계 전송",
          "D",
          "SW-FW-RID-31",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 오디오 볼륨을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 오디오 볼륨의 변화가 관찰되어야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-32",
          "리모콘으로 자극 봄륨 단계 전송",
          "D",
          "SW-FW-RID-33",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 자극볼륨(최대출력)을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 자극볼륨(최대출력)의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-32",
          "리모콘으로 자극 봄륨 단계 전송",
          "D",
          "SW-FW-RID-32",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 자극볼륨(최대출력)을 변경하면서, 오실로스코프를 자극 출력을 관찰한다.",
          "- 자극 출력의 변화가 관찰되고, 리모콘에 표시되는 자극볼륨(최대출력)의 변화가 관찰되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-33",
          "리모콘으로 LED 알림 설정 상태 전송",
          "D",
          "SW-FW-RID-34",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 LED 알림을 끄코 켠다.",
          "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야하며, 외부기의 LED 상태가 리모콘 앱에 표시 되어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-33",
          "리모콘으로 LED 알림 설정 상태 전송",
          "D",
          "SW-FW-RID-33",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 리모콘 앱으로 LED 알림을 끄코 켠다.",
          "- 리모콘 앱의 설정대로 LED가 켜고 꺼져야하며, 외부기의 LED 상태가 리모콘 앱에 표시 되어야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-34",
          "리모콘으로 자극 알림 설정 상태 전송",
          "D",
          "SW-FW-RID-35",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 전원 공급기의 전원을 3.7V로 설정하고, 개발보드의 전원을 켠다.\n- 리코콘으로 자극 알림을 끈다.\n- 전원 공급기의 전원을 3.3V로 설정하면서, LED 상태와 오실로스코프로 자극 출력을 관찰한다.",
          "- 배터리 잔량 부족 LED의 출력은 관찰되고 자극 알림 출력은 관찰되지 않아야하며, 리모콘에 자극 알림 설정은 꺼짐으로 표시되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-34",
          "리모콘으로 자극 알림 설정 상태 전송",
          "D",
          "SW-FW-RID-34",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          null,
          "- 전원 공급기의 전원을 3.7V로 설정하고, 개발보드의 전원을 켠다.\n- 리코콘으로 자극 알림을 끈다.\n- 전원 공급기의 전원을 저전압 알림 조건로 설정하면서, LED 상태와 오실로스코프로 자극 출력을 관찰한다.",
          "- 배터리 잔량 부족 LED의 출력은 관찰되고 자극 알림 출력은 관찰되지 않아야하며, 리모콘에 자극 알림 설정은 꺼짐으로 표시되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-35",
          "매핑 프로그램에 의한 시스템 상태 읽기",
          "D",
          "SW-FW-RID-36",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 앱으로 시스템 상태 읽기 명령을 전송한다.",
          "- 응답 데이터가 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-35",
          "매핑 프로그램에 의한 시스템 상태 읽기",
          "D",
          "SW-FW-RID-35",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 앱으로 시스템 상태 읽기 명령을 전송한다.",
          "- 응답 데이터가 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-36",
          "매핑 프로그램에 의한 특정 자극 출력 ",
          "D",
          "SW-FW-RID-37",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 앱으로 특정 자극 출력 명령을 전송한다.\n- 오실로스코프로 자극 출력을 관찰한다.",
          "- 오실로 스코프로 특정 자극 출력이 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-36",
          "매핑 프로그램에 의한 특정 자극 출력 ",
          "D",
          "SW-FW-RID-36",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 앱으로 특정 자극 출력 명령을 전송한다.\n- 오실로스코프로 자극 출력을 관찰한다.",
          "- 오실로 스코프로 특정 자극 출력이 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-37",
          "매핑 프로그램에 의한 실시간 자극 진행 ",
          "D",
          "SW-FW-RID-38",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 프로그램으로 실시간 자극 출력 명령을 전송한다.\n- 오실로스코프로 자극 출력을 관찰한다.",
          "- 오실로 스코프로 실시간 자극 출력이 관찰되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-37",
          "매핑 프로그램에 의한 실시간 자극 진행 ",
          "D",
          "SW-FW-RID-37",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 프로그램으로 실시간 자극 출력 명령을 전송한다.\n- 오실로스코프로 자극 출력을 관찰한다.",
          "- 오실로 스코프로 실시간 자극 출력이 관찰되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-38",
          "매핑 프로그램으로 시스템 상태 전송",
          "D",
          "SW-FW-RID-39",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 앱으로 시스템 상태 읽기 명령을 전송한다.",
          "- 응답 데이터가 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-38",
          "매핑 프로그램으로 시스템 상태 전송",
          "D",
          "SW-FW-RID-38",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 앱으로 시스템 상태 읽기 명령을 전송한다.",
          "- 응답 데이터가 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-39",
          "매핑 프로그램으로 특정 자극 출력 결과 전송",
          "D",
          "SW-FW-RID-40",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 앱으로 특정 자극 출력 명령을 전송한다.\n",
          "- 응답 데이터가 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-39",
          "매핑 프로그램으로 특정 자극 출력 결과 전송",
          "D",
          "SW-FW-RID-39",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 앱으로 특정 자극 출력 명령을 전송한다.\n",
          "- 응답 데이터가 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-40",
          "매핑 프로그램으로 실시간 자극 상태 전송",
          "D",
          "SW-FW-RID-41",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 프로그램으로 실시간 자극 출력 명령을 전송한다.",
          "- 응답 데이터가 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-40",
          "매핑 프로그램으로 실시간 자극 상태 전송",
          "D",
          "SW-FW-RID-40",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 매핑 앱으로 연결된 상태.",
          null,
          "- 매핑 프로그램으로 실시간 자극 출력 명령을 전송한다.",
          "- 응답 데이터가 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-41",
          "FPGA와 I2C 통신",
          "D",
          "SW-FW-RID-42",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n\n",
          null,
          " - 외부기 본체를 두드려서 전원을 켜고, LED 및 자극 출력을 관찰한다.",
          "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(FPGA와 I2C로 정상적으로 통신이 되고 있는 상태)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-41",
          "FPGA와 I2C 통신",
          "D",
          "SW-FW-RID-41",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n\n",
          null,
          " - 외부기 본체를 두드려서 전원을 켜고, LED 및 자극 출력을 관찰한다.",
          "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(FPGA와 I2C로 정상적으로 통신이 되고 있는 상태)"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-42",
          "가속도 센서와 I2C 통신",
          "D",
          "SW-FW-RID-43",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n\n",
          null,
          " - 외부기 본체를 두드려서 전원을 켜고, LED 및 자극 출력을 관찰한다.",
          "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(전원이 켜진 것은 가속도 센서가 I2C통신으로 설정된 상태)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-42",
          "터치 센서 I2C 통신",
          "D",
          "SW-FW-RID-42",
          null,
          null,
          null,
          "- 터치 입력을 가하여 I2C 수신과 입력 이벤트 처리를 확인한다.",
          "터치 상태를 정상적으로 읽고, 설정된 터치 동작에 따라 제어되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-43",
          "PMIC와의 I2C 통신",
          "D",
          "SW-FW-RID-44",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n\n",
          null,
          " - 외부기 본체를 두드려서 전원을 켜고, LED 및 자극 출력을 관찰한다.",
          "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(I2C 통신으로 PCMI가 정상적으로 설정되어 자극 출력이 확인되는 상태)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-43",
          "PMIC와의 I2C 통신",
          "D",
          "SW-FW-RID-43",
          null,
          null,
          null,
          " - 외부기 본체를 두드려서 전원을 켜고, LED 및 자극 출력을 관찰한다.",
          "- 녹색등이 점멸하고, 자극 출력이 관찰되어야한다.\n(I2C 통신으로 PMIC가 정상적으로 설정되어 자극 출력이 확인되는 상태)"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-44",
          "리모콘 앱과의 블루투스 통신",
          "A",
          "SW-FW-RID-45",
          null,
          null,
          null,
          "- 리모콘 제어 관련 시험 결과를 확인한다.",
          "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-34의 시험 결과가 통과되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-44",
          "[E8300/QCC 연계] 리모콘 앱과의 블루투스 통신",
          "A",
          "SW-FW-RID-44",
          "SYS-RID-FW-13",
          null,
          null,
          "- 리모콘 제어 관련 시험 결과를 확인한다.",
          "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-34의 시험 결과가 통과되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-45",
          "매핑 앱과의 블루투스 통신",
          "A",
          null,
          null,
          null,
          null,
          "-매핑 제어 관련 시험 결과를 확인한다.",
          "- SW-FW-SYS-Test-ID-35~SW-FW-SYS-Test-ID-40의 시험 결과가 통과되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-45",
          "[E8300/QCC 연계] 매핑 앱과의 블루투스 통신",
          "A",
          "SW-FW-RID-45",
          "SYS-RID-FW-14",
          null,
          null,
          "-매핑 제어 관련 시험 결과를 확인한다.",
          "- SW-FW-SYS-Test-ID-35~SW-FW-SYS-Test-ID-40의 시험 결과가 통과되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-69",
          "[E8300/QCC 연계] Bluetooth Classic 오디오 통신",
          "T",
          "SW-FW-RID-69",
          "SYS-RID-FW-15",
          null,
          null,
          "- Bluetooth Classic으로 오디오 스트리밍을 시작한다.\n- 내부기 시험 지그에서 자극 출력을 확인한다.",
          "오디오 스트리밍에 따른 자극 출력이 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-70",
          "[E8300/QCC 연계] BLE data 통신",
          "T",
          "SW-FW-RID-70",
          "SYS-RID-FW-16",
          null,
          null,
          "- BLE 연결 후 제어 명령을 전송한다.\n- 명령 처리와 응답 수신을 확인한다.",
          "BLE 통신을 통한 명령어 송/수신이 확인되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-46",
          "등록된 내부이식장치와만 근접 무선 통신을 연결한다.",
          "D",
          "SW-FW-RID-47",
          null,
          "-등록된 내부이시장치와의 근접 무선 통신 허용",
          null,
          "- 외부기 매핑데이터에 등록된 내부기와 등록되지 않은 내부기를 외부기에 부착하고 연결 상태를 확인한다.",
          "- 등록된 내부기와 외부기가 결합되면 외부기의 녹색 LED가 점멸해야한다.\n- 등록되지 않은 내부기와 외부기가 결합되면 외부기의 녹색 LED가 점등되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-46",
          "등록된 내부이식장치와만 근접 무선 통신을 연결한다.",
          "D",
          "SW-FW-RID-46",
          "SYS-RID-FW-17",
          "-등록된 내부이시장치와의 근접 무선 통신 허용",
          null,
          "- 외부기 매핑데이터에 등록된 내부기와 등록되지 않은 내부기를 외부기에 부착하고 연결 상태를 확인한다.",
          "- 등록된 내부기와 외부기가 결합되면 외부기의 녹색 LED가 점멸해야한다.\n- 등록되지 않은 내부기와 외부기가 결합되면 외부기의 녹색 LED가 점등되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-47",
          "내부기와 연결된 상태에서만 블루투스 활성화",
          "D",
          "SW-FW-RID-48",
          null,
          "-내부기와 연결되지 않은 외부기\n-블루투스 광고 검색 장치",
          null,
          "- 외부기의 전원을 켜고 블루투스 광고 검색 장치로 외뷔기를 검색한다.\n- 내부기와 연결 후, 블루투스 광고 검색을 재 실행한다.",
          "- 내부기와 연결되지 않은 상태에서 블루투스 광고가 검색 되지 않아야 하며, 내부기와 연결되면 블루투스 광고가 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-47",
          "[QCC 단독] 무조작 Bluetooth 세션 종료",
          "D",
          "SW-FW-RID-47",
          "SYS-RID-FW-22",
          null,
          null,
          "블루투스 central 장치에서 페어링 이후에 30분 동안 데이터 송신하지 않고 대기한다.",
          "일정시간 동안 제어 명령이 수신되지 않으면, 외부기에서 블루투스 연결을 해제해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-48",
          "블루투스 통신에 페어링 기능 적용",
          "D",
          "SW-FW-RID-49",
          null,
          null,
          "- 리모콘에 등록되어 있지 않은 외부기",
          "- 외부기의 전원을 켜고, 내부기와 결합한다.\n- 리모콘에 외부기 등록 절차를 진행한다.\n- 페어링 과정에서 임의로 일치하지 않은 보안키를 설정한다.",
          "- 페어링 키가 맞지 않으면 페어링이 진행되지 않아야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-48",
          "[QCC 단독] 블루투스 통신에 페어링 기능 적용",
          "D",
          "SW-FW-RID-48",
          "SYS-RID-FW-18",
          null,
          null,
          "외부기의 블루투스 페어링 과정을 확인한다.",
          "GAP 연결상태에서 명령을 전송하면 에러가 발행해야하며, 페어링 키가 일치하는 경우에만 페어링이 완료되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-49",
          "블투투스 통신에 페어링 기능을 사용한 데이터 보안 구축",
          "A",
          "SW-FW-RID-50",
          null,
          null,
          null,
          "- 리모콘 제어 관련 시험 결과를 확인한다.",
          "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-39의 시험 결과가 통과되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-49",
          "[QCC 단독] 블투투스 통신에 페어링 기능을 사용한 데이터 보안 구축",
          "D",
          "SW-FW-RID-49",
          "SYS-RID-FW-26",
          null,
          null,
          "블루투스 central 장치에서 블루투스 페어링 과정을 진행하지 않고 데이터를 송신한다.",
          "블루투스 오류가 발생해야된다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-50",
          "블루투스 통신 접속 로그",
          "D",
          "SW-FW-RID-51",
          null,
          null,
          null,
          "- 외부기의 플래쉬 메모리 읽어서 접속 로그를 확인한다.\n  (NRF CORE debugging)",
          "- 블루투스로 연결된 리모콘의 정보가 확인 되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-50",
          "블루투스 통신 접속 로그",
          "D",
          "SW-FW-RID-50",
          "SYS-RID-FW-23",
          null,
          null,
          "- 기록 대상 이벤트를 발생시킨다.\n- 감사기록에서 해당 이벤트를 확인한다.",
          "- 블루투스로 연결된 리모콘의 정보가 확인 되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-51",
          "설정 데이터의 유효 범위 확인 및 에러 모드 ",
          "D",
          "SW-FW-RID-52",
          null,
          null,
          "- 유효범위를 벗어난 매핑 데이터 사용",
          "- 유효 범위를 벗어난 매핑데이터를 외부기에 적요하고 전원을 켠다.",
          "- 에러 표시가 확인되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-51",
          "설정 데이터의 유효 범위 확인 및 에러 모드 ",
          "D",
          "SW-FW-RID-51",
          "SYS-RID-FW-27",
          null,
          null,
          "임의로 무결성이 손상된 설정파일을 사용하고, 감사기록을 확인한다.",
          "감사 기록에 무결성 손상 정보가 확인 되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-52",
          "내부기 제어를 위한 보안키 확인 후 제어",
          "D",
          "SW-FW-RID-53",
          null,
          "- 리모콘 앱에 등록되지 않은 내부기 ",
          null,
          "- 리모콘 앱에 내부기 등록 과정에서 저장된 맵 데이터와 일치하지 않은 보안키로 설정하고, 외부기와 연결한다.",
          "- 리모콘 해당 내부기(외부기 조합)의 제어가 불가능해야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-52",
          "[QCC 단독] 내부기 제어를 위한 보안키 확인 후 제어",
          "D",
          "SW-FW-RID-52",
          "SYS-RID-FW-19",
          null,
          null,
          "블루투스 페어링 이후에 2차 인증 과정을 확인한다.",
          "프로토콜에 맞게 동작해야한다.\n - 인증키 전송전 다른 명령 전송 : 에러 응답\n - 인증키 불일치 : 에러 응답\n - 인증키 일치 : 정상 응답\n - 인증키 일치 후 다른 명령 전송 : 정상 응답"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-53",
          "소프트웨어 유지 보수 절차를 따른다.",
          "I",
          "SW-FW-RID-54",
          null,
          null,
          null,
          "소프트웨어 유지 보수 절차서를 확인한다.",
          "- 사이버보안 취약성 확인데 따른 업데이트 절차가 있어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-53",
          "소프트웨어 유지보수",
          "I",
          "SW-FW-RID-53",
          "SYS-RID-FW-30",
          null,
          null,
          "소프트웨어 유지 보수 절차서를 확인한다.",
          "- 사이버보안 취약성 확인데 따른 업데이트 절차가 있어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-81",
          "인가된 인원의 펌웨어 생성 및 배포",
          "I",
          "SW-FW-RID-81",
          "SYS-RID-FW-31",
          null,
          null,
          "품질관리시스템의 펌웨어 생성/배포 절차, 인가된 담당자 및 배포 이력을 확인한다.",
          "품질관리시스템 절차에 따라 인가된 인원이 펌웨어를 생성하여 배포해야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-54",
          "실행파일 크기",
          "I",
          "SW-FW-RID-55",
          null,
          null,
          null,
          "컴파일된 실행코드 사이즈를 확인한다.",
          "실행코드 사이즈가 18430words를 넘지 않아야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-54",
          "부팅 시 펌웨어 무결성 검사",
          "D",
          "SW-FW-RID-54",
          "SYS-RID-FW-32",
          null,
          null,
          "- 정상 실행파일과 CRC 오류 실행파일로 각각 기동한다.\n- 무결성 검사 결과와 실행 여부를 확인한다.",
          "무결성이 손상된 실행파일로는 부팅이 되지 않아야하고, 정상인 실행파일은 부팅이 되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-71",
          "[QCC 단독] - CRA 인증 결과에서 인증정보를 유추할 만한 피드백이 없음: 성공, 실패, 진행중, 타임아웃",
          "D",
          "SW-FW-RID-71",
          "SYS-RID-FW-20",
          null,
          null,
          "블루투스 페어링 및 2차 인증의 오류 응답 데이터를 확인한다.",
          "텍스트 기반의 응답이 없어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-72",
          "[QCC 단독] CRA 인증 5회 연속 실패 시, 일정 시간동안 연결을 제한한다.",
          "D",
          "SW-FW-RID-72",
          "SYS-RID-FW-21",
          null,
          "인증 실패 5회와 페어링 실패 5회가 매트릭스에서 혼용되어 있으므로 인증 단계와 잠금 시간을 확정한 후 시험한다.",
          "블루투스 central 장치에서 블루투스 페어링 키를 5회 이상 틀리게 입력하고 페어링을 시도한다.",
          "6회 시도부터는 일정 시간동안 페어링 절차를 중지해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-73",
          "감사기록 생성 실패를 오류 정보에 포함한다.",
          "D",
          "SW-FW-RID-73",
          "SYS-RID-FW-24",
          null,
          null,
          "임의로 감사기록 생성이 실패하도록 하고 외부기의 상태를 확인한다.",
          "LED로 에러상태가 표시되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-74",
          "감사기록은 타임 스탬프를 포함한다.",
          "D",
          "SW-FW-RID-74",
          "SYS-RID-FW-25",
          null,
          null,
          "감사 기록을 확인한다.",
          "감사 기록에 시간 정보가 표시되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-75",
          "오류 메시지에 보안과 관련되 정보를 직접 표시하지 않는다.",
          "I",
          "SW-FW-RID-75",
          "SYS-RID-FW-29",
          null,
          null,
          "정의된 오류 메시지를 확인한다.",
          "텍스트로 정의된 오류 메시지가 없어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-76",
          "[QCC 단독] 1. 데이터의 송수신은 BLE 페어링과 CRA 인증 이후에 활성화 함. - 기밀화\n2. CRA 인증 키들은 생산시에 암호화하여 저장한다.",
          "D",
          "SW-FW-RID-76",
          "SYS-RID-FW-33",
          null,
          null,
          "블루투스 central 장치에서 블루투스 페어링 과정을 진행하지 않고 데이터를 송신한다.",
          "블루투스 오류가 발생해야된다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-77",
          "내부장치 제조번호, 사용자 이니셜 값은 암호화 하여 저장한다.",
          "I",
          "SW-FW-RID-77",
          "SYS-RID-FW-34",
          null,
          null,
          "내부장치 제조번호, 사용자 이니셜 값의 저장하고 읽는 코드를 확인한다.",
          "암호화 및 복호화 코드가 적용되어 있어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-78",
          "무결성, 암호화에 사용되는 알고리즘은 사이버보안 규격에서 권고하는 알고리즘을 사용한다.",
          "I",
          "SW-FW-RID-78",
          "SYS-RID-FW-35",
          null,
          null,
          "무결성 및 암호화에 사용되는 알고리즘 코드를 확인한다.",
          "권고하는 알고리즘이 확인되어야 된다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-79",
          "외부에서 로그 정보의 접근은 인가자만 가능해야 하며, 외부 전송을 할경우 기밀성이 보호되어야 한다.",
          "D",
          "SW-FW-RID-79",
          "SYS-RID-FW-36",
          null,
          null,
          "권한이 있는 연결과 권한이 없는 연결에서 감사 기록 읽기를 시도한다. 전송 보호 적용 여부와 원격 수정 거부를 확인한다.",
          "외부에서 감사 기록의 편집 기능은 없어야 된다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-80",
          "설정파일의 무결성이 확인되지 않으면, 설정파일을 공장초기화 한다.",
          "D",
          "SW-FW-RID-80",
          "SYS-RID-FW-38",
          null,
          null,
          "임의로 무결성이 손상된 설정파일을 사용하여 부팅을 진행한다.",
          "공장 초기화된 설정으로 외부기가 동작해야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-55",
          "배터리 잔량 부족을 주기적으로 반복",
          "D",
          "SW-FW-RID-56",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          "- 자극 알림 설정이 켜져있는 상태.",
          "- 전원 공급기의 전원을 3.7V로 설정하고, 외부기 전원을 켠다.\n- 외부기와 내부기와 결합한다.\n- 전원 공급기의 전원을 3.3로 설정하면서, 오실로스코프로 자극 출력을 관찰한다.",
          "- 10분 간격으로 자극 알림 출력이 관찰되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-55",
          "배터리 잔량 부족을 주기적으로 반복",
          "D",
          "SW-FW-RID-55",
          "SYS-RID-FW-48",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 외부기\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 외부기가 리모콘 앱으로 연결된 상태.",
          "- 자극 알림 설정이 켜져있는 상태.",
          "- 전원 공급기의 전원을 3.7V로 설정하고, 외부기 전원을 켠다.\n- 외부기와 내부기와 결합한다.\n- 전원 공급기의 전원을 3.3로 설정하면서, 오실로스코프로 자극 출력을 관찰한다.",
          "- 10분 간격으로 자극 알림 출력이 관찰되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-56",
          "볼륨증가를 단계적으로 진행되도록 설계",
          "D",
          "SW-FW-RID-57",
          null,
          "-내부기와 연결되고 리모콘과 연결된 외부기",
          null,
          "- 오디오 볼륨을 1로 설정한다.\n- 오디오 볼륨 증가 버튼을 빠른 속도로 10회 누른다.(5초 이내)",
          "- 오디오 볼륨이 10의로 설정되지 않아야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-56",
          "볼륨증가를 단계적으로 진행되도록 설계",
          "D",
          "SW-FW-RID-56",
          "SYS-RID-FW-47",
          "-내부기와 연결되고 리모콘과 연결된 외부기",
          null,
          "- 오디오 볼륨을 1로 설정한다.\n- 오디오 볼륨 증가 버튼을 빠른 속도로 10회 누른다.(5초 이내)",
          "- 오디오 볼륨이 10의로 설정되지 않아야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-57",
          "필수 성능 시험을 진행",
          "A",
          "SW-FW-RID-58",
          null,
          null,
          null,
          "- 외부기 필수 성능 시험 보고서 결과 확인",
          "- 외부기 필수 성능 시험 결과가 통과 되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-57",
          "필수 성능 시험을 진행",
          "A",
          "SW-FW-RID-57",
          "SYS-RID-FW-39, SYS-RID-FW-40",
          null,
          null,
          "- EPTC-TD24A 필수성능시험 기준서에 따라 시험한다.",
          "- EPTC-TD24A의 해당 필수성능 합격 기준을 만족해야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-58",
          "실시간 신호처리가 가능하도록 설계",
          "D",
          "SW-FW-RID-59",
          null,
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 개발보드\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 개발보드가 리모콘 앱으로 연결된 상태.",
          "- 실시간 신호처리 DEBUGGING 모드 적용\n- 개발보드에서 프로그램 실행",
          "- 디버깅용 출력을 오실로 스코프로 측정한다.",
          " 1msec 안에 신호처리가 완료되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-58",
          "실시간 신호처리가 가능하도록 설계",
          "D",
          "SW-FW-RID-58",
          "SYS-RID-FW-41",
          "- 내부기 출력 측정 PBS 지그에 결합된 내부기\n- 내부기 출력 측정 PBS 지그에 연결된 오실로스코프\n- 전원공급기에 연결된 개발보드\n- 전원이 켜진상태로 내부기에 부착된 외부기\n- 개발보드가 리모콘 앱으로 연결된 상태.",
          "- 실시간 신호처리 DEBUGGING 모드 적용\n- 개발보드에서 프로그램 실행",
          "- 디버깅용 출력을 오실로 스코프로 측정한다.",
          " 1msec 안에 신호처리가 완료되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-59",
          "제어 명령이 프로토콜에 맞게 전송되어야 실행한다.",
          "D",
          "SW-FW-RID-60",
          null,
          "-내부기와 연결되고 리모콘과 연결된 외부기",
          "- 디버깅용 리모콘 앱",
          "- 프로토콜에 맞지 않게 데이터 개수를 적게하여 외부기에 전송한다.",
          "- 에러 메시지가 리모콘 앱으로 수신되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-59",
          "제어 명령이 프로토콜에 맞게 전송되어야 실행한다.",
          "D",
          "SW-FW-RID-59",
          "SYS-RID-FW-28",
          "-내부기와 연결되고 리모콘과 연결된 외부기",
          "- 디버깅용 리모콘 앱",
          "- 프로토콜에 맞지 않게 데이터 개수를 적게하여 외부기에 전송한다.",
          "- 에러 메시지가 리모콘 앱으로 수신되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-60",
          "CRC 기능이 있는 무선 통신 프로토콜 사용",
          "A",
          "SW-FW-RID-61",
          null,
          null,
          null,
          "- 리모콘 제어 관련 시험 결과를 확인한다.",
          "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-34의 시험 결과가 통과되어야 한다.\n(블루투스 LE 통신은 CRC 적용 프로토콜)"
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-60",
          "CRC 기능이 있는 무선 통신 프로토콜 사용",
          "I",
          "SW-FW-RID-60",
          "SYS-RID-FW-42",
          null,
          null,
          "- 리모콘 제어 관련 시험 결과를 확인한다.",
          "- SW-FW-SYS-Test-ID-25~SW-FW-SYS-Test-ID-34의 시험 결과가 통과되어야 한다.\n(블루투스 LE 통신은 CRC 적용 프로토콜)"
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-61",
          "정상 사용을 위한 준비상태 표시",
          "D",
          "SW-FW-RID-62",
          null,
          "-내부기와 연결되지 않은 전원이 꺼진  외부기",
          null,
          "- 외부기를 켠다",
          "- 내부기와 연결되지 않은 상태에서 녹색 LED가 점등되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-61",
          "정상 사용을 위한 준비상태 표시",
          "D",
          "SW-FW-RID-61",
          "SYS-RID-FW-43",
          null,
          null,
          "- 시험 준비 조건을 적용한다.\n- 각 조건에서 동작과 상태를 확인하여 통과 기준과 비교한다.",
          "- 내부기와 연결되지 않은 상태에서 녹색 LED가 점등되어야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-62",
          "전원커넥터 연결확인",
          "D",
          "SW-FW-RID-63",
          null,
          null,
          null,
          null,
          null
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-62",
          "전원커넥터 연결확인",
          "D",
          "SW-FW-RID-62",
          "SYS-RID-FW-44",
          "LED 표시를 켜고 내부기, 매핑 프로그램의 연결을 해제한다. 오류 및 업데이트가 없는 일반 동작 상태에서 확인한다. 충전 케이스의 덮개는 열어 둔다.",
          null,
          "- LED 표시를 허용하고 내부기/매핑 연결 및 오류 표시를 해제한다.\n- 충전기 연결/해제와 배터리 잔량 80%, 79%, 10%, 9% 조건을 적용한다.\n- 충전 중에는 크래들 뚜껑을 열고 LED를 확인한다.",
          "- 배터리 잔량 80% 이상: 녹색 점등\n- 10% 이상 80% 미만: 노란색 점등\n- 10% 미만: 노란색 점멸\n- 충전 여부에 관계없이 같은 잔량 표시 기준을 적용한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-63",
          "배터리 잔량 표시",
          "D",
          "SW-FW-RID-64",
          null,
          null,
          null,
          null,
          null
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-63",
          "배터리 잔량 표시",
          "D",
          "SW-FW-RID-63",
          null,
          null,
          null,
          "- 시험 준비 조건을 적용한다.\n- 각 조건에서 동작과 상태를 확인하여 통과 기준과 비교한다.",
          null
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-64",
          "구분이 쉽도록 LED 패턴을 생성",
          "D",
          "SW-FW-RID-65",
          null,
          null,
          null,
          "- 동일한 색상의 LED 켜짐 반복이 시간 간격으로 분류는 패턴이 있을 경우,  구분이 되는지 확인한다.",
          "- 쉽게 구분이 가능해야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-64",
          "구분이 쉽도록 LED 패턴을 생성",
          "D",
          "SW-FW-RID-64",
          "SYS-RID-FW-45",
          null,
          null,
          "- 동일한 색상의 LED 켜짐 반복이 시간 간격으로 분류는 패턴이 있을 경우,  구분이 되는지 확인한다.",
          "- 쉽게 구분이 가능해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-65",
          "사회 통념적으로 사용되는 색상으로 LED 상태 표시",
          "A",
          "SW-FW-RID-66",
          null,
          null,
          null,
          "- 경고 및 즉각적인 중지가 필요한 색상은 붉은 색, 주의를 요하는 경우 주황색이 적용되었는지 확인한다.",
          "- 에러 및 고장은 붉은색, 주의갈 필요한 사항에는 주황색이 적용되어야한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-65",
          "사회 통념적으로 사용되는 색상으로 LED 상태 표시",
          "A",
          "SW-FW-RID-65",
          "SYS-RID-FW-46",
          null,
          null,
          "- 경고 및 즉각적인 중지가 필요한 색상은 붉은 색, 주의를 요하는 경우 주황색이 적용되었는지 확인한다.",
          "- 에러 및 고장은 붉은색, 주의갈 필요한 사항에는 주황색이 적용되어야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-66",
          "이어피스 연결 상태 표시",
          "A",
          "SW-FW-RID-67",
          null,
          null,
          null,
          "- 이어피스를 연결하면서 외부기 LED 페턴을 확인한다.",
          "- 이어피스가 연결되면 파란색 LED가 점멸되고, 다시 원래 LED 패턴으로 변경되어야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-66",
          "Bluetooth 연결 해제 시 기본 동작",
          "D",
          "SW-FW-RID-66",
          "SYS-RID-FW-37",
          null,
          null,
          "정상 동작하는 상태에서 블루투스 central 장치에서 블루투스 연결을 강제로 종료한다.",
          "외부기는 정상적으로 동작해야한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-67",
          "시동과정에서 자극 정지",
          "D",
          "SW-FW-RID-68",
          null,
          null,
          null,
          "- 오실로스코프로 내부기의 출력을 확인한다.\n- 내부기에 외부기를 부착하면서 출력파형을 확인한다.",
          "- 외부기와 내부기가 부착되는 과정에서 이상 출력이 확인되지 않아야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-67",
          "시동과정에서 자극 정지",
          "T",
          "SW-FW-RID-67",
          "SYS-RID-FW-49",
          null,
          null,
          "- 오실로스코프로 내부기의 출력을 확인한다.\n- 내부기에 외부기를 부착하면서 출력파형을 확인한다.",
          "- 외부기와 내부기가 부착되는 과정에서 이상 출력이 확인되지 않아야 한다."
        ]
      },
      {
        "mark": "[-]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-68",
          "종료과정에서 자극 정지",
          "D",
          0,
          null,
          null,
          null,
          "- 내부기와 외부기가 부착된 상태에서 오실로스코프로 내부기의 출력을 확인한다.\n- 외부기와 내부기를 탈착하면서 출력파형을 확인한다.",
          "- 외부기와 내부기가 탈착되는 과정에서 이상 출력이 확인되지 않아야 한다."
        ]
      },
      {
        "mark": "[+]",
        "values": [
          null,
          "SW-FW-SYS-Test-ID-68",
          "종료과정에서 자극 정지",
          "T",
          "SW-FW-RID-68",
          "SYS-RID-FW-50",
          null,
          null,
          "- 내부기와 외부기가 부착된 상태에서 오실로스코프로 내부기의 출력을 확인한다.\n- 외부기와 내부기를 탈착하면서 출력파형을 확인한다.",
          "- 외부기와 내부기가 탈착되는 과정에서 이상 출력이 확인되지 않아야 한다."
        ]
      }
    ]
  }
]