# BOOT-007 기동 저장장치 준비

시험 ID: `SW-FW-UnitTest-BOOT-ID-7`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 1329~1364행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E1329 -->
이미지와 상태 파일을 읽기 전에 저장 매체와 파일 시스템을 준비한다.<br>
<!-- /source-cell:E1329 -->


## 시험 방법

<!-- source-cell:F1329 -->
D<br>
<!-- /source-cell:F1329 -->


## 상세 설계 유닛

<!-- source-cell:G1329 -->
SU-ID-BOOT-007<br>
(기동 저장장치 준비)<br>
<!-- /source-cell:G1329 -->


## 시험 준비와 입력

<!-- source-cell:H1329 -->
- 저장장치 초기화/마운트 성공과 실패를 각각 가상 반환한다.<br>
<!-- /source-cell:H1329 -->


## 가정 및 제한 조건

<!-- source-cell:I1329 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다. 운영 이미지 대신 격리된 시험 저장소를 사용한다. 초기 RTT 미사용 시 결과를 보존한 뒤 읽는다.<br>
<!-- /source-cell:I1329 -->


## 시험 절차

<!-- source-cell:J1329 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 상태 변화, 반환 결과와 처리 순서를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
<!-- /source-cell:J1329 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K1329 -->
판정 범위<br>
- 성공 뒤 이미지 읽기가 진행되고 실패가 정상 적재로 이어지지 않는다.<br>
<!-- /source-cell:K1329 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1329 -->
검증 결과<br>
NVM 초기화/마운트 오류 없음 / 반환값=0; 처리 순서=NVMInit → f\_mount; 후속 처리=이미지 읽기 준비<br>
NVMInit 반환=-7 / 반환값=-7; 경계 이벤트=1회(NVMInit); f\_mount 호출=없음<br>
f\_mount 반환=FR\_DISK\_ERR(1) / 반환값=1; 저장 준비 결과=마운트 실패 반환<br>
<!-- /source-cell:L1329 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K1330 -->
조건 \[1\]<br>
입력/조건 \[1\]: NVM 초기화/마운트 오류 없음<br>
예상 결과: 반환값=0; 처리 순서=NVMInit → f\_mount; 후속 처리=이미지 읽기 준비<br>
<!-- /source-cell:K1330 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1330 -->
검증 \[1\]<br>
NVM 초기화/마운트 오류 없음 / 반환값=0; 처리 순서=NVMInit → f\_mount; 후속 처리=이미지 읽기 준비<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1330 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K1331 -->
조건 \[2\]<br>
입력/조건 \[2\]: NVMInit 반환=-7<br>
예상 결과: 반환값=-7; 경계 이벤트=1회(NVMInit); f\_mount 호출=없음<br>
<!-- /source-cell:K1331 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1331 -->
검증 \[2\]<br>
NVMInit 반환=-7 / 반환값=-7; 경계 이벤트=1회(NVMInit); f\_mount 호출=없음<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1331 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K1332 -->
조건 \[3\]<br>
입력/조건 \[3\]: f\_mount 반환=FR\_DISK\_ERR(1)<br>
예상 결과: 반환값=1; 저장 준비 결과=마운트 실패 반환<br>
<!-- /source-cell:K1332 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1332 -->
검증 \[3\]<br>
f\_mount 반환=FR\_DISK\_ERR(1) / 반환값=1; 저장 준비 결과=마운트 실패 반환<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1332 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K1333 -->
조건 \[4\]<br>
입력/조건 \[4\]: 속도=255(예약값), 출력 32바이트=0xA6<br>
예상 결과: 반환값=-1; 출력 32바이트=0xA6 유지; NVMReInitOptions=0회<br>
<!-- /source-cell:K1333 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1333 -->
검증 \[4\]<br>
속도=255(예약값), 출력 32바이트=0xA6 / 반환값=-1; 출력 32바이트=0xA6 유지; NVMReInitOptions=0회<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1333 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K1334 -->
조건 \[5\]<br>
입력/조건 \[5\]: 속도=AUTO, 읽기 실패 마스크=2/6<br>
예상 결과: 반환값=0/0; 재시도 경로=DSPI/기본값; NVMReInitOptions=2/3회<br>
<!-- /source-cell:K1334 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1334 -->
검증 \[5\]<br>
속도=AUTO, 읽기 실패 마스크=2/6 / 반환값=0/0; 재시도 경로=DSPI/기본값; NVMReInitOptions=2/3회<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1334 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K1335 -->
검증 \[1\]의 입력/원소별 기준 (C1): NVM 초기화 실패<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: 공개 NVM 자료를 준비하고 NVMInit 반환=-7을 주입한 뒤 tdc\_boot\_storage\_init(NULL)을 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 함수 반환값 (정수)<br>
사전 예상값: -7 (0xFFFFFFF9)<br>
<!-- /source-cell:K1335 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1335 -->
검증 \[1\]: NVM 초기화 실패<br>
출력\[0\] 함수 반환값 (정수) = -7 (0xFFFFFFF9)<br>
<!-- /source-cell:L1335 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K1336 -->
검증 \[2\]의 입력/원소별 기준 (C2): 초기화 실패 시 조기 종료<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: C1 직후 경계 이벤트 수를 읽는다. NVMInit만 기록되고 mount까지 진행하지 않아야 한다.<br>
payload 인덱스: 0<br>
의미/단위: 경계 이벤트 횟수 (회)<br>
사전 예상값: 1<br>
<!-- /source-cell:K1336 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1336 -->
검증 \[2\]: 초기화 실패 시 조기 종료<br>
출력\[0\] 경계 이벤트 횟수 (회) = 1<br>
<!-- /source-cell:L1336 -->


### 비교 9

#### 입력 조건과 통과 기준

<!-- source-cell:K1337 -->
검증 \[3\]의 입력/원소별 기준 (C3): 마운트 실패<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: 경계 상태를 초기화하고 f\_mount 반환=FR\_DISK\_ERR(1)로 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 함수 반환값 (정수)<br>
사전 예상값: 1<br>
<!-- /source-cell:K1337 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1337 -->
검증 \[3\]: 마운트 실패<br>
출력\[0\] 함수 반환값 (정수) = 1<br>
<!-- /source-cell:L1337 -->


### 비교 10

#### 입력 조건과 통과 기준

<!-- source-cell:K1338 -->
검증 \[4\]의 입력/원소별 기준 (C4): 정상 저장장치 준비<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: 오류를 모두 0(미주입)으로 초기화하고 tdc\_boot\_storage\_init(NULL)을 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 함수 반환값 (정수)<br>
사전 예상값: 0<br>
<!-- /source-cell:K1338 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1338 -->
검증 \[4\]: 정상 저장장치 준비<br>
출력\[0\] 함수 반환값 (정수) = 0<br>
<!-- /source-cell:L1338 -->


### 비교 11

#### 입력 조건과 통과 기준

<!-- source-cell:K1339 -->
검증 \[5\]의 입력/원소별 기준 (C5): NVM 다음에 mount<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: C4 직후 이벤트 배열의 인덱스 0과 1을 확인한다.<br>
payload 인덱스: 0<br>
의미/단위: event\[0\] (1=NVMInit)<br>
사전 예상값: 1<br>
payload 인덱스: 1<br>
의미/단위: event\[1\] (2=f\_mount)<br>
사전 예상값: 2<br>
<!-- /source-cell:K1339 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1339 -->
검증 \[5\]: NVM 다음에 mount<br>
출력\[0\] event\[0\] (1=NVMInit) = 1<br>
출력\[1\] event\[1\] (2=f\_mount) = 2<br>
<!-- /source-cell:L1339 -->


### 비교 12

#### 입력 조건과 통과 기준

<!-- source-cell:K1340 -->
검증 \[6\]의 입력/원소별 기준 (C6): 제조 표 CRC 오류 전파<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: 공개 NVM의 바이트\[1024\]를 XOR 1로 손상시키고 저장장치 준비를 호출한다. CRC는 다시 만들지 않는다.<br>
payload 인덱스: 0<br>
의미/단위: 함수 반환값 (정수)<br>
사전 예상값: -1<br>
<!-- /source-cell:K1340 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1340 -->
검증 \[6\]: 제조 표 CRC 오류 전파<br>
출력\[0\] 함수 반환값 (정수) = -1<br>
<!-- /source-cell:L1340 -->


### 비교 13

#### 입력 조건과 통과 기준

<!-- source-cell:K1341 -->
검증 \[7\]의 입력/원소별 기준 (C7): 첫 기동정보 읽기 실패<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: 각 건마다 공개 NVM을 새로 준비하고 추적값/오류를 0으로 초기화한다. out의 바이트\[0..31\] 전부를 0xA6으로 채운다. speed=1, fail\_mask=1: 첫 NVMReadBytes만 -9. 변경된 기동정보의 CRC를 다시 계산한 뒤 tdc\_boot\_storage\_init(&amp;out)을 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 반환값<br>
사전 예상값: -9 (0xFFFFFFF7)<br>
payload 인덱스: 1<br>
<!-- /source-cell:K1341 -->


<!-- source-cell:K1342 -->
의미/단위: 출력 32바이트 일치 (0=불일치, 1=일치)<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
의미/단위: NVMReInitOptions 호출 횟수 (회)<br>
사전 예상값: 0<br>
반환 기대가 0이면 out은 입력 기동정보 32바이트와 같아야 한다. 실패 기대이면 32바이트 모두 0xA6을 유지해야 한다. 모든 C7~C18에서 모의 코어 기동 횟수는 0이어야 한다.<br>
<!-- /source-cell:K1342 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1341 -->
검증 \[7\]: 첫 기동정보 읽기 실패<br>
출력\[0\] 반환값 = -9 (0xFFFFFFF7)<br>
출력\[1\] 출력 32바이트 일치 (0=불일치, 1=일치) = 1<br>
출력\[2\] NVMReInitOptions 호출 횟수 (회) = 0<br>
<!-- /source-cell:L1341 -->


### 비교 14

#### 입력 조건과 통과 기준

<!-- source-cell:K1343 -->
검증 \[8\]의 입력/원소별 기준 (C8): 예약 속도값 거부<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: 각 건마다 공개 NVM을 새로 준비하고 추적값/오류를 0으로 초기화한다. out의 바이트\[0..31\] 전부를 0xA6으로 채운다. speed=255, fail\_mask=0. 변경된 기동정보의 CRC를 다시 계산한 뒤 tdc\_boot\_storage\_init(&amp;out)을 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 반환값<br>
사전 예상값: -1<br>
payload 인덱스: 1<br>
<!-- /source-cell:K1343 -->


<!-- source-cell:K1344 -->
의미/단위: 출력 32바이트 일치 (0=불일치, 1=일치)<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
의미/단위: NVMReInitOptions 호출 횟수 (회)<br>
사전 예상값: 0<br>
반환 기대가 0이면 out은 입력 기동정보 32바이트와 같아야 한다. 실패 기대이면 32바이트 모두 0xA6을 유지해야 한다. 모든 C7~C18에서 모의 코어 기동 횟수는 0이어야 한다.<br>
<!-- /source-cell:K1344 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1343 -->
검증 \[8\]: 예약 속도값 거부<br>
출력\[0\] 반환값 = -1<br>
출력\[1\] 출력 32바이트 일치 (0=불일치, 1=일치) = 1<br>
출력\[2\] NVMReInitOptions 호출 횟수 (회) = 0<br>
<!-- /source-cell:L1343 -->


### 비교 15

#### 입력 조건과 통과 기준

<!-- source-cell:K1345 -->
검증 \[9\]의 입력/원소별 기준 (C9): 드라이브 선택 실패<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: 각 건마다 공개 NVM을 새로 준비하고 추적값/오류를 0으로 초기화한다. out의 바이트\[0..31\] 전부를 0xA6으로 채운다. speed=1, f\_chdrive=1(FR\_DISK\_ERR). 변경된 기동정보의 CRC를 다시 계산한 뒤 tdc\_boot\_storage\_init(&amp;out)을 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 반환값<br>
사전 예상값: 1<br>
payload 인덱스: 1<br>
<!-- /source-cell:K1345 -->


<!-- source-cell:K1346 -->
의미/단위: 출력 32바이트 일치 (0=불일치, 1=일치)<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
의미/단위: NVMReInitOptions 호출 횟수 (회)<br>
사전 예상값: 0<br>
반환 기대가 0이면 out은 입력 기동정보 32바이트와 같아야 한다. 실패 기대이면 32바이트 모두 0xA6을 유지해야 한다. 모든 C7~C18에서 모의 코어 기동 횟수는 0이어야 한다.<br>
<!-- /source-cell:K1346 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1345 -->
검증 \[9\]: 드라이브 선택 실패<br>
출력\[0\] 반환값 = 1<br>
출력\[1\] 출력 32바이트 일치 (0=불일치, 1=일치) = 1<br>
출력\[2\] NVMReInitOptions 호출 횟수 (회) = 0<br>
<!-- /source-cell:L1345 -->


### 비교 16

#### 입력 조건과 통과 기준

<!-- source-cell:K1347 -->
검증 \[10\]의 입력/원소별 기준 (C10): 디렉터리 열기 실패<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: 각 건마다 공개 NVM을 새로 준비하고 추적값/오류를 0으로 초기화한다. out의 바이트\[0..31\] 전부를 0xA6으로 채운다. speed=1, f\_opendir=1(FR\_DISK\_ERR). 변경된 기동정보의 CRC를 다시 계산한 뒤 tdc\_boot\_storage\_init(&amp;out)을 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 반환값<br>
사전 예상값: 1<br>
payload 인덱스: 1<br>
<!-- /source-cell:K1347 -->


<!-- source-cell:K1348 -->
의미/단위: 출력 32바이트 일치 (0=불일치, 1=일치)<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
의미/단위: NVMReInitOptions 호출 횟수 (회)<br>
사전 예상값: 0<br>
반환 기대가 0이면 out은 입력 기동정보 32바이트와 같아야 한다. 실패 기대이면 32바이트 모두 0xA6을 유지해야 한다. 모든 C7~C18에서 모의 코어 기동 횟수는 0이어야 한다.<br>
<!-- /source-cell:K1348 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1347 -->
검증 \[10\]: 디렉터리 열기 실패<br>
출력\[0\] 반환값 = 1<br>
출력\[1\] 출력 32바이트 일치 (0=불일치, 1=일치) = 1<br>
출력\[2\] NVMReInitOptions 호출 횟수 (회) = 0<br>
<!-- /source-cell:L1347 -->


### 비교 17

#### 입력 조건과 통과 기준

<!-- source-cell:K1349 -->
검증 \[11\]의 입력/원소별 기준 (C11): 디렉터리 닫기 실패<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: 각 건마다 공개 NVM을 새로 준비하고 추적값/오류를 0으로 초기화한다. out의 바이트\[0..31\] 전부를 0xA6으로 채운다. speed=1, f\_closedir=1(FR\_DISK\_ERR). 변경된 기동정보의 CRC를 다시 계산한 뒤 tdc\_boot\_storage\_init(&amp;out)을 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 반환값<br>
사전 예상값: 1<br>
payload 인덱스: 1<br>
<!-- /source-cell:K1349 -->


<!-- source-cell:K1350 -->
의미/단위: 출력 32바이트 일치 (0=불일치, 1=일치)<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
의미/단위: NVMReInitOptions 호출 횟수 (회)<br>
사전 예상값: 0<br>
반환 기대가 0이면 out은 입력 기동정보 32바이트와 같아야 한다. 실패 기대이면 32바이트 모두 0xA6을 유지해야 한다. 모든 C7~C18에서 모의 코어 기동 횟수는 0이어야 한다.<br>
<!-- /source-cell:K1350 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1349 -->
검증 \[11\]: 디렉터리 닫기 실패<br>
출력\[0\] 반환값 = 1<br>
출력\[1\] 출력 32바이트 일치 (0=불일치, 1=일치) = 1<br>
출력\[2\] NVMReInitOptions 호출 횟수 (회) = 0<br>
<!-- /source-cell:L1349 -->


### 비교 18

#### 입력 조건과 통과 기준

<!-- source-cell:K1351 -->
검증 \[12\]의 입력/원소별 기준 (C12): NVM 동기화 실패<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: 각 건마다 공개 NVM을 새로 준비하고 추적값/오류를 0으로 초기화한다. out의 바이트\[0..31\] 전부를 0xA6으로 채운다. speed=1, sync\_error=1: NVMSync=false(0). 변경된 기동정보의 CRC를 다시 계산한 뒤 tdc\_boot\_storage\_init(&amp;out)을 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 반환값<br>
사전 예상값: -1<br>
payload 인덱스: 1<br>
<!-- /source-cell:K1351 -->


<!-- source-cell:K1352 -->
의미/단위: 출력 32바이트 일치 (0=불일치, 1=일치)<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
의미/단위: NVMReInitOptions 호출 횟수 (회)<br>
사전 예상값: 0<br>
반환 기대가 0이면 out은 입력 기동정보 32바이트와 같아야 한다. 실패 기대이면 32바이트 모두 0xA6을 유지해야 한다. 모든 C7~C18에서 모의 코어 기동 횟수는 0이어야 한다.<br>
<!-- /source-cell:K1352 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1351 -->
검증 \[12\]: NVM 동기화 실패<br>
출력\[0\] 반환값 = -1<br>
출력\[1\] 출력 32바이트 일치 (0=불일치, 1=일치) = 1<br>
출력\[2\] NVMReInitOptions 호출 횟수 (회) = 0<br>
<!-- /source-cell:L1351 -->


### 비교 19

#### 입력 조건과 통과 기준

<!-- source-cell:K1353 -->
검증 \[13\]의 입력/원소별 기준 (C13): AUTO의 QSPI 실패 후 DSPI<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: 각 건마다 공개 NVM을 새로 준비하고 추적값/오류를 0으로 초기화한다. out의 바이트\[0..31\] 전부를 0xA6으로 채운다. speed=0, fail\_mask=2: 두 번째 NVM 읽기만 -9. 변경된 기동정보의 CRC를 다시 계산한 뒤 tdc\_boot\_storage\_init(&amp;out)을 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 반환값<br>
사전 예상값: 0<br>
payload 인덱스: 1<br>
<!-- /source-cell:K1353 -->


<!-- source-cell:K1354 -->
의미/단위: 출력 32바이트 일치 (0=불일치, 1=일치)<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
의미/단위: NVMReInitOptions 호출 횟수 (회)<br>
사전 예상값: 2<br>
반환 기대가 0이면 out은 입력 기동정보 32바이트와 같아야 한다. 실패 기대이면 32바이트 모두 0xA6을 유지해야 한다. 모든 C7~C18에서 모의 코어 기동 횟수는 0이어야 한다.<br>
<!-- /source-cell:K1354 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1353 -->
검증 \[13\]: AUTO의 QSPI 실패 후 DSPI<br>
출력\[0\] 반환값 = 0<br>
출력\[1\] 출력 32바이트 일치 (0=불일치, 1=일치) = 1<br>
출력\[2\] NVMReInitOptions 호출 횟수 (회) = 2<br>
<!-- /source-cell:L1353 -->


### 비교 20

#### 입력 조건과 통과 기준

<!-- source-cell:K1355 -->
검증 \[14\]의 입력/원소별 기준 (C14): AUTO의 QSPI/DSPI 실패 후 기본값<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: 각 건마다 공개 NVM을 새로 준비하고 추적값/오류를 0으로 초기화한다. out의 바이트\[0..31\] 전부를 0xA6으로 채운다. speed=0, fail\_mask=6: 두 번째/세 번째 NVM 읽기를 -9로 설정. 변경된 기동정보의 CRC를 다시 계산한 뒤 tdc\_boot\_storage\_init(&amp;out)을 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 반환값<br>
사전 예상값: 0<br>
payload 인덱스: 1<br>
<!-- /source-cell:K1355 -->


<!-- source-cell:K1356 -->
의미/단위: 출력 32바이트 일치 (0=불일치, 1=일치)<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
의미/단위: NVMReInitOptions 호출 횟수 (회)<br>
사전 예상값: 3<br>
반환 기대가 0이면 out은 입력 기동정보 32바이트와 같아야 한다. 실패 기대이면 32바이트 모두 0xA6을 유지해야 한다. 모든 C7~C18에서 모의 코어 기동 횟수는 0이어야 한다.<br>
<!-- /source-cell:K1356 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1355 -->
검증 \[14\]: AUTO의 QSPI/DSPI 실패 후 기본값<br>
출력\[0\] 반환값 = 0<br>
출력\[1\] 출력 32바이트 일치 (0=불일치, 1=일치) = 1<br>
출력\[2\] NVMReInitOptions 호출 횟수 (회) = 3<br>
<!-- /source-cell:L1355 -->


### 비교 21

#### 입력 조건과 통과 기준

<!-- source-cell:K1357 -->
검증 \[15\]의 입력/원소별 기준 (C15): 명시 DSPI 재읽기 실패<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: 각 건마다 공개 NVM을 새로 준비하고 추적값/오류를 0으로 초기화한다. out의 바이트\[0..31\] 전부를 0xA6으로 채운다. speed=2, fail\_mask=2. 변경된 기동정보의 CRC를 다시 계산한 뒤 tdc\_boot\_storage\_init(&amp;out)을 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 반환값<br>
사전 예상값: -9 (0xFFFFFFF7)<br>
payload 인덱스: 1<br>
<!-- /source-cell:K1357 -->


<!-- source-cell:K1358 -->
의미/단위: 출력 32바이트 일치 (0=불일치, 1=일치)<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
의미/단위: NVMReInitOptions 호출 횟수 (회)<br>
사전 예상값: 1<br>
반환 기대가 0이면 out은 입력 기동정보 32바이트와 같아야 한다. 실패 기대이면 32바이트 모두 0xA6을 유지해야 한다. 모든 C7~C18에서 모의 코어 기동 횟수는 0이어야 한다.<br>
<!-- /source-cell:K1358 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1357 -->
검증 \[15\]: 명시 DSPI 재읽기 실패<br>
출력\[0\] 반환값 = -9 (0xFFFFFFF7)<br>
출력\[1\] 출력 32바이트 일치 (0=불일치, 1=일치) = 1<br>
출력\[2\] NVMReInitOptions 호출 횟수 (회) = 1<br>
<!-- /source-cell:L1357 -->


### 비교 22

#### 입력 조건과 통과 기준

<!-- source-cell:K1359 -->
검증 \[16\]의 입력/원소별 기준 (C16): 명시 QSPI 재읽기 실패<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: 각 건마다 공개 NVM을 새로 준비하고 추적값/오류를 0으로 초기화한다. out의 바이트\[0..31\] 전부를 0xA6으로 채운다. speed=3, fail\_mask=2. 변경된 기동정보의 CRC를 다시 계산한 뒤 tdc\_boot\_storage\_init(&amp;out)을 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 반환값<br>
사전 예상값: -9 (0xFFFFFFF7)<br>
payload 인덱스: 1<br>
<!-- /source-cell:K1359 -->


<!-- source-cell:K1360 -->
의미/단위: 출력 32바이트 일치 (0=불일치, 1=일치)<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
의미/단위: NVMReInitOptions 호출 횟수 (회)<br>
사전 예상값: 1<br>
반환 기대가 0이면 out은 입력 기동정보 32바이트와 같아야 한다. 실패 기대이면 32바이트 모두 0xA6을 유지해야 한다. 모든 C7~C18에서 모의 코어 기동 횟수는 0이어야 한다.<br>
<!-- /source-cell:K1360 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1359 -->
검증 \[16\]: 명시 QSPI 재읽기 실패<br>
출력\[0\] 반환값 = -9 (0xFFFFFFF7)<br>
출력\[1\] 출력 32바이트 일치 (0=불일치, 1=일치) = 1<br>
출력\[2\] NVMReInitOptions 호출 횟수 (회) = 1<br>
<!-- /source-cell:L1359 -->


### 비교 23

#### 입력 조건과 통과 기준

<!-- source-cell:K1361 -->
검증 \[17\]의 입력/원소별 기준 (C17): 제조 표 읽기 실패 전파와 출력 보존<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: 각 건마다 공개 NVM을 새로 준비하고 추적값/오류를 0으로 초기화한다. out의 바이트\[0..31\] 전부를 0xA6으로 채운다. speed=1, fail\_mask=2: 첫 기동정보 읽기는 성공하고 다음 제조 표 읽기는 -9. 변경된 기동정보의 CRC를 다시 계산한 뒤 tdc\_boot\_storage\_init(&amp;out)을 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 반환값<br>
사전 예상값: -9 (0xFFFFFFF7)<br>
payload 인덱스: 1<br>
의미/단위: 출력 32바이트 일치 (0=불일치, 1=일치)<br>
<!-- /source-cell:K1361 -->


<!-- source-cell:K1362 -->
사전 예상값: 1<br>
payload 인덱스: 2<br>
의미/단위: NVMReInitOptions 호출 횟수 (회)<br>
사전 예상값: 0<br>
반환 기대가 0이면 out은 입력 기동정보 32바이트와 같아야 한다. 실패 기대이면 32바이트 모두 0xA6을 유지해야 한다. 모든 C7~C18에서 모의 코어 기동 횟수는 0이어야 한다.<br>
<!-- /source-cell:K1362 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1361 -->
검증 \[17\]: 제조 표 읽기 실패 전파와 출력 보존<br>
출력\[0\] 반환값 = -9<br>
출력\[1\] 출력 32바이트 일치 (0=불일치, 1=일치) = 1<br>
출력\[2\] NVMReInitOptions 호출 횟수 (회) = 0<br>
<!-- /source-cell:L1361 -->


### 비교 24

#### 입력 조건과 통과 기준

<!-- source-cell:K1363 -->
검증 \[18\]의 입력/원소별 기준 (C18): 오류 후 정상 회복<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: 각 건마다 공개 NVM을 새로 준비하고 추적값/오류를 0으로 초기화한다. out의 바이트\[0..31\] 전부를 0xA6으로 채운다. speed=1, fail\_mask=0, 모든 오류 주입=0. 변경된 기동정보의 CRC를 다시 계산한 뒤 tdc\_boot\_storage\_init(&amp;out)을 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 반환값<br>
사전 예상값: 0<br>
payload 인덱스: 1<br>
<!-- /source-cell:K1363 -->


<!-- source-cell:K1364 -->
의미/단위: 출력 32바이트 일치 (0=불일치, 1=일치)<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
의미/단위: NVMReInitOptions 호출 횟수 (회)<br>
사전 예상값: 0<br>
반환 기대가 0이면 out은 입력 기동정보 32바이트와 같아야 한다. 실패 기대이면 32바이트 모두 0xA6을 유지해야 한다. 모든 C7~C18에서 모의 코어 기동 횟수는 0이어야 한다.<br>
<!-- /source-cell:K1364 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1363 -->
검증 \[18\]: 오류 후 정상 회복<br>
출력\[0\] 반환값 = 0<br>
출력\[1\] 출력 32바이트 일치 (0=불일치, 1=일치) = 1<br>
출력\[2\] NVMReInitOptions 호출 횟수 (회) = 0<br>
<!-- /source-cell:L1363 -->


## 보고서 판정

<!-- source-cell:M1329 -->
통과<br>
<!-- /source-cell:M1329 -->
