# BOOT-008 기동 정보와 제조 정보 적재

시험 ID: `SW-FW-UnitTest-BOOT-ID-8`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 1365~1390행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E1365 -->
장치와 이미지에 맞는 기동 설정을 읽는다.<br>
<!-- /source-cell:E1365 -->


## 시험 방법

<!-- source-cell:F1365 -->
A<br>
<!-- /source-cell:F1365 -->


## 상세 설계 유닛

<!-- source-cell:G1365 -->
SU-ID-BOOT-008<br>
(기동 정보와 제조 정보 적재)<br>
<!-- /source-cell:G1365 -->


## 시험 준비와 입력

<!-- source-cell:H1365 -->
- 시험 기동/제조 정보 구조에 필드별 구분 값을 준비하고 읽기 대상/구조 크기를 분석한다.<br>
<!-- /source-cell:H1365 -->


## 가정 및 제한 조건

<!-- source-cell:I1365 -->
코드 분석으로 판정한다. 실제 핀 파형, 전원, 처리 시간 및 전극 전류의 실측과 구분한다.<br>
<!-- /source-cell:I1365 -->


## 시험 절차

<!-- source-cell:J1365 -->
- 준비한 각 입력과 초기 상태에 대해 조건 분기, 호출 순서, 인자, 반환값 및 상태 변경을 코드에서 확인한다. 아래 예상 결과와 대조하고 검토한 조건 및 근거를 기록한다.<br>
수집: 준비된 BOOT 그룹(ut boot 1) 실행 후 UT-BOOT-008의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J1365 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K1365 -->
판정 범위<br>
- 각 저장 위치/크기는 해당 구조와 같고 필드가 올바른 적재 설정에 전달된다. 실제 키/제조 고유값은 로그에 남기지 않는다.<br>
<!-- /source-cell:K1365 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1365 -->
검증 결과<br>
공개 기동정보 읽기, NVM offset=512바이트 / 반환값=0; 구조체 크기=32바이트; 읽기 크기=512바이트; boot\_addr=0x12345678<br>
공개 기동정보의 제조 표 설정과 제조 표 적재 / boot\_manu\_off=1024바이트; boot\_manu\_len=64워드(256바이트); 제조 표 Reserved\[0\]=0x11223344<br>
<!-- /source-cell:L1365 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K1366 -->
조건 \[1\]<br>
입력/조건 \[1\]: 공개 기동정보 읽기, NVM offset=512바이트<br>
예상 결과: 반환값=0; 구조체 크기=32바이트; 읽기 크기=512바이트; boot\_addr=0x12345678<br>
<!-- /source-cell:K1366 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1366 -->
검증 \[1\]<br>
공개 기동정보 읽기, NVM offset=512바이트 / 반환값=0; 구조체 크기=32바이트; 읽기 크기=512바이트; boot\_addr=0x12345678<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1366 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K1367 -->
조건 \[2\]<br>
입력/조건 \[2\]: 공개 기동정보의 제조 표 설정과 제조 표 적재<br>
예상 결과: boot\_manu\_off=1024바이트; boot\_manu\_len=64워드(256바이트); 제조 표 Reserved\[0\]=0x11223344<br>
<!-- /source-cell:K1367 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1367 -->
검증 \[2\]<br>
공개 기동정보의 제조 표 설정과 제조 표 적재 / boot\_manu\_off=1024바이트; boot\_manu\_len=64워드(256바이트); 제조 표 Reserved\[0\]=0x11223344<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1367 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K1368 -->
조건 \[3\]<br>
입력/조건 \[3\]: 공개 기동정보의 파일과 저장 매체 설정<br>
예상 결과: boot\_app\_load=A; boot\_app\_ext=FEZ; boot\_media\_id=0; boot\_speed=1(SSPI); boot\_sec=0<br>
<!-- /source-cell:K1368 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1368 -->
검증 \[3\]<br>
공개 기동정보의 파일과 저장 매체 설정 / boot\_app\_load=A; boot\_app\_ext=FEZ; boot\_media\_id=0; boot\_speed=1(SSPI); boot\_sec=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1368 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K1369 -->
조건 \[4\]<br>
입력/조건 \[4\]: 기동정보 CRC 손상/출력 포인터 NULL/읽기 오류 -7<br>
예상 결과: 반환값=-1/-1/-7<br>
<!-- /source-cell:K1369 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1369 -->
검증 \[4\]<br>
기동정보 CRC 손상/출력 포인터 NULL/읽기 오류 -7 / 반환값=-1/-1/-7<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1369 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K1370 -->
조건 \[5\]<br>
입력/조건 \[5\]: 읽기 오류와 CRC 손상을 해제한 뒤 재호출<br>
예상 결과: 반환값=0; 출력 512바이트=앞 32바이트의 기동정보와 뒤 480바이트의 0<br>
<!-- /source-cell:K1370 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1370 -->
검증 \[5\]<br>
읽기 오류와 CRC 손상을 해제한 뒤 재호출 / 반환값=0; 출력 512바이트=앞 32바이트의 기동정보와 뒤 480바이트의 0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1370 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K1371 -->
조건 \[6\]<br>
입력/조건 \[6\]: 로그에 기록하는 기동/제조 정보<br>
예상 결과: 기록 대상=공개 시험 필드; 실제 제품 키/제조 고유값=기록 없음<br>
<!-- /source-cell:K1371 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1371 -->
검증 \[6\]<br>
로그에 기록하는 기동/제조 정보 / 기록 대상=공개 시험 필드; 실제 제품 키/제조 고유값=기록 없음<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1371 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K1372 -->
검증 \[1\]의 입력/원소별 기준 (C1): PC 기동정보 정상 읽기<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: 공개 NVM과 0으로 채운 uint32\_t data\[128\]를 준비하여 bootloader\_read\_nvm\_boot\_info(data)를 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 함수 반환값 (정수)<br>
사전 예상값: 0<br>
<!-- /source-cell:K1372 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1372 -->
검증 \[1\]: 기동정보 정상 읽기<br>
출력\[0\] 함수 반환값 (정수) = 0<br>
<!-- /source-cell:L1372 -->


### 비교 9

#### 입력 조건과 통과 기준

<!-- source-cell:K1373 -->
검증 \[2\]의 입력/원소별 기준 (C2): PC 구조체 크기와 필드<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: C1의 결과를 packed 기동정보로 읽는다.<br>
payload 인덱스: 0<br>
의미/단위: 구조체 크기 (byte)<br>
사전 예상값: 32<br>
payload 인덱스: 1<br>
의미/단위: boot\_addr (CFX 주소값)<br>
사전 예상값: 305419896 (0x12345678)<br>
payload 인덱스: 2<br>
의미/단위: boot\_manu\_off (byte)<br>
사전 예상값: 1024 (0x00000400)<br>
payload 인덱스: 3<br>
의미/단위: boot\_manu\_len (32비트 word)<br>
사전 예상값: 64<br>
<!-- /source-cell:K1373 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1373 -->
검증 \[2\]: 구조체 크기와 필드<br>
출력\[0\] 구조체 크기 (byte) = 32<br>
출력\[1\] boot\_addr (CFX 주소값) = 305419896 (0x12345678)<br>
출력\[2\] boot\_manu\_off (byte) = 1024 (0x00000400)<br>
출력\[3\] boot\_manu\_len (32비트 word) = 64<br>
<!-- /source-cell:L1373 -->


### 비교 10

#### 입력 조건과 통과 기준

<!-- source-cell:K1374 -->
검증 \[3\]의 입력/원소별 기준 (C3): PC 기동정보 CRC 손상<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: NVM 바이트\[512\]를 XOR 1로 바꾸고 같은 읽기를 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 함수 반환값 (정수)<br>
사전 예상값: -1<br>
<!-- /source-cell:K1374 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1374 -->
검증 \[3\]: 기동정보 CRC 손상<br>
출력\[0\] 함수 반환값 (정수) = -1<br>
<!-- /source-cell:L1374 -->


### 비교 11

#### 입력 조건과 통과 기준

<!-- source-cell:K1375 -->
검증 \[4\]의 입력/원소별 기준 (C4): PC NULL 출력<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: bootloader\_read\_nvm\_boot\_info(NULL)을 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 함수 반환값 (정수)<br>
사전 예상값: -1<br>
<!-- /source-cell:K1375 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1375 -->
검증 \[4\]: NULL 출력<br>
출력\[0\] 함수 반환값 (정수) = -1<br>
<!-- /source-cell:L1375 -->


### 비교 12

#### 입력 조건과 통과 기준

<!-- source-cell:K1376 -->
검증 \[5\]의 입력/원소별 기준 (C5): PC 제조 표 적재<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: 공개 NVM을 복구하고 bootloader\_load\_manu\_table(1024)을 호출한다. trim 함수는 PC 모의 경계다.<br>
payload 인덱스: 0<br>
의미/단위: 함수 반환값 (정수)<br>
사전 예상값: 0<br>
<!-- /source-cell:K1376 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1376 -->
검증 \[5\]: 제조 표 적재<br>
출력\[0\] 함수 반환값 (정수) = 0<br>
<!-- /source-cell:L1376 -->


### 비교 13

#### 입력 조건과 통과 기준

<!-- source-cell:K1377 -->
검증 \[6\]의 입력/원소별 기준 (C6): PC 제조 예약 워드 전달<br>
시험 입력 (모의 I/O/임시 파일)<br>
초기화/입력/동작: C5 후 모의 제조 표 Reserved\[0\]을 읽는다.<br>
payload 인덱스: 0<br>
의미/단위: Reserved\[0\] (uint32 bit pattern)<br>
사전 예상값: 287454020 (0x11223344)<br>
<!-- /source-cell:K1377 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1377 -->
검증 \[6\]: 제조 예약 워드 전달<br>
출력\[0\] Reserved\[0\] (uint32 bit pattern) = 287454020 (0x11223344)<br>
<!-- /source-cell:L1377 -->


### 비교 14

#### 입력 조건과 통과 기준

<!-- source-cell:K1378 -->
검증 \[101\]의 입력/원소별 기준 (C101): RAM 512바이트 읽기<br>
초기화/입력/동작: RAM data\[0..511\]를 0으로 초기화하고 앞 32바이트에 기동정보를 놓는다. out\[0..127\]=0, reads=0에서 실제 읽기 함수를 호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 반환값<br>
사전 예상값: 0<br>
payload 인덱스: 1<br>
의미/단위: 구조체 크기 (byte)<br>
사전 예상값: 32<br>
payload 인덱스: 2<br>
의미/단위: boot\_addr (CFX 주소값)<br>
사전 예상값: 305419896 (0x12345678)<br>
<!-- /source-cell:K1378 -->


<!-- source-cell:K1379 -->
payload 인덱스: 3<br>
의미/단위: boot\_manu\_off (byte)<br>
사전 예상값: 1024 (0x00000400)<br>
payload 인덱스: 4<br>
의미/단위: boot\_manu\_len (word)<br>
사전 예상값: 64<br>
payload 인덱스: 5<br>
의미/단위: RAM 읽기 횟수 (회)<br>
사전 예상값: 1<br>
<!-- /source-cell:K1379 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1378 -->
검증 \[101\]: RAM 512바이트 읽기<br>
출력\[0\] 반환값 = 0<br>
출력\[1\] 구조체 크기 (byte) = 32<br>
출력\[2\] boot\_addr (CFX 주소값) = 305419896 (0x12345678)<br>
출력\[3\] boot\_manu\_off (byte) = 1024 (0x00000400)<br>
출력\[4\] boot\_manu\_len (word) = 64<br>
출력\[5\] RAM 읽기 횟수 (회) = 1<br>
<!-- /source-cell:L1378 -->


### 비교 15

#### 입력 조건과 통과 기준

<!-- source-cell:K1380 -->
검증 \[102\]의 입력/원소별 기준 (C102): RAM CRC 손상<br>
초기화/입력/동작: C101 뒤 ram.data\[0\] ^= 1로 변경하고 재호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 함수 반환값 (정수)<br>
사전 예상값: -1<br>
<!-- /source-cell:K1380 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1380 -->
검증 \[102\]: RAM CRC 손상<br>
출력\[0\] 함수 반환값 (정수) = -1<br>
<!-- /source-cell:L1380 -->


### 비교 16

#### 입력 조건과 통과 기준

<!-- source-cell:K1381 -->
검증 \[103\]의 입력/원소별 기준 (C103): RAM 읽기 오류<br>
초기화/입력/동작: C102 뒤 error=-7을 주입하고 재호출한다.<br>
payload 인덱스: 0<br>
의미/단위: 함수 반환값 (정수)<br>
사전 예상값: -7 (0xFFFFFFF9)<br>
<!-- /source-cell:K1381 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1381 -->
검증 \[103\]: RAM 읽기 오류<br>
출력\[0\] 함수 반환값 (정수) = -7 (0xFFFFFFF9)<br>
<!-- /source-cell:L1381 -->


### 비교 17

#### 입력 조건과 통과 기준

<!-- source-cell:K1382 -->
검증 \[104\]의 입력/원소별 기준 (C104): RAM NULL 출력<br>
초기화/입력/동작: C103 뒤 NULL 출력을 전달한다.<br>
payload 인덱스: 0<br>
의미/단위: 함수 반환값 (정수)<br>
사전 예상값: -1<br>
<!-- /source-cell:K1382 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1382 -->
검증 \[104\]: RAM NULL 출력<br>
출력\[0\] 함수 반환값 (정수) = -1<br>
<!-- /source-cell:L1382 -->


### 비교 18

#### 입력 조건과 통과 기준

<!-- source-cell:K1383 -->
검증 \[105\]의 입력/원소별 기준 (C105): NULL은 읽지 않음<br>
초기화/입력/동작: C101~C104 뒤 누적 reads를 읽는다.<br>
payload 인덱스: 0<br>
의미/단위: RAM 읽기 횟수 (회)<br>
사전 예상값: 3<br>
<!-- /source-cell:K1383 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1383 -->
검증 \[105\]: NULL은 읽지 않음<br>
출력\[0\] RAM 읽기 횟수 (회) = 3<br>
<!-- /source-cell:L1383 -->


### 비교 19

#### 입력 조건과 통과 기준

<!-- source-cell:K1384 -->
검증 \[106\]의 입력/원소별 기준 (C106): RAM 오류 후 전체 복구<br>
초기화/입력/동작: error=0으로 해제하고 ram.data\[0\]을 다시 XOR 1하여 복구한다. 읽기 함수를 호출하고 out 전체 512바이트를 RAM 입력과 비교한다.<br>
payload 인덱스: 0<br>
의미/단위: 반환값<br>
사전 예상값: 0<br>
payload 인덱스: 1<br>
의미/단위: 512바이트 전체 일치 (0=다름, 1=같음)<br>
사전 예상값: 1<br>
<!-- /source-cell:K1384 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1384 -->
검증 \[106\]: RAM 오류 후 전체 복구<br>
출력\[0\] 반환값 = 0<br>
출력\[1\] 512바이트 전체 일치 (0=다름, 1=같음) = 1<br>
<!-- /source-cell:L1384 -->


### 비교 20

#### 입력 조건과 통과 기준

<!-- source-cell:K1385 -->
검증 \[101\]의 RTT 출력 (C101)<br>
입력/조건: RAM data\[0..511\]를 0으로 초기화하고 앞 32바이트에 기동정보를 놓는다. out\[0..127\]=0, reads=0에서 실제 읽기 함수를 호출한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-BOOT-008] C101 A[0:5]=0,32,305419896,1024,64,1
[UT-BOOT-008] C101 PASS N=6 F=0
```
<!-- /source-cell:K1385 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1385 -->

```text
[UT-BOOT-008] C101 A[0:5]=0,32,305419896,1024,64,1
[UT-BOOT-008] C101 PASS N=6 F=0
```
<!-- /source-cell:L1385 -->


### 비교 21

#### 입력 조건과 통과 기준

<!-- source-cell:K1386 -->
검증 \[102\]의 RTT 출력 (C102)<br>
입력/조건: C101 뒤 ram.data\[0\] ^= 1로 변경하고 재호출한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-BOOT-008] C102 A[0:0]=-1
[UT-BOOT-008] C102 PASS N=1 F=0
```
<!-- /source-cell:K1386 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1386 -->

```text
[UT-BOOT-008] C102 A[0:0]=-1
[UT-BOOT-008] C102 PASS N=1 F=0
```
<!-- /source-cell:L1386 -->


### 비교 22

#### 입력 조건과 통과 기준

<!-- source-cell:K1387 -->
검증 \[103\]의 RTT 출력 (C103)<br>
입력/조건: C102 뒤 error=-7을 주입하고 재호출한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-BOOT-008] C103 A[0:0]=-7
[UT-BOOT-008] C103 PASS N=1 F=0
```
<!-- /source-cell:K1387 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1387 -->

```text
[UT-BOOT-008] C103 A[0:0]=-7
[UT-BOOT-008] C103 PASS N=1 F=0
```
<!-- /source-cell:L1387 -->


### 비교 23

#### 입력 조건과 통과 기준

<!-- source-cell:K1388 -->
검증 \[104\]의 RTT 출력 (C104)<br>
입력/조건: C103 뒤 NULL 출력을 전달한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-BOOT-008] C104 A[0:0]=-1
[UT-BOOT-008] C104 PASS N=1 F=0
```
<!-- /source-cell:K1388 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1388 -->

```text
[UT-BOOT-008] C104 A[0:0]=-1
[UT-BOOT-008] C104 PASS N=1 F=0
```
<!-- /source-cell:L1388 -->


### 비교 24

#### 입력 조건과 통과 기준

<!-- source-cell:K1389 -->
검증 \[105\]의 RTT 출력 (C105)<br>
입력/조건: C101~C104 뒤 누적 reads를 읽는다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-BOOT-008] C105 A[0:0]=3
[UT-BOOT-008] C105 PASS N=1 F=0
```
<!-- /source-cell:K1389 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1389 -->

```text
[UT-BOOT-008] C105 A[0:0]=3
[UT-BOOT-008] C105 PASS N=1 F=0
```
<!-- /source-cell:L1389 -->


### 비교 25

#### 입력 조건과 통과 기준

<!-- source-cell:K1390 -->
검증 \[106\]의 RTT 출력 (C106)<br>
입력/조건: error=0으로 해제하고 ram.data\[0\]을 다시 XOR 1하여 복구한다. 읽기 함수를 호출하고 out 전체 512바이트를 RAM 입력과 비교한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-BOOT-008] C106 A[0:1]=0,1
[UT-BOOT-008] C106 PASS N=2 F=0
```
<!-- /source-cell:K1390 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1390 -->

```text
[UT-BOOT-008] C106 A[0:1]=0,1
[UT-BOOT-008] C106 PASS N=2 F=0
```
<!-- /source-cell:L1390 -->


## 보고서 판정

<!-- source-cell:M1365 -->
통과<br>
<!-- /source-cell:M1365 -->
