# CFX-001 인터럽트와 반복 실행 제어

시험 ID: `SW-FW-UnitTest-CFX-ID-1`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 30~34행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E30 -->
주변장치가 준비되기 전에 처리를 시작하거나 같은 완료 이벤트를 중복 처리하지 않도록 실행 시점을 관리한다.<br>
<!-- /source-cell:E30 -->


## 시험 방법

<!-- source-cell:F30 -->
A<br>
<!-- /source-cell:F30 -->


## 상세 설계 유닛

<!-- source-cell:G30 -->
SU-ID-CFX-001<br>
(인터럽트와 반복 실행 제어)<br>
<!-- /source-cell:G30 -->


## 시험 준비와 입력

<!-- source-cell:H30 -->
- CFX 실행 허용 플래그(is\_enabled\_CFX\_iteration)를 0(금지)과 1(허용)로 나누어 검토한다.<br>
- 오디오 블록 수집 완료, HEAR 연산 완료 및 PCM 전송 준비 플래그를 각각 0(미완료)과 1(완료)로 설정한 조건을 독립적으로 검토한다.<br>
<!-- /source-cell:H30 -->


## 가정 및 제한 조건

<!-- source-cell:I30 -->
코드 분석으로 판정한다. 실제 핀 파형, 전원, 처리 시간 및 전극 전류의 실측과 구분한다.<br>
<!-- /source-cell:I30 -->


## 시험 절차

<!-- source-cell:J30 -->
- 준비한 각 입력과 초기 상태에 대해 조건 분기, 호출 순서, 인자, 반환값 및 상태 변경을 코드에서 확인한다. 아래 예상 결과와 대조하고 검토한 조건 및 근거를 기록한다.<br>
<!-- /source-cell:J30 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K30 -->
판정 범위<br>
- 실행 허용 플래그가 0이면 정상 처리를 호출하지 않는다. 1이면 준비된 이벤트만 한 번 처리한다. 처리한 완료 플래그는 0으로 해제하고, 처리하지 않은 이벤트의 플래그는 유지한다.<br>
<!-- /source-cell:K30 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L30 -->
검증 결과<br>
실행 허용 플래그=0(금지) / 정상 처리 호출=없음; 준비 이벤트 처리=없음<br>
실행 허용=1, pcm\_out/mic0/mic1/dac1=모두 1 / 오디오 블록 처리=1회; 처리 후 pcm\_out/mic0/mic1/dac1=모두 0<br>
<!-- /source-cell:L30 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K31 -->
조건 \[1\]<br>
입력/조건 \[1\]: 실행 허용 플래그=0(금지)<br>
예상 결과: 정상 처리 호출=없음; 준비 이벤트 처리=없음<br>
<!-- /source-cell:K31 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L31 -->
검증 \[1\]<br>
실행 허용 플래그=0(금지) / 정상 처리 호출=없음; 준비 이벤트 처리=없음<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L31 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K32 -->
조건 \[2\]<br>
입력/조건 \[2\]: 실행 허용=1, pcm\_out/mic0/mic1/dac1=모두 1<br>
예상 결과: 오디오 블록 처리=1회; 처리 후 pcm\_out/mic0/mic1/dac1=모두 0<br>
<!-- /source-cell:K32 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L32 -->
검증 \[2\]<br>
실행 허용=1, pcm\_out/mic0/mic1/dac1=모두 1 / 오디오 블록 처리=1회; 처리 후 pcm\_out/mic0/mic1/dac1=모두 0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L32 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K33 -->
조건 \[3\]<br>
입력/조건 \[3\]: 실행 허용=1, 오디오 준비 플래그 중 하나 이상=0<br>
예상 결과: 오디오 블록 처리=없음; 미소비 오디오 플래그=기존 0/1 유지<br>
<!-- /source-cell:K33 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L33 -->
검증 \[3\]<br>
실행 허용=1, 오디오 준비 플래그 중 하나 이상=0 / 오디오 블록 처리=없음; 미소비 오디오 플래그=기존 0/1 유지<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L33 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K34 -->
조건 \[4\]<br>
입력/조건 \[4\]: 오디오 블록 미준비, HEAR 완료 플래그=1<br>
예상 결과: HEAR 후속 처리=1회; 소비한 완료 플래그=0; 미소비 이벤트 플래그=기존 값 유지<br>
<!-- /source-cell:K34 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L34 -->
검증 \[4\]<br>
오디오 블록 미준비, HEAR 완료 플래그=1 / HEAR 후속 처리=1회; 소비한 완료 플래그=0; 미소비 이벤트 플래그=기존 값 유지<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L34 -->


## 보고서 판정

<!-- source-cell:M30 -->
통과<br>
<!-- /source-cell:M30 -->
