# CFX-002 HEAR 실행 준비

시험 ID: `SW-FW-UnitTest-CFX-ID-2`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 35~38행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E35 -->
가속기 연산을 호출하기 전에 실행 상태와 함수체인 구성을 준비한다.<br>
<!-- /source-cell:E35 -->


## 시험 방법

<!-- source-cell:F35 -->
A<br>
<!-- /source-cell:F35 -->


## 상세 설계 유닛

<!-- source-cell:G35 -->
SU-ID-CFX-002<br>
(HEAR 실행 준비)<br>
<!-- /source-cell:G35 -->


## 시험 준비와 입력

<!-- source-cell:H35 -->
- 정지/리셋 상태에서 초기화 순서를 기록한다. CMD 0 과 CMD 1 을 별도로 요청한다.<br>
<!-- /source-cell:H35 -->


## 가정 및 제한 조건

<!-- source-cell:I35 -->
코드 분석으로 판정한다. 실제 핀 파형, 전원, 처리 시간 및 전극 전류의 실측과 구분한다.<br>
<!-- /source-cell:I35 -->


## 시험 절차

<!-- source-cell:J35 -->
- 준비한 각 입력과 초기 상태에 대해 조건 분기, 호출 순서, 인자, 반환값 및 상태 변경을 코드에서 확인한다. 아래 예상 결과와 대조하고 검토한 조건 및 근거를 기록한다.<br>
<!-- /source-cell:J35 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K35 -->
판정 범위<br>
- 정지/리셋과 체인 설정이 실행 허용보다 먼저다. CMD 0 완료는 이벤트 0, CMD 1 완료는 이벤트 1 이고 두 이벤트를 혼용하지 않는다.<br>
<!-- /source-cell:K35 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L35 -->
검증 결과<br>
HEAR 정지/리셋 상태에서 초기화 / 처리 순서=PAUSE→RESET→NOP 2회→인터럽트 구성→체인 허용→우선순위 설정→START<br>
CMD 0 요청 / 연산 순서=16표본 절대값→최댓값→Event 0; 최종 ABS\[0\]=최댓값; 완료 이벤트=0<br>
<!-- /source-cell:L35 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K36 -->
조건 \[1\]<br>
입력/조건 \[1\]: HEAR 정지/리셋 상태에서 초기화<br>
예상 결과: 처리 순서=PAUSE→RESET→NOP 2회→인터럽트 구성→체인 허용→우선순위 설정→START<br>
<!-- /source-cell:K36 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L36 -->
검증 \[1\]<br>
HEAR 정지/리셋 상태에서 초기화 / 처리 순서=PAUSE→RESET→NOP 2회→인터럽트 구성→체인 허용→우선순위 설정→START<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L36 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K37 -->
조건 \[2\]<br>
입력/조건 \[2\]: CMD 0 요청<br>
예상 결과: 연산 순서=16표본 절대값→최댓값→Event 0; 최종 ABS\[0\]=최댓값; 완료 이벤트=0<br>
<!-- /source-cell:K37 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L37 -->
검증 \[2\]<br>
CMD 0 요청 / 연산 순서=16표본 절대값→최댓값→Event 0; 최종 ABS\[0\]=최댓값; 완료 이벤트=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L37 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K38 -->
조건 \[3\]<br>
입력/조건 \[3\]: CMD 1 요청<br>
예상 결과: 연산 순서=512점 창 적용 FFT→256개 크기→Event 1; 완료 이벤트=1<br>
<!-- /source-cell:K38 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L38 -->
검증 \[3\]<br>
CMD 1 요청 / 연산 순서=512점 창 적용 FFT→256개 크기→Event 1; 완료 이벤트=1<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L38 -->


## 보고서 판정

<!-- source-cell:M35 -->
통과<br>
<!-- /source-cell:M35 -->
