# CFX-004 PCM 인터페이스 초기화

시험 ID: `SW-FW-UnitTest-CFX-ID-4`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 43~46행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E43 -->
CFX에서 만든 자극 비트 스트림을 FPGA로 전달할 하드웨어 경로를 준비한다.<br>
<!-- /source-cell:E43 -->


## 시험 방법

<!-- source-cell:F43 -->
A<br>
<!-- /source-cell:F43 -->


## 상세 설계 유닛

<!-- source-cell:G43 -->
SU-ID-CFX-004<br>
(PCM 인터페이스 초기화)<br>
<!-- /source-cell:G43 -->


## 시험 준비와 입력

<!-- source-cell:H43 -->
- PCM 출력 비활성에서 초기화→DIO 설정→활성화 호출을 기록한다.<br>
<!-- /source-cell:H43 -->


## 가정 및 제한 조건

<!-- source-cell:I43 -->
코드 분석으로 판정한다. 실제 핀 파형, 전원, 처리 시간 및 전극 전류의 실측과 구분한다.<br>
<!-- /source-cell:I43 -->


## 시험 절차

<!-- source-cell:J43 -->
- 준비한 각 입력과 초기 상태에 대해 조건 분기, 호출 순서, 인자, 반환값 및 상태 변경을 코드에서 확인한다. 아래 예상 결과와 대조하고 검토한 조건 및 근거를 기록한다.<br>
<!-- /source-cell:J43 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K43 -->
판정 범위<br>
- PCM용 클럭/프레임/데이터 핀 및 FIFO가 연결되고 활성화는 설정 후다. 마이크/I2S FIFO 주소를 PCM 출력으로 사용하지 않는다.<br>
<!-- /source-cell:K43 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L43 -->
검증 결과<br>
PCM 출력 비활성에서 초기화 후 활성화 / 호출 순서=RESET→오버런/언더런 상태 해제→MASTER 핀 설정→형식 설정→ENABLE<br>
PCM0 출력 핀과 형식 설정 / 클럭 설정 핀=DIO34(NC); 프레임=DIO5; 데이터 출력=DIO6; 역할=MASTER; 워드=20비트<br>
<!-- /source-cell:L43 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K44 -->
조건 \[1\]<br>
입력/조건 \[1\]: PCM 출력 비활성에서 초기화 후 활성화<br>
예상 결과: 호출 순서=RESET→오버런/언더런 상태 해제→MASTER 핀 설정→형식 설정→ENABLE<br>
<!-- /source-cell:K44 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L44 -->
검증 \[1\]<br>
PCM 출력 비활성에서 초기화 후 활성화 / 호출 순서=RESET→오버런/언더런 상태 해제→MASTER 핀 설정→형식 설정→ENABLE<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L44 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K45 -->
조건 \[2\]<br>
입력/조건 \[2\]: PCM0 출력 핀과 형식 설정<br>
예상 결과: 클럭 설정 핀=DIO34(NC); 프레임=DIO5; 데이터 출력=DIO6; 역할=MASTER; 워드=20비트<br>
<!-- /source-cell:K45 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L45 -->
검증 \[2\]<br>
PCM0 출력 핀과 형식 설정 / 클럭 설정 핀=DIO34(NC); 프레임=DIO5; 데이터 출력=DIO6; 역할=MASTER; 워드=20비트<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L45 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K46 -->
조건 \[3\]<br>
입력/조건 \[3\]: PCM 송신 FIFO 연결<br>
예상 결과: 출력 경로=PCM0/TX IOC 활성; RX IOC=비활성; 마이크/I2S FIFO의 PCM 출력 재사용=없음<br>
<!-- /source-cell:K46 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L46 -->
검증 \[3\]<br>
PCM 송신 FIFO 연결 / 출력 경로=PCM0/TX IOC 활성; RX IOC=비활성; 마이크/I2S FIFO의 PCM 출력 재사용=없음<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L46 -->


## 보고서 판정

<!-- source-cell:M43 -->
통과<br>
<!-- /source-cell:M43 -->
