# CFX-006 신호처리 초기 상태 설정

시험 ID: `SW-FW-UnitTest-CFX-ID-6`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 51~53행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E51 -->
직전 실행의 명령 상태와 연산 설정이 새 신호처리에 남지 않도록 한다.<br>
<!-- /source-cell:E51 -->


## 시험 방법

<!-- source-cell:F51 -->
A<br>
<!-- /source-cell:F51 -->


## 상세 설계 유닛

<!-- source-cell:G51 -->
SU-ID-CFX-006<br>
(신호처리 초기 상태 설정)<br>
<!-- /source-cell:G51 -->


## 시험 준비와 입력

<!-- source-cell:H51 -->
- PCM 명령 상태에 이전 실행 값을 넣은 상태에서 정상 초기화를 수행한다.<br>
<!-- /source-cell:H51 -->


## 가정 및 제한 조건

<!-- source-cell:I51 -->
코드 분석으로 판정한다. 실제 핀 파형, 전원, 처리 시간 및 전극 전류의 실측과 구분한다.<br>
<!-- /source-cell:I51 -->


## 시험 절차

<!-- source-cell:J51 -->
- 준비한 각 입력과 초기 상태에 대해 조건 분기, 호출 순서, 인자, 반환값 및 상태 변경을 코드에서 확인한다. 아래 예상 결과와 대조하고 검토한 조건 및 근거를 기록한다.<br>
<!-- /source-cell:J51 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K51 -->
판정 범위<br>
- 첫 오디오/PCM 처리 전에 명령 사용 상태가 초기값이 되고 포화 산술 설정이 적용된다.<br>
<!-- /source-cell:K51 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L51 -->
검증 결과<br>
포화 산술 사용=1. 첫 오디오/PCM 처리 전 명령 읽기 상태/인덱스/Reset\_PCM/preamble을 모두0으로 초기화했다.<br>
<!-- /source-cell:L51 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K52 -->
조건 \[1\]<br>
입력/조건 \[1\]: 첫 정상 처리 진입 전<br>
예상 결과: 포화 산술 설정=1(사용); 설정 시점=실행 허용 검사와 normal 호출 이전<br>
<!-- /source-cell:K52 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L52 -->
검증 \[1\]<br>
첫 정상 처리 진입 전 / 포화 산술 설정=1(사용); 설정 시점=실행 허용 검사와 normal 호출 이전<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L52 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K53 -->
조건 \[2\]<br>
입력/조건 \[2\]: 이전 reading=1, index=7, Reset\_PCM=1, preamble=1에서 초기화<br>
예상 결과: 명령 읽기 상태=0; 읽기 인덱스=0; 리셋 요청=0; 프리앰블 상태=0; 초기화 시점=첫 오디오/PCM 처리 이전<br>
<!-- /source-cell:K53 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L53 -->
검증 \[2\]<br>
이전 reading=1, index=7, Reset\_PCM=1, preamble=1에서 초기화 / 명령 읽기 상태=0; 읽기 인덱스=0; 리셋 요청=0; 프리앰블 상태=0; 초기화 시점=첫 오디오/PCM 처리 이전<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L53 -->


## 보고서 판정

<!-- source-cell:M51 -->
통과<br>
<!-- /source-cell:M51 -->
