# CFX-009 CFX 저전력 전환

시험 ID: `SW-FW-UnitTest-CFX-ID-9`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 64~66행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E64 -->
자극 데이터가 계속 송신되는 상태로 절전에 들어가지 않도록 출력과 입력을 정리한다.<br>
<!-- /source-cell:E64 -->


## 시험 방법

<!-- source-cell:F64 -->
A<br>
<!-- /source-cell:F64 -->


## 상세 설계 유닛

<!-- source-cell:G64 -->
SU-ID-CFX-009<br>
(CFX 저전력 전환)<br>
<!-- /source-cell:G64 -->


## 시험 준비와 입력

<!-- source-cell:H64 -->
- 오디오와 PCM 출력이 활성인 상태에서 저전력 진입 요청 플래그를 1(요청 있음)로 설정한 분기를 검토한다.<br>
<!-- /source-cell:H64 -->


## 가정 및 제한 조건

<!-- source-cell:I64 -->
코드 분석으로 판정한다. 실제 핀 파형, 전원, 처리 시간 및 전극 전류의 실측과 구분한다.<br>
<!-- /source-cell:I64 -->


## 시험 절차

<!-- source-cell:J64 -->
- 준비한 각 입력과 초기 상태에 대해 조건 분기, 호출 순서, 인자, 반환값 및 상태 변경을 코드에서 확인한다. 아래 예상 결과와 대조하고 검토한 조건 및 근거를 기록한다.<br>
<!-- /source-cell:J64 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K64 -->
판정 범위<br>
- PCM/오디오/I2S/DMIC/FIFO/HEAR 정리가 저전력 완료보다 먼저다. 처리한 저전력 요청은 해제되고 정상 처리 루프가 계속 출력하지 않는다.<br>
<!-- /source-cell:K64 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L64 -->
검증 결과<br>
저전력 진입 요청=1, 오디오/PCM 활성 / 정리 순서=PCM→출력/DAC→I2S→ADC→DMIC→IOC→FIFO→HEAR→핀→대기 인터럽트<br>
주변기능 정리 완료 후 / 저전력 요청=0; 대기 진입 표시=1; 정상 처리 루프의 계속 출력=없음<br>
<!-- /source-cell:L64 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K65 -->
조건 \[1\]<br>
입력/조건 \[1\]: 저전력 진입 요청=1, 오디오/PCM 활성<br>
예상 결과: 정리 순서=PCM→출력/DAC→I2S→ADC→DMIC→IOC→FIFO→HEAR→핀→대기 인터럽트<br>
<!-- /source-cell:K65 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L65 -->
검증 \[1\]<br>
저전력 진입 요청=1, 오디오/PCM 활성 / 정리 순서=PCM→출력/DAC→I2S→ADC→DMIC→IOC→FIFO→HEAR→핀→대기 인터럽트<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L65 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K66 -->
조건 \[2\]<br>
입력/조건 \[2\]: 주변기능 정리 완료 후<br>
예상 결과: 저전력 요청=0; 대기 진입 표시=1; 정상 처리 루프의 계속 출력=없음<br>
<!-- /source-cell:K66 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L66 -->
검증 \[2\]<br>
주변기능 정리 완료 후 / 저전력 요청=0; 대기 진입 표시=1; 정상 처리 루프의 계속 출력=없음<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L66 -->


## 보고서 판정

<!-- source-cell:M64 -->
통과<br>
<!-- /source-cell:M64 -->
