# CFX-010 내부기 연결 상태 반영

시험 ID: `SW-FW-UnitTest-CFX-ID-10`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 67~71행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E67 -->
내부기 연결 상태에 따라 신호처리와 PCM 출력 준비를 전환한다.<br>
<!-- /source-cell:E67 -->


## 시험 방법

<!-- source-cell:F67 -->
D<br>
<!-- /source-cell:F67 -->


## 상세 설계 유닛

<!-- source-cell:G67 -->
SU-ID-CFX-010<br>
(내부기 연결 상태 반영)<br>
<!-- /source-cell:G67 -->


## 시험 준비와 입력

<!-- source-cell:H67 -->
- 연결/미연결 상태를 차례로 공유하고 정상 전원 모드 처리 분기를 실행한다.<br>
<!-- /source-cell:H67 -->


## 가정 및 제한 조건

<!-- source-cell:I67 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다. CFX/HEAR 결과는 별도 버퍼에 보존한 뒤 CM3 RTT로 읽고 ISR에서 긴 로그를 출력하지 않는다.<br>
<!-- /source-cell:I67 -->


## 시험 절차

<!-- source-cell:J67 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 상태 변화, 반환 결과와 처리 순서를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CFX 그룹(ut cfx 1) 실행 후 UT-CFX-010의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J67 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K67 -->
판정 범위<br>
- 연결 시 연결 처리, 미연결 시 미연결 처리를 선택한다. 공유 연결 상태와 분기가 일치한다. 단순 플래그 관찰을 RF 연결 성공으로 판정하지 않는다.<br>
<!-- /source-cell:K67 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L67 -->
검증 결과<br>
내부기 연결 번호=0→1 / 현재 내부기 번호=1; 직전 내부기 번호=1; 사용자 설정 반영 알림=1; 선택 분기=연결<br>
내부기 연결 번호=1→0, 이전 AGC=999 / 현재 내부기 번호=0; 직전 내부기 번호=0; 사용자 설정 반영 알림=0; 이전 AGC=0; 연결 검사 카운터=-300; 선택 분기=미연결<br>
<!-- /source-cell:L67 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K68 -->
조건 \[1\]<br>
입력/조건 \[1\]: 내부기 연결 번호=0→1<br>
예상 결과: 현재 내부기 번호=1; 직전 내부기 번호=1; 사용자 설정 반영 알림=1; 선택 분기=연결<br>
<!-- /source-cell:K68 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L68 -->
검증 \[1\]<br>
내부기 연결 번호=0→1 / 현재 내부기 번호=1; 직전 내부기 번호=1; 사용자 설정 반영 알림=1; 선택 분기=연결<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L68 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K69 -->
조건 \[2\]<br>
입력/조건 \[2\]: 내부기 연결 번호=1→0, 이전 AGC=999<br>
예상 결과: 현재 내부기 번호=0; 직전 내부기 번호=0; 사용자 설정 반영 알림=0; 이전 AGC=0; 연결 검사 카운터=-300; 선택 분기=미연결<br>
<!-- /source-cell:K69 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L69 -->
검증 \[2\]<br>
내부기 연결 번호=1→0, 이전 AGC=999 / 현재 내부기 번호=0; 직전 내부기 번호=0; 사용자 설정 반영 알림=0; 이전 AGC=0; 연결 검사 카운터=-300; 선택 분기=미연결<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L69 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K70 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 맵 변경 요청과 CM3 계산 완료를 각각 0(요청 없음)으로 두고, 공유 오디오/자극 볼륨을 각각 직전 값과 같게 한다. isMappingProgramConneted=0(매핑 앱 미연결), m\_previous\_isd=0(내부기 없음), connected\_ISD\_num=1(내부기 1)로 두고 LB\_Normal\_PowerMode()를 호출한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-010] C1 A[0:2]=1,1,1
[UT-CFX-010] C1 PASS N=3 F=0
```
<!-- /source-cell:K70 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L70 -->

```text
[UT-CFX-010] C1 A[0:2]=1,1,1
[UT-CFX-010] C1 PASS N=3 F=0
```
<!-- /source-cell:L70 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K71 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: case 1 직후 connected\_ISD\_num=0(미연결), m\_prev\_agc\_10db\_gain\_Q8\_16=999로 설정하고 다시 호출한다. 사용자 설정 알림은 1=연결 번호 변경을 CFX가 확인함, 0=연결 해제를 확인함이다. 연결 검사 주기 상수는 300 ms이며 카운터는 그 음수 값에서 다시 시작한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-010] C2 A[0:4]=0,0,0,0,-300
[UT-CFX-010] C2 PASS N=5 F=0
```
<!-- /source-cell:K71 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L71 -->

```text
[UT-CFX-010] C2 A[0:4]=0,0,0,0,-300
[UT-CFX-010] C2 PASS N=5 F=0
```
<!-- /source-cell:L71 -->


## 보고서 판정

<!-- source-cell:M67 -->
통과<br>
<!-- /source-cell:M67 -->
