# CFX-011 맵 및 볼륨 변경 처리

시험 ID: `SW-FW-UnitTest-CFX-ID-11`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 72~100행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E72 -->
한 맵의 T/C 값과 다른 맵의 계수가 섞이지 않게 갱신 순서를 관리한다.<br>
<!-- /source-cell:E72 -->


## 시험 방법

<!-- source-cell:F72 -->
T<br>
<!-- /source-cell:F72 -->


## 상세 설계 유닛

<!-- source-cell:G72 -->
SU-ID-CFX-011<br>
(맵 및 볼륨 변경 처리)<br>
<!-- /source-cell:G72 -->


## 시험 준비와 입력

<!-- source-cell:H72 -->
- T=50/C=150, 자극 볼륨=1→4, 오디오 볼륨=1→10, 맵 변경 요청을 각각 별도 적용한다.<br>
<!-- /source-cell:H72 -->


## 가정 및 제한 조건

<!-- source-cell:I72 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다. CFX/HEAR 결과는 별도 버퍼에 보존한 뒤 CM3 RTT로 읽고 ISR에서 긴 로그를 출력하지 않는다.<br>
<!-- /source-cell:I72 -->


## 시험 절차

<!-- source-cell:J72 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 입력/출력 배열, 계산값과 횟수를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CFX 그룹(ut cfx 1) 실행 후 UT-CFX-011의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J72 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K72 -->
판정 범위<br>
- 자극 볼륨 변경 시 Cnew는 119→150 이고 T=50 은 유지한다. 필요한 매핑 계수 계산은 Cnew 계산 이후다. 오디오 볼륨과 자극 볼륨의 변경 요청/완료 상태를 혼동하지 않는다.<br>
<!-- /source-cell:K72 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L72 -->
검증 결과<br>
32채널 T=50/C=150, 자극 볼륨=1/2/3/4 / Cnew\[0~31\]=각각 119/129/139/150; T\[0~31\]=50 유지; 계산 순서=Cnew→매핑 계수<br>
자극 볼륨=1, 오디오 볼륨=1 / 직전 자극 볼륨=1; 직전 오디오 볼륨=1; 내부 오디오 인덱스=0<br>
자극 볼륨=4, 오디오 볼륨=10 / 직전 자극 볼륨=4; 직전 오디오 볼륨=10; 내부 오디오 인덱스=9<br>
<!-- /source-cell:L72 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K73 -->
조건 \[1\]<br>
입력/조건 \[1\]: 32채널 T=50/C=150, 자극 볼륨=1/2/3/4<br>
예상 결과: Cnew\[0~31\]=각각 119/129/139/150; T\[0~31\]=50 유지; 계산 순서=Cnew→매핑 계수<br>
<!-- /source-cell:K73 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L73 -->
검증 \[1\]<br>
32채널 T=50/C=150, 자극 볼륨=1/2/3/4 / Cnew\[0~31\]=각각 119/129/139/150; T\[0~31\]=50 유지; 계산 순서=Cnew→매핑 계수<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L73 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K74 -->
조건 \[2\]<br>
입력/조건 \[2\]: 자극 볼륨=1, 오디오 볼륨=1<br>
예상 결과: 직전 자극 볼륨=1; 직전 오디오 볼륨=1; 내부 오디오 인덱스=0<br>
<!-- /source-cell:K74 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L74 -->
검증 \[2\]<br>
자극 볼륨=1, 오디오 볼륨=1 / 직전 자극 볼륨=1; 직전 오디오 볼륨=1; 내부 오디오 인덱스=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L74 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K75 -->
조건 \[3\]<br>
입력/조건 \[3\]: 자극 볼륨=4, 오디오 볼륨=10<br>
예상 결과: 직전 자극 볼륨=4; 직전 오디오 볼륨=10; 내부 오디오 인덱스=9<br>
<!-- /source-cell:K75 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L75 -->
검증 \[3\]<br>
자극 볼륨=4, 오디오 볼륨=10 / 직전 자극 볼륨=4; 직전 오디오 볼륨=10; 내부 오디오 인덱스=9<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L75 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K76 -->
조건 \[4\]<br>
입력/조건 \[4\]: 자극 볼륨=4 유지, 오디오 볼륨=10→1<br>
예상 결과: Cnew\[0~31\]=150 유지; T\[0~31\]=50 유지; 직전 자극 볼륨=4; 직전 오디오 볼륨=1; 내부 오디오 인덱스=0<br>
<!-- /source-cell:K76 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L76 -->
검증 \[4\]<br>
자극 볼륨=4 유지, 오디오 볼륨=10→1 / Cnew\[0~31\]=150 유지; T\[0~31\]=50 유지; 직전 자극 볼륨=4; 직전 오디오 볼륨=1; 내부 오디오 인덱스=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L76 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K77 -->
조건 \[5\]<br>
입력/조건 \[5\]: 자극 볼륨=4→1, 오디오 볼륨=1 유지<br>
예상 결과: Cnew\[0~31\]=119; T\[0~31\]=50 유지; 직전 자극 볼륨=1; 직전 오디오 볼륨=1; 내부 오디오 인덱스=0<br>
<!-- /source-cell:K77 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L77 -->
검증 \[5\]<br>
자극 볼륨=4→1, 오디오 볼륨=1 유지 / Cnew\[0~31\]=119; T\[0~31\]=50 유지; 직전 자극 볼륨=1; 직전 오디오 볼륨=1; 내부 오디오 인덱스=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L77 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K78 -->
조건 \[6\]<br>
입력/조건 \[6\]: FS/맵 대역 수=32/32, 맵 변경 요청=1<br>
예상 결과: 맵 변경 요청=0; 재적재 완료=1; FFT bin 인덱스\[k\]=k%32(k=0~255)<br>
<!-- /source-cell:K78 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L78 -->
검증 \[6\]<br>
FS/맵 대역 수=32/32, 맵 변경 요청=1 / 맵 변경 요청=0; 재적재 완료=1; FFT bin 인덱스\[k\]=k%32(k=0~255)<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L78 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K79 -->
조건 \[7\]<br>
입력/조건 \[7\]: CM3 계산 완료 요청=1, 이후 자극/오디오 볼륨=4/1 재계산<br>
예상 결과: 계산 완료 요청=0; 직전 자극/오디오 볼륨=-1/-1→4/1; 계산 순서=T/C 수신→Cnew→매핑 계수<br>
<!-- /source-cell:K79 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L79 -->
검증 \[7\]<br>
CM3 계산 완료 요청=1, 이후 자극/오디오 볼륨=4/1 재계산 / 계산 완료 요청=0; 직전 자극/오디오 볼륨=-1/-1→4/1; 계산 순서=T/C 수신→Cnew→매핑 계수<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L79 -->


### 비교 9

#### 입력 조건과 통과 기준

<!-- source-cell:K80 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 32개 채널 i=0..31 모두 T=50, C=150(DAC 코드), xmin=0, xmax=2(오디오 정수 코드)로 둔다. power override=1은 기존 시험 경계에서 x=1/2만 각각 x\*65536(Q8.16)으로 고정한다. x=0은 실제 0 경로다. 이 조건은 SDK 로그/거듭제곱 정확도 시험이 아니다. A/B는 정수 저장값을 256으로 나누는 Q16.8 계수다. 직전 두 볼륨을 -1(미반영)로 초기화한다. (자극 볼륨, 오디오 볼륨)=(1,1)를 주고 Normal\_PowerMode\_event\_both\_stimulation\_audio\_volumeChange()를 1회 호출한다. 자극 볼륨의 유효 단계는 1..4, 오디오 볼륨은 1..10이다. 변경 전 모의 PCM 24슬롯은 -777로 초기화한다.<br>
예상 RTT 출력 결과:<br>
<!-- /source-cell:K80 -->


<!-- source-cell:K81 -->

```text
[UT-CFX-011] C1 A[0:8]=119,119,119,119,119,119,119,119,119
[UT-CFX-011] C1 A[9:16]=119,119,119,119,119,119,119,119
[UT-CFX-011] C1 A[17:24]=119,119,119,119,119,119,119,119
[UT-CFX-011] C1 A[25:33]=119,119,119,119,119,119,119,50,50
[UT-CFX-011] C1 A[34:44]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C1 A[45:55]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C1 A[56:65]=50,50,50,50,50,50,50,50,8832,8832
[UT-CFX-011] C1 A[66:71]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C1 A[72:77]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C1 A[78:83]=8832,8832,8832,8832,8832,8832
```
<!-- /source-cell:K81 -->


<!-- source-cell:K82 -->

```text
[UT-CFX-011] C1 A[84:89]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C1 A[90:95]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C1 A[96:100]=12800,12800,12800,12800,12800
[UT-CFX-011] C1 A[101:105]=12800,12800,12800,12800,12800
[UT-CFX-011] C1 A[106:110]=12800,12800,12800,12800,12800
[UT-CFX-011] C1 A[111:115]=12800,12800,12800,12800,12800
[UT-CFX-011] C1 A[116:120]=12800,12800,12800,12800,12800
[UT-CFX-011] C1 A[121:125]=12800,12800,12800,12800,12800
[UT-CFX-011] C1 A[126:131]=12800,12800,1,1,0,24
[UT-CFX-011] C1 PASS N=132 F=0
```
<!-- /source-cell:K82 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L80 -->

```text
[UT-CFX-011] C1 A[0:8]=119,119,119,119,119,119,119,119,119
[UT-CFX-011] C1 A[9:16]=119,119,119,119,119,119,119,119
[UT-CFX-011] C1 A[17:24]=119,119,119,119,119,119,119,119
[UT-CFX-011] C1 A[25:33]=119,119,119,119,119,119,119,50,50
[UT-CFX-011] C1 A[34:44]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C1 A[45:55]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C1 A[56:65]=50,50,50,50,50,50,50,50,8832,8832
[UT-CFX-011] C1 A[66:71]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C1 A[72:77]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C1 A[78:83]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C1 A[84:89]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C1 A[90:95]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C1 A[96:100]=12800,12800,12800,12800,12800
[UT-CFX-011] C1 A[101:105]=12800,12800,12800,12800,12800
[UT-CFX-011] C1 A[106:110]=12800,12800,12800,12800,12800
[UT-CFX-011] C1 A[111:115]=12800,12800,12800,12800,12800
[UT-CFX-011] C1 A[116:120]=12800,12800,12800,12800,12800
[UT-CFX-011] C1 A[121:125]=12800,12800,12800,12800,12800
[UT-CFX-011] C1 A[126:131]=12800,12800,1,1,0,24
[UT-CFX-011] C1 PASS N=132 F=0
```
<!-- /source-cell:L80 -->


### 비교 10

#### 입력 조건과 통과 기준

<!-- source-cell:K83 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: 32개 채널 i=0..31 모두 T=50, C=150(DAC 코드), xmin=0, xmax=2(오디오 정수 코드)로 둔다. power override=1은 기존 시험 경계에서 x=1/2만 각각 x\*65536(Q8.16)으로 고정한다. x=0은 실제 0 경로다. 이 조건은 SDK 로그/거듭제곱 정확도 시험이 아니다. A/B는 정수 저장값을 256으로 나누는 Q16.8 계수다. 직전 두 볼륨을 -1(미반영)로 초기화한다. (자극 볼륨, 오디오 볼륨)=(4,10)를 주고 Normal\_PowerMode\_event\_both\_stimulation\_audio\_volumeChange()를 1회 호출한다. 자극 볼륨의 유효 단계는 1..4, 오디오 볼륨은 1..10이다. 변경 전 모의 PCM 24슬롯은 -777로 초기화한다.<br>
예상 RTT 출력 결과:<br>
<!-- /source-cell:K83 -->


<!-- source-cell:K84 -->

```text
[UT-CFX-011] C2 A[0:8]=150,150,150,150,150,150,150,150,150
[UT-CFX-011] C2 A[9:16]=150,150,150,150,150,150,150,150
[UT-CFX-011] C2 A[17:24]=150,150,150,150,150,150,150,150
[UT-CFX-011] C2 A[25:33]=150,150,150,150,150,150,150,50,50
[UT-CFX-011] C2 A[34:44]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C2 A[45:55]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C2 A[56:64]=50,50,50,50,50,50,50,50,12800
[UT-CFX-011] C2 A[65:69]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[70:74]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[75:79]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[80:84]=12800,12800,12800,12800,12800
```
<!-- /source-cell:K84 -->


<!-- source-cell:K85 -->

```text
[UT-CFX-011] C2 A[85:89]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[90:94]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[95:99]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[100:104]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[105:109]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[110:114]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[115:119]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[120:124]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[125:131]=12800,12800,12800,4,10,9,24
[UT-CFX-011] C2 PASS N=132 F=0
```
<!-- /source-cell:K85 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L83 -->

```text
[UT-CFX-011] C2 A[0:8]=150,150,150,150,150,150,150,150,150
[UT-CFX-011] C2 A[9:16]=150,150,150,150,150,150,150,150
[UT-CFX-011] C2 A[17:24]=150,150,150,150,150,150,150,150
[UT-CFX-011] C2 A[25:33]=150,150,150,150,150,150,150,50,50
[UT-CFX-011] C2 A[34:44]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C2 A[45:55]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C2 A[56:64]=50,50,50,50,50,50,50,50,12800
[UT-CFX-011] C2 A[65:69]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[70:74]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[75:79]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[80:84]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[85:89]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[90:94]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[95:99]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[100:104]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[105:109]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[110:114]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[115:119]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[120:124]=12800,12800,12800,12800,12800
[UT-CFX-011] C2 A[125:131]=12800,12800,12800,4,10,9,24
[UT-CFX-011] C2 PASS N=132 F=0
```
<!-- /source-cell:L83 -->


### 비교 11

#### 입력 조건과 통과 기준

<!-- source-cell:K86 -->
검증 \[3\]의 RTT 출력 (C3)<br>
입력/조건: 32개 채널 i=0..31 모두 T=50, C=150(DAC 코드), xmin=0, xmax=2(오디오 정수 코드)로 둔다. power override=1은 기존 시험 경계에서 x=1/2만 각각 x\*65536(Q8.16)으로 고정한다. x=0은 실제 0 경로다. 이 조건은 SDK 로그/거듭제곱 정확도 시험이 아니다. A/B는 정수 저장값을 256으로 나누는 Q16.8 계수다. 앞 case의 결과를 이어 사용한다. (자극 볼륨, 오디오 볼륨)=(4,1)를 주고 Normal\_PowerMode\_event\_both\_stimulation\_audio\_volumeChange()를 1회 호출한다. 자극 볼륨의 유효 단계는 1..4, 오디오 볼륨은 1..10이다. 변경 전 모의 PCM 24슬롯은 -777로 초기화한다.<br>
예상 RTT 출력 결과:<br>
<!-- /source-cell:K86 -->


<!-- source-cell:K87 -->

```text
[UT-CFX-011] C3 A[0:8]=150,150,150,150,150,150,150,150,150
[UT-CFX-011] C3 A[9:16]=150,150,150,150,150,150,150,150
[UT-CFX-011] C3 A[17:24]=150,150,150,150,150,150,150,150
[UT-CFX-011] C3 A[25:33]=150,150,150,150,150,150,150,50,50
[UT-CFX-011] C3 A[34:44]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C3 A[45:55]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C3 A[56:64]=50,50,50,50,50,50,50,50,12800
[UT-CFX-011] C3 A[65:69]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[70:74]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[75:79]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[80:84]=12800,12800,12800,12800,12800
```
<!-- /source-cell:K87 -->


<!-- source-cell:K88 -->

```text
[UT-CFX-011] C3 A[85:89]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[90:94]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[95:99]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[100:104]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[105:109]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[110:114]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[115:119]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[120:124]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[125:131]=12800,12800,12800,4,1,0,24
[UT-CFX-011] C3 PASS N=132 F=0
```
<!-- /source-cell:K88 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L86 -->

```text
[UT-CFX-011] C3 A[0:8]=150,150,150,150,150,150,150,150,150
[UT-CFX-011] C3 A[9:16]=150,150,150,150,150,150,150,150
[UT-CFX-011] C3 A[17:24]=150,150,150,150,150,150,150,150
[UT-CFX-011] C3 A[25:33]=150,150,150,150,150,150,150,50,50
[UT-CFX-011] C3 A[34:44]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C3 A[45:55]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C3 A[56:64]=50,50,50,50,50,50,50,50,12800
[UT-CFX-011] C3 A[65:69]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[70:74]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[75:79]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[80:84]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[85:89]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[90:94]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[95:99]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[100:104]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[105:109]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[110:114]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[115:119]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[120:124]=12800,12800,12800,12800,12800
[UT-CFX-011] C3 A[125:131]=12800,12800,12800,4,1,0,24
[UT-CFX-011] C3 PASS N=132 F=0
```
<!-- /source-cell:L86 -->


### 비교 12

#### 입력 조건과 통과 기준

<!-- source-cell:K89 -->
검증 \[4\]의 RTT 출력 (C4)<br>
입력/조건: 32개 채널 i=0..31 모두 T=50, C=150(DAC 코드), xmin=0, xmax=2(오디오 정수 코드)로 둔다. power override=1은 기존 시험 경계에서 x=1/2만 각각 x\*65536(Q8.16)으로 고정한다. x=0은 실제 0 경로다. 이 조건은 SDK 로그/거듭제곱 정확도 시험이 아니다. A/B는 정수 저장값을 256으로 나누는 Q16.8 계수다. 앞 case의 결과를 이어 사용한다. (자극 볼륨, 오디오 볼륨)=(1,1)를 주고 Normal\_PowerMode\_event\_both\_stimulation\_audio\_volumeChange()를 1회 호출한다. 자극 볼륨의 유효 단계는 1..4, 오디오 볼륨은 1..10이다. 변경 전 모의 PCM 24슬롯은 -777로 초기화한다.<br>
예상 RTT 출력 결과:<br>
<!-- /source-cell:K89 -->


<!-- source-cell:K90 -->

```text
[UT-CFX-011] C4 A[0:8]=119,119,119,119,119,119,119,119,119
[UT-CFX-011] C4 A[9:16]=119,119,119,119,119,119,119,119
[UT-CFX-011] C4 A[17:24]=119,119,119,119,119,119,119,119
[UT-CFX-011] C4 A[25:33]=119,119,119,119,119,119,119,50,50
[UT-CFX-011] C4 A[34:44]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C4 A[45:55]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C4 A[56:65]=50,50,50,50,50,50,50,50,8832,8832
[UT-CFX-011] C4 A[66:71]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C4 A[72:77]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C4 A[78:83]=8832,8832,8832,8832,8832,8832
```
<!-- /source-cell:K90 -->


<!-- source-cell:K91 -->

```text
[UT-CFX-011] C4 A[84:89]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C4 A[90:95]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C4 A[96:100]=12800,12800,12800,12800,12800
[UT-CFX-011] C4 A[101:105]=12800,12800,12800,12800,12800
[UT-CFX-011] C4 A[106:110]=12800,12800,12800,12800,12800
[UT-CFX-011] C4 A[111:115]=12800,12800,12800,12800,12800
[UT-CFX-011] C4 A[116:120]=12800,12800,12800,12800,12800
[UT-CFX-011] C4 A[121:125]=12800,12800,12800,12800,12800
[UT-CFX-011] C4 A[126:131]=12800,12800,1,1,0,24
[UT-CFX-011] C4 PASS N=132 F=0
```
<!-- /source-cell:K91 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L89 -->

```text
[UT-CFX-011] C4 A[0:8]=119,119,119,119,119,119,119,119,119
[UT-CFX-011] C4 A[9:16]=119,119,119,119,119,119,119,119
[UT-CFX-011] C4 A[17:24]=119,119,119,119,119,119,119,119
[UT-CFX-011] C4 A[25:33]=119,119,119,119,119,119,119,50,50
[UT-CFX-011] C4 A[34:44]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C4 A[45:55]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C4 A[56:65]=50,50,50,50,50,50,50,50,8832,8832
[UT-CFX-011] C4 A[66:71]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C4 A[72:77]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C4 A[78:83]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C4 A[84:89]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C4 A[90:95]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C4 A[96:100]=12800,12800,12800,12800,12800
[UT-CFX-011] C4 A[101:105]=12800,12800,12800,12800,12800
[UT-CFX-011] C4 A[106:110]=12800,12800,12800,12800,12800
[UT-CFX-011] C4 A[111:115]=12800,12800,12800,12800,12800
[UT-CFX-011] C4 A[116:120]=12800,12800,12800,12800,12800
[UT-CFX-011] C4 A[121:125]=12800,12800,12800,12800,12800
[UT-CFX-011] C4 A[126:131]=12800,12800,1,1,0,24
[UT-CFX-011] C4 PASS N=132 F=0
```
<!-- /source-cell:L89 -->


### 비교 13

#### 입력 조건과 통과 기준

<!-- source-cell:K92 -->
검증 \[5\]의 RTT 출력 (C5)<br>
입력/조건: 32개 채널 i=0..31 모두 T=50, C=150(DAC 코드), xmin=0, xmax=2(오디오 정수 코드)로 둔다. power override=1은 기존 시험 경계에서 x=1/2만 각각 x\*65536(Q8.16)으로 고정한다. x=0은 실제 0 경로다. 이 조건은 SDK 로그/거듭제곱 정확도 시험이 아니다. A/B는 정수 저장값을 256으로 나누는 Q16.8 계수다. 앞 case의 결과를 이어 사용한다. (자극 볼륨, 오디오 볼륨)=(1,1)를 주고 Normal\_PowerMode\_event\_both\_stimulation\_audio\_volumeChange()를 1회 호출한다. 자극 볼륨의 유효 단계는 1..4, 오디오 볼륨은 1..10이다. 변경 전 모의 PCM 24슬롯은 -777로 초기화한다.<br>
예상 RTT 출력 결과:<br>
<!-- /source-cell:K92 -->


<!-- source-cell:K93 -->

```text
[UT-CFX-011] C5 A[0:8]=119,119,119,119,119,119,119,119,119
[UT-CFX-011] C5 A[9:16]=119,119,119,119,119,119,119,119
[UT-CFX-011] C5 A[17:24]=119,119,119,119,119,119,119,119
[UT-CFX-011] C5 A[25:33]=119,119,119,119,119,119,119,50,50
[UT-CFX-011] C5 A[34:44]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C5 A[45:55]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C5 A[56:65]=50,50,50,50,50,50,50,50,8832,8832
[UT-CFX-011] C5 A[66:71]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C5 A[72:77]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C5 A[78:83]=8832,8832,8832,8832,8832,8832
```
<!-- /source-cell:K93 -->


<!-- source-cell:K94 -->

```text
[UT-CFX-011] C5 A[84:89]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C5 A[90:95]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C5 A[96:100]=12800,12800,12800,12800,12800
[UT-CFX-011] C5 A[101:105]=12800,12800,12800,12800,12800
[UT-CFX-011] C5 A[106:110]=12800,12800,12800,12800,12800
[UT-CFX-011] C5 A[111:115]=12800,12800,12800,12800,12800
[UT-CFX-011] C5 A[116:120]=12800,12800,12800,12800,12800
[UT-CFX-011] C5 A[121:125]=12800,12800,12800,12800,12800
[UT-CFX-011] C5 A[126:131]=12800,12800,1,1,0,0
[UT-CFX-011] C5 PASS N=132 F=0
```
<!-- /source-cell:K94 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L92 -->

```text
[UT-CFX-011] C5 A[0:8]=119,119,119,119,119,119,119,119,119
[UT-CFX-011] C5 A[9:16]=119,119,119,119,119,119,119,119
[UT-CFX-011] C5 A[17:24]=119,119,119,119,119,119,119,119
[UT-CFX-011] C5 A[25:33]=119,119,119,119,119,119,119,50,50
[UT-CFX-011] C5 A[34:44]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C5 A[45:55]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-011] C5 A[56:65]=50,50,50,50,50,50,50,50,8832,8832
[UT-CFX-011] C5 A[66:71]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C5 A[72:77]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C5 A[78:83]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C5 A[84:89]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C5 A[90:95]=8832,8832,8832,8832,8832,8832
[UT-CFX-011] C5 A[96:100]=12800,12800,12800,12800,12800
[UT-CFX-011] C5 A[101:105]=12800,12800,12800,12800,12800
[UT-CFX-011] C5 A[106:110]=12800,12800,12800,12800,12800
[UT-CFX-011] C5 A[111:115]=12800,12800,12800,12800,12800
[UT-CFX-011] C5 A[116:120]=12800,12800,12800,12800,12800
[UT-CFX-011] C5 A[121:125]=12800,12800,12800,12800,12800
[UT-CFX-011] C5 A[126:131]=12800,12800,1,1,0,0
[UT-CFX-011] C5 PASS N=132 F=0
```
<!-- /source-cell:L92 -->


### 비교 14

#### 입력 조건과 통과 기준

<!-- source-cell:K95 -->
검증 \[20\]의 RTT 출력 (C20)<br>
입력/조건: case 5 결과(T=50/Cnew=119/A=8832/B=12800)를 유지하고 (0,1)를 요청한다. PCM 쓰기 계수를 0으로 초기화하고 같은 이벤트 함수를 호출한다. 전체 32채널과 직전 볼륨은 그대로여야 한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-011] C20 A[0:5]=1,1,1,0,0,0
[UT-CFX-011] C20 PASS N=6 F=0
```
<!-- /source-cell:K95 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L95 -->

```text
[UT-CFX-011] C20 A[0:5]=1,1,1,0,0,0
[UT-CFX-011] C20 PASS N=6 F=0
```
<!-- /source-cell:L95 -->


### 비교 15

#### 입력 조건과 통과 기준

<!-- source-cell:K96 -->
검증 \[21\]의 RTT 출력 (C21)<br>
입력/조건: case 5 결과(T=50/Cnew=119/A=8832/B=12800)를 유지하고 (-1,1)를 요청한다. PCM 쓰기 계수를 0으로 초기화하고 같은 이벤트 함수를 호출한다. 전체 32채널과 직전 볼륨은 그대로여야 한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-011] C21 A[0:5]=1,1,1,0,0,0
[UT-CFX-011] C21 PASS N=6 F=0
```
<!-- /source-cell:K96 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L96 -->

```text
[UT-CFX-011] C21 A[0:5]=1,1,1,0,0,0
[UT-CFX-011] C21 PASS N=6 F=0
```
<!-- /source-cell:L96 -->


### 비교 16

#### 입력 조건과 통과 기준

<!-- source-cell:K97 -->
검증 \[22\]의 RTT 출력 (C22)<br>
입력/조건: case 5 결과(T=50/Cnew=119/A=8832/B=12800)를 유지하고 (1,0)를 요청한다. PCM 쓰기 계수를 0으로 초기화하고 같은 이벤트 함수를 호출한다. 전체 32채널과 직전 볼륨은 그대로여야 한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-011] C22 A[0:5]=1,1,1,0,0,0
[UT-CFX-011] C22 PASS N=6 F=0
```
<!-- /source-cell:K97 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L97 -->

```text
[UT-CFX-011] C22 A[0:5]=1,1,1,0,0,0
[UT-CFX-011] C22 PASS N=6 F=0
```
<!-- /source-cell:L97 -->


### 비교 17

#### 입력 조건과 통과 기준

<!-- source-cell:K98 -->
검증 \[23\]의 RTT 출력 (C23)<br>
입력/조건: case 5 결과(T=50/Cnew=119/A=8832/B=12800)를 유지하고 (1,-1)를 요청한다. PCM 쓰기 계수를 0으로 초기화하고 같은 이벤트 함수를 호출한다. 전체 32채널과 직전 볼륨은 그대로여야 한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-011] C23 A[0:5]=1,1,1,0,0,0
[UT-CFX-011] C23 PASS N=6 F=0
```
<!-- /source-cell:K98 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L98 -->

```text
[UT-CFX-011] C23 A[0:5]=1,1,1,0,0,0
[UT-CFX-011] C23 PASS N=6 F=0
```
<!-- /source-cell:L98 -->


### 비교 18

#### 입력 조건과 통과 기준

<!-- source-cell:K99 -->
검증 \[30\]의 RTT 출력 (C30)<br>
입력/조건: 위 거부 사례에 이어 (2,1)을 요청한다. T=50/C=150/xmin=0/xmax=2와 power 고정 조건을 유지한다. 비율 Q2.22는 단계 2=3355443, 단계 3=3774873이다. Cnew=50+((100\*비율)&gt;&gt;22), A=(Cnew-50)\*128, B=12800이다. 전체 32채널에 같은 계산을 적용하지만 이 복귀 레코드는 채널 0/15/31만 직접 비교한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-011] C30 A[0:5]=129,10112,12800,129,10112,12800
[UT-CFX-011] C30 A[6:12]=129,10112,12800,2,1,0,24
[UT-CFX-011] C30 PASS N=13 F=0
```
<!-- /source-cell:K99 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L99 -->

```text
[UT-CFX-011] C30 A[0:5]=129,10112,12800,129,10112,12800
[UT-CFX-011] C30 A[6:12]=129,10112,12800,2,1,0,24
[UT-CFX-011] C30 PASS N=13 F=0
```
<!-- /source-cell:L99 -->


### 비교 19

#### 입력 조건과 통과 기준

<!-- source-cell:K100 -->
검증 \[31\]의 RTT 출력 (C31)<br>
입력/조건: 위 거부 사례에 이어 (3,1)을 요청한다. T=50/C=150/xmin=0/xmax=2와 power 고정 조건을 유지한다. 비율 Q2.22는 단계 2=3355443, 단계 3=3774873이다. Cnew=50+((100\*비율)&gt;&gt;22), A=(Cnew-50)\*128, B=12800이다. 전체 32채널에 같은 계산을 적용하지만 이 복귀 레코드는 채널 0/15/31만 직접 비교한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-011] C31 A[0:5]=139,11392,12800,139,11392,12800
[UT-CFX-011] C31 A[6:12]=139,11392,12800,3,1,0,24
[UT-CFX-011] C31 PASS N=13 F=0
```
<!-- /source-cell:K100 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L100 -->

```text
[UT-CFX-011] C31 A[0:5]=139,11392,12800,139,11392,12800
[UT-CFX-011] C31 A[6:12]=139,11392,12800,3,1,0,24
[UT-CFX-011] C31 PASS N=13 F=0
```
<!-- /source-cell:L100 -->


## 보고서 판정

<!-- source-cell:M72 -->
통과<br>
<!-- /source-cell:M72 -->
