# CFX-014 오디오 FIFO 초기화

시험 ID: `SW-FW-UnitTest-CFX-ID-14`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 121~123행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E121 -->
경로 전환 전에 남아 있던 오디오가 다음 처리에 섞이는 것을 방지한다.<br>
<!-- /source-cell:E121 -->


## 시험 방법

<!-- source-cell:F121 -->
A<br>
<!-- /source-cell:F121 -->


## 상세 설계 유닛

<!-- source-cell:G121 -->
SU-ID-CFX-014<br>
(오디오 FIFO 초기화)<br>
<!-- /source-cell:G121 -->


## 시험 준비와 입력

<!-- source-cell:H121 -->
- 시험 FIFO 기록에 \[1,2,3,4\]를 넣고 단일 FIFO 초기화와 전체 초기화를 각각 실행하는 조건을 검토한다.<br>
<!-- /source-cell:H121 -->


## 가정 및 제한 조건

<!-- source-cell:I121 -->
코드 분석으로 판정한다. 실제 핀 파형, 전원, 처리 시간 및 전극 전류의 실측과 구분한다.<br>
<!-- /source-cell:I121 -->


## 시험 절차

<!-- source-cell:J121 -->
- 준비한 각 입력과 초기 상태에 대해 조건 분기, 호출 순서, 인자, 반환값 및 상태 변경을 코드에서 확인한다. 아래 예상 결과와 대조하고 검토한 조건 및 근거를 기록한다.<br>
<!-- /source-cell:J121 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K121 -->
판정 범위<br>
- 지정 FIFO의 리셋/초기화 설정이 적용된다. 단일 초기화는 다른 FIFO를 변경하지 않고 전체 초기화는 설계에서 지정한 모든 FIFO를 초기화한다.<br>
<!-- /source-cell:K121 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L121 -->
검증 결과<br>
단일 FIFO=\[1,2,3,4\], 길이=4 / 지정 FIFO\[0~3\]=\[0,0,0,0\]; 다른 FIFO=기존 값 유지<br>
전체 FIFO 초기화 / A0\_0/A0\_1/A0\_2/A0\_3/A0\_5/A0\_6=각 32워드 모두 0; A0\_4=64워드 모두 0; A1\_0=512워드 모두 0<br>
<!-- /source-cell:L121 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K122 -->
조건 \[1\]<br>
입력/조건 \[1\]: 단일 FIFO=\[1,2,3,4\], 길이=4<br>
예상 결과: 지정 FIFO\[0~3\]=\[0,0,0,0\]; 다른 FIFO=기존 값 유지<br>
<!-- /source-cell:K122 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L122 -->
검증 \[1\]<br>
단일 FIFO=\[1,2,3,4\], 길이=4 / 지정 FIFO\[0~3\]=\[0,0,0,0\]; 다른 FIFO=기존 값 유지<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L122 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K123 -->
조건 \[2\]<br>
입력/조건 \[2\]: 전체 FIFO 초기화<br>
예상 결과: A0\_0/A0\_1/A0\_2/A0\_3/A0\_5/A0\_6=각 32워드 모두 0; A0\_4=64워드 모두 0; A1\_0=512워드 모두 0<br>
<!-- /source-cell:K123 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L123 -->
검증 \[2\]<br>
전체 FIFO 초기화 / A0\_0/A0\_1/A0\_2/A0\_3/A0\_5/A0\_6=각 32워드 모두 0; A0\_4=64워드 모두 0; A1\_0=512워드 모두 0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L123 -->


## 보고서 판정

<!-- source-cell:M121 -->
통과<br>
<!-- /source-cell:M121 -->
