# CFX-016 단일 및 두 입력 혼합

시험 ID: `SW-FW-UnitTest-CFX-ID-16`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 131~137행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E131 -->
입력 크기를 신호처리 내부 범위로 줄이고 선택된 소리를 하나의 버퍼로 만든다.<br>
<!-- /source-cell:E131 -->


## 시험 방법

<!-- source-cell:F131 -->
T<br>
<!-- /source-cell:F131 -->


## 상세 설계 유닛

<!-- source-cell:G131 -->
SU-ID-CFX-016<br>
(단일 및 두 입력 혼합)<br>
<!-- /source-cell:G131 -->


## 시험 준비와 입력

<!-- source-cell:H131 -->
- 단일 입력 16 개를 모두 320 으로 설정한다. 두 입력은 각각 320 과 -64 로 설정한다.<br>
<!-- /source-cell:H131 -->


## 가정 및 제한 조건

<!-- source-cell:I131 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다. CFX/HEAR 결과는 별도 버퍼에 보존한 뒤 CM3 RTT로 읽고 ISR에서 긴 로그를 출력하지 않는다.<br>
<!-- /source-cell:I131 -->


## 시험 절차

<!-- source-cell:J131 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 입력/출력 배열, 계산값과 횟수를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CFX 그룹(ut cfx 1) 실행 후 UT-CFX-016의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J131 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K131 -->
판정 범위<br>
- 단일 출력은 모두 10 이다. 두 입력 단순 혼합의 출력은 모두 8 이다.<br>
<!-- /source-cell:K131 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L131 -->
검증 결과<br>
단일 입력 16표본=모두 320 / 출력\[0~15\]=모두 10<br>
두 입력 16표본 A=320, B=-64 / 출력\[0~15\]=모두 8<br>
<!-- /source-cell:L131 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K132 -->
조건 \[1\]<br>
입력/조건 \[1\]: 단일 입력 16표본=모두 320<br>
예상 결과: 출력\[0~15\]=모두 10<br>
<!-- /source-cell:K132 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L132 -->
검증 \[1\]<br>
단일 입력 16표본=모두 320 / 출력\[0~15\]=모두 10<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L132 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K133 -->
조건 \[2\]<br>
입력/조건 \[2\]: 두 입력 16표본 A=320, B=-64<br>
예상 결과: 출력\[0~15\]=모두 8<br>
<!-- /source-cell:K133 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L133 -->
검증 \[2\]<br>
두 입력 16표본 A=320, B=-64 / 출력\[0~15\]=모두 8<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L133 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K134 -->
검증 \[1\]의 입력/원소별 기준 (C1) 단일 입력 16표본<br>
입력 A\[i\]=320(i=0..15), 출력 버퍼 16개를 확보하고 tdc\_audio\_mix\_1\_buffer(A)를 호출한다. 출력 mix\[i\]=320&gt;&gt;5=10(i=0..15), 레코드 I0..I15 모두 10이다.<br>
<!-- /source-cell:K134 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L134 -->
검증 \[1\] 단일 입력 16표본<br>
입력: 입력 A\[i\]=320(i=0..15), 출력 버퍼 16개를 확보하고 tdc\_audio\_mix\_1\_buffer(A)<br>
출력: A\[0..15\]=모두10<br>
<!-- /source-cell:L134 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K135 -->
검증 \[2\]의 입력/원소별 기준 (C2) 독립된 두 입력 합산<br>
A\[i\]=320, B\[i\]=-64(i=0..15)로 tdc\_audio\_mix\_2\_buffers(A,B)를 호출한다. 각 입력을 먼저 5비트 시프트하므로 10+(-2)=8이다. 출력 mix\[0..15\] 및 I0..I15는 모두 8이며 마지막에 2로 나누지 않는다.<br>
<!-- /source-cell:K135 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L135 -->
검증 \[2\] 독립된 두 입력 합산<br>
입력: A\[i\]=320, B\[i\]=-64(i=0..15)로 tdc\_audio\_mix\_2\_buffers(A,B)<br>
출력: A\[0..15\]=모두8<br>
<!-- /source-cell:L135 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K136 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 단일 입력 16표본. 입력 A\[i\]=320(i=0..15), 출력 버퍼 16개를 확보하고 tdc\_audio\_mix\_1\_buffer(A)를 호출한다. 출력 mix\[i\]=320&gt;&gt;5=10(i=0..15), 레코드 I0..I15 모두 10이다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-016] C1 A[0:10]=10,10,10,10,10,10,10,10,10,10,10
[UT-CFX-016] C1 A[11:15]=10,10,10,10,10
[UT-CFX-016] C1 PASS N=16 F=0
```
<!-- /source-cell:K136 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L136 -->

```text
[UT-CFX-016] C1 A[0:10]=10,10,10,10,10,10,10,10,10,10,10
[UT-CFX-016] C1 A[11:15]=10,10,10,10,10
[UT-CFX-016] C1 PASS N=16 F=0
```
<!-- /source-cell:L136 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K137 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: 독립된 두 입력 합산. A\[i\]=320, B\[i\]=-64(i=0..15)로 tdc\_audio\_mix\_2\_buffers(A,B)를 호출한다. 각 입력을 먼저 5비트 시프트하므로 10+(-2)=8이다. 출력 mix\[0..15\] 및 I0..I15는 모두 8이며 마지막에 2로 나누지 않는다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-016] C2 A[0:15]=8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8
[UT-CFX-016] C2 PASS N=16 F=0
```
<!-- /source-cell:K137 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L137 -->

```text
[UT-CFX-016] C2 A[0:15]=8,8,8,8,8,8,8,8,8,8,8,8,8,8,8,8
[UT-CFX-016] C2 PASS N=16 F=0
```
<!-- /source-cell:L137 -->


## 보고서 판정

<!-- source-cell:M131 -->
통과<br>
<!-- /source-cell:M131 -->
