# CFX-018 입력별 게인 혼합

시험 ID: `SW-FW-UnitTest-CFX-ID-18`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 144~148행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E144 -->
마이크와 외부 오디오의 크기를 각각 조절하여 혼합한다.<br>
<!-- /source-cell:E144 -->


## 시험 방법

<!-- source-cell:F144 -->
T<br>
<!-- /source-cell:F144 -->


## 상세 설계 유닛

<!-- source-cell:G144 -->
SU-ID-CFX-018<br>
(입력별 게인 혼합)<br>
<!-- /source-cell:G144 -->


## 시험 준비와 입력

<!-- source-cell:H144 -->
- 두 입력을 각각 320 으로 고정하고 두 게인을 65536(1.0)으로 설정한다.<br>
<!-- /source-cell:H144 -->


## 가정 및 제한 조건

<!-- source-cell:I144 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다. CFX/HEAR 결과는 별도 버퍼에 보존한 뒤 CM3 RTT로 읽고 ISR에서 긴 로그를 출력하지 않는다.<br>
<!-- /source-cell:I144 -->


## 시험 절차

<!-- source-cell:J144 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 입력/출력 배열, 계산값과 횟수를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CFX 그룹(ut cfx 1) 실행 후 UT-CFX-018의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J144 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K144 -->
판정 범위<br>
- 16 개 출력 모두 20 이어야 한다. 1.0 게인에서는 단순 두 입력 합산과 같으며 평균 결과인 10 과 구분되어야 한다.<br>
<!-- /source-cell:K144 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L144 -->
검증 결과<br>
A/B 입력 16표본=각 320, A/B 게인=각 65536(Q8.16) / 출력\[0~15\]=모두 20<br>
두 게인=1.0에서 혼합 방식 대조 / 연산=두 입력 합산; 16표본 합산 결과=각 20; 평균 결과 10의 출력=없음<br>
<!-- /source-cell:L144 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K145 -->
조건 \[1\]<br>
입력/조건 \[1\]: A/B 입력 16표본=각 320, A/B 게인=각 65536(Q8.16)<br>
예상 결과: 출력\[0~15\]=모두 20<br>
<!-- /source-cell:K145 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L145 -->
검증 \[1\]<br>
A/B 입력 16표본=각 320, A/B 게인=각 65536(Q8.16) / 출력\[0~15\]=모두 20<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L145 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K146 -->
조건 \[2\]<br>
입력/조건 \[2\]: 두 게인=1.0에서 혼합 방식 대조<br>
예상 결과: 연산=두 입력 합산; 16표본 합산 결과=각 20; 평균 결과 10의 출력=없음<br>
<!-- /source-cell:K146 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L146 -->
검증 \[2\]<br>
두 게인=1.0에서 혼합 방식 대조 / 연산=두 입력 합산; 16표본 합산 결과=각 20; 평균 결과 10의 출력=없음<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L146 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K147 -->
검증 \[1\]의 입력/원소별 기준 (C1) 양쪽 unity 이득<br>
마이크 A\[0..15\]=320, I2S 입력에도 같은 A 포인터를 전달한다. gain\_a=gain\_b=65536으로 tdc\_audio\_mix\_2\_buffers\_with\_gain을 호출한다. 누산 후 16비트 시프트한 mix\[0..15\]는 전부 20이다. 레코드 I0..I15=20, 허용오차 0이다.<br>
<!-- /source-cell:K147 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L147 -->
검증 \[1\] 양쪽 unity 이득<br>
입력: 마이크 A\[0..15\]=320, I2S 입력에도 같은 A 포인터를 전달한다<br>
출력: A\[0..15\]=모두20<br>
<!-- /source-cell:L147 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K148 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 양쪽 unity 이득. 마이크 A\[0..15\]=320, I2S 입력에도 같은 A 포인터를 전달한다. gain\_a=gain\_b=65536으로 tdc\_audio\_mix\_2\_buffers\_with\_gain을 호출한다. 누산 후 16비트 시프트한 mix\[0..15\]는 전부 20이다. 레코드 I0..I15=20, 허용오차 0이다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-018] C1 A[0:10]=20,20,20,20,20,20,20,20,20,20,20
[UT-CFX-018] C1 A[11:15]=20,20,20,20,20
[UT-CFX-018] C1 PASS N=16 F=0
```
<!-- /source-cell:K148 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L148 -->

```text
[UT-CFX-018] C1 A[0:10]=20,20,20,20,20,20,20,20,20,20,20
[UT-CFX-018] C1 A[11:15]=20,20,20,20,20
[UT-CFX-018] C1 PASS N=16 F=0
```
<!-- /source-cell:L148 -->


## 보고서 판정

<!-- source-cell:M144 -->
통과<br>
<!-- /source-cell:M144 -->
