# CFX-019 I2S 시작과 중단의 완만한 전환

시험 ID: `SW-FW-UnitTest-CFX-ID-19`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 149~159행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E149 -->
입력의 시작과 끊김에서 갑작스러운 크기 변화를 줄인다.<br>
<!-- /source-cell:E149 -->


## 시험 방법

<!-- source-cell:F149 -->
T<br>
<!-- /source-cell:F149 -->


## 상세 설계 유닛

<!-- source-cell:G149 -->
SU-ID-CFX-019<br>
(I2S 시작과 중단의 완만한 전환)<br>
<!-- /source-cell:G149 -->


## 시험 준비와 입력

<!-- source-cell:H149 -->
- 매 단계에서 16표본이 모두 65536인 새 입력 블록을 준비한다. 완만한 전환의 단계 수를 4로 설정한다. 시작(fade-in)과 중단(fade-out)의 첫 단계, 마지막 단계 및 종료 다음 호출을 각각 실행한다.<br>
<!-- /source-cell:H149 -->


## 가정 및 제한 조건

<!-- source-cell:I149 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다. CFX/HEAR 결과는 별도 버퍼에 보존한 뒤 CM3 RTT로 읽고 ISR에서 긴 로그를 출력하지 않는다.<br>
<!-- /source-cell:I149 -->


## 시험 절차

<!-- source-cell:J149 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 입력/출력 배열, 계산값과 횟수를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CFX 그룹(ut cfx 1) 실행 후 UT-CFX-019의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J149 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K149 -->
판정 범위<br>
- 출력\[15-i\]는 해당 Q8.16 계수와 같다. fade-in 첫 단계 \[0,1023,2047,...,15359\], 마지막 \[49151,50175,...,63487,65536\]이다. fade-out 첫 단계 \[65536,63487,...,50175,49151\], 마지막 \[15359,14335,...,1023,0\]이다. fade-out 종료 다음 호출은 16 개 모두 0 이다.<br>
<!-- /source-cell:K149 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L149 -->
검증 결과<br>
새 입력 16표본=65536, 전환 단계 수=4, fade-in 첫 단계 / 출력\[15-i\]=\[0,1023,2047,3071,4095,5119,6143,7167,8191,9215,10239,11263,12287,13311,14335,15359\]<br>
동일 입력, fade-in 마지막 단계 / 출력\[15-i\]=\[49151,50175,51199,52223,53247,54271,55295,56319,57343,58367,59391,60415,61439,62463,63487,65536\]<br>
<!-- /source-cell:L149 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K150 -->
조건 \[1\]<br>
입력/조건 \[1\]: 새 입력 16표본=65536, 전환 단계 수=4, fade-in 첫 단계<br>
예상 결과: 출력\[15-i\]=\[0,1023,2047,3071,4095,5119,6143,7167,8191,9215,10239,11263,12287,13311,14335,15359\]<br>
<!-- /source-cell:K150 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L150 -->
검증 \[1\]<br>
새 입력 16표본=65536, 전환 단계 수=4, fade-in 첫 단계 / 출력\[15-i\]=\[0,1023,2047,3071,4095,5119,6143,7167,8191,9215,10239,11263,12287,13311,14335,15359\]<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L150 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K151 -->
조건 \[2\]<br>
입력/조건 \[2\]: 동일 입력, fade-in 마지막 단계<br>
예상 결과: 출력\[15-i\]=\[49151,50175,51199,52223,53247,54271,55295,56319,57343,58367,59391,60415,61439,62463,63487,65536\]<br>
<!-- /source-cell:K151 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L151 -->
검증 \[2\]<br>
동일 입력, fade-in 마지막 단계 / 출력\[15-i\]=\[49151,50175,51199,52223,53247,54271,55295,56319,57343,58367,59391,60415,61439,62463,63487,65536\]<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L151 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K152 -->
조건 \[3\]<br>
입력/조건 \[3\]: 동일 입력, fade-out 첫 단계<br>
예상 결과: 출력\[15-i\]=\[65536,63487,62463,61439,60415,59391,58367,57343,56319,55295,54271,53247,52223,51199,50175,49151\]<br>
<!-- /source-cell:K152 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L152 -->
검증 \[3\]<br>
동일 입력, fade-out 첫 단계 / 출력\[15-i\]=\[65536,63487,62463,61439,60415,59391,58367,57343,56319,55295,54271,53247,52223,51199,50175,49151\]<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L152 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K153 -->
조건 \[4\]<br>
입력/조건 \[4\]: 동일 입력, fade-out 마지막 단계<br>
예상 결과: 출력\[15-i\]=\[15359,14335,13311,12287,11263,10239,9215,8191,7167,6143,5119,4095,3071,2047,1023,0\]<br>
<!-- /source-cell:K153 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L153 -->
검증 \[4\]<br>
동일 입력, fade-out 마지막 단계 / 출력\[15-i\]=\[15359,14335,13311,12287,11263,10239,9215,8191,7167,6143,5119,4095,3071,2047,1023,0\]<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L153 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K154 -->
조건 \[5\]<br>
입력/조건 \[5\]: fade-out 종료 다음 호출<br>
예상 결과: 출력\[0~15\]=모두 0<br>
<!-- /source-cell:K154 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L154 -->
검증 \[5\]<br>
fade-out 종료 다음 호출 / 출력\[0~15\]=모두 0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L154 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K155 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 각 case마다 8개 링블록 b=0..7의 표본 i=0..15 전체를 65536으로 다시 채우고 읽기 위치=0, sub\_state=0로 둔다. I2S\_get\_buffer\_with\_fade\_in\_process()를 1회 호출한다. 현재 빌드는 fade 단계 수=4이다. sub\_state 0..3은 fade-in, 6..9는 fade-out, 10은 현재 4단계 구성의 종료 값이다. 입력/출력은 오디오 정수 코드, 계수는 Q16으로 65536=1.0이다. 곱셈 후 &gt;&gt;16으로 절삭한다. 비교 순서는 반환 배열의 output\[15-i\]이므로 아래 표 인덱스 i와 실제 메모리 주소 방향이 반대다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-019] C1 A[0:6]=0,1023,2047,3071,4095,5119,6143
[UT-CFX-019] C1 A[7:12]=7167,8191,9215,10239,11263,12287
[UT-CFX-019] C1 A[13:15]=13311,14335,15359
[UT-CFX-019] C1 PASS N=16 F=0
```
<!-- /source-cell:K155 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L155 -->

```text
[UT-CFX-019] C1 A[0:6]=0,1023,2047,3071,4095,5119,6143
[UT-CFX-019] C1 A[7:12]=7167,8191,9215,10239,11263,12287
[UT-CFX-019] C1 A[13:15]=13311,14335,15359
[UT-CFX-019] C1 PASS N=16 F=0
```
<!-- /source-cell:L155 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K156 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: 각 case마다 8개 링블록 b=0..7의 표본 i=0..15 전체를 65536으로 다시 채우고 읽기 위치=0, sub\_state=3로 둔다. I2S\_get\_buffer\_with\_fade\_in\_process()를 1회 호출한다. 현재 빌드는 fade 단계 수=4이다. sub\_state 0..3은 fade-in, 6..9는 fade-out, 10은 현재 4단계 구성의 종료 값이다. 입력/출력은 오디오 정수 코드, 계수는 Q16으로 65536=1.0이다. 곱셈 후 &gt;&gt;16으로 절삭한다. 비교 순서는 반환 배열의 output\[15-i\]이므로 아래 표 인덱스 i와 실제 메모리 주소 방향이 반대다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-019] C2 A[0:5]=49151,50175,51199,52223,53247,54271
[UT-CFX-019] C2 A[6:10]=55295,56319,57343,58367,59391
[UT-CFX-019] C2 A[11:15]=60415,61439,62463,63487,65536
[UT-CFX-019] C2 PASS N=16 F=0
```
<!-- /source-cell:K156 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L156 -->

```text
[UT-CFX-019] C2 A[0:5]=49151,50175,51199,52223,53247,54271
[UT-CFX-019] C2 A[6:10]=55295,56319,57343,58367,59391
[UT-CFX-019] C2 A[11:15]=60415,61439,62463,63487,65536
[UT-CFX-019] C2 PASS N=16 F=0
```
<!-- /source-cell:L156 -->


### 비교 9

#### 입력 조건과 통과 기준

<!-- source-cell:K157 -->
검증 \[3\]의 RTT 출력 (C3)<br>
입력/조건: 각 case마다 8개 링블록 b=0..7의 표본 i=0..15 전체를 65536으로 다시 채우고 읽기 위치=0, sub\_state=6로 둔다. I2S\_get\_buffer\_with\_fade\_out\_process()를 1회 호출한다. 현재 빌드는 fade 단계 수=4이다. sub\_state 0..3은 fade-in, 6..9는 fade-out, 10은 현재 4단계 구성의 종료 값이다. 입력/출력은 오디오 정수 코드, 계수는 Q16으로 65536=1.0이다. 곱셈 후 &gt;&gt;16으로 절삭한다. 비교 순서는 반환 배열의 output\[15-i\]이므로 아래 표 인덱스 i와 실제 메모리 주소 방향이 반대다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-019] C3 A[0:5]=65536,63487,62463,61439,60415,59391
[UT-CFX-019] C3 A[6:10]=58367,57343,56319,55295,54271
[UT-CFX-019] C3 A[11:15]=53247,52223,51199,50175,49151
[UT-CFX-019] C3 PASS N=16 F=0
```
<!-- /source-cell:K157 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L157 -->

```text
[UT-CFX-019] C3 A[0:5]=65536,63487,62463,61439,60415,59391
[UT-CFX-019] C3 A[6:10]=58367,57343,56319,55295,54271
[UT-CFX-019] C3 A[11:15]=53247,52223,51199,50175,49151
[UT-CFX-019] C3 PASS N=16 F=0
```
<!-- /source-cell:L157 -->


### 비교 10

#### 입력 조건과 통과 기준

<!-- source-cell:K158 -->
검증 \[4\]의 RTT 출력 (C4)<br>
입력/조건: 각 case마다 8개 링블록 b=0..7의 표본 i=0..15 전체를 65536으로 다시 채우고 읽기 위치=0, sub\_state=9로 둔다. I2S\_get\_buffer\_with\_fade\_out\_process()를 1회 호출한다. 현재 빌드는 fade 단계 수=4이다. sub\_state 0..3은 fade-in, 6..9는 fade-out, 10은 현재 4단계 구성의 종료 값이다. 입력/출력은 오디오 정수 코드, 계수는 Q16으로 65536=1.0이다. 곱셈 후 &gt;&gt;16으로 절삭한다. 비교 순서는 반환 배열의 output\[15-i\]이므로 아래 표 인덱스 i와 실제 메모리 주소 방향이 반대다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-019] C4 A[0:5]=15359,14335,13311,12287,11263,10239
[UT-CFX-019] C4 A[6:12]=9215,8191,7167,6143,5119,4095,3071
[UT-CFX-019] C4 A[13:15]=2047,1023,0
[UT-CFX-019] C4 PASS N=16 F=0
```
<!-- /source-cell:K158 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L158 -->

```text
[UT-CFX-019] C4 A[0:5]=15359,14335,13311,12287,11263,10239
[UT-CFX-019] C4 A[6:12]=9215,8191,7167,6143,5119,4095,3071
[UT-CFX-019] C4 A[13:15]=2047,1023,0
[UT-CFX-019] C4 PASS N=16 F=0
```
<!-- /source-cell:L158 -->


### 비교 11

#### 입력 조건과 통과 기준

<!-- source-cell:K159 -->
검증 \[5\]의 RTT 출력 (C5)<br>
입력/조건: 각 case마다 8개 링블록 b=0..7의 표본 i=0..15 전체를 65536으로 다시 채우고 읽기 위치=0, sub\_state=10로 둔다. I2S\_get\_buffer\_with\_fade\_out\_process()를 1회 호출한다. 현재 빌드는 fade 단계 수=4이다. sub\_state 0..3은 fade-in, 6..9는 fade-out, 10은 현재 4단계 구성의 종료 값이다. 입력/출력은 오디오 정수 코드, 계수는 Q16으로 65536=1.0이다. 곱셈 후 &gt;&gt;16으로 절삭한다. 비교 순서는 반환 배열의 output\[15-i\]이므로 아래 표 인덱스 i와 실제 메모리 주소 방향이 반대다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-019] C5 A[0:15]=0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
[UT-CFX-019] C5 PASS N=16 F=0
```
<!-- /source-cell:K159 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L159 -->

```text
[UT-CFX-019] C5 A[0:15]=0,0,0,0,0,0,0,0,0,0,0,0,0,0,0,0
[UT-CFX-019] C5 PASS N=16 F=0
```
<!-- /source-cell:L159 -->


## 보고서 판정

<!-- source-cell:M149 -->
통과<br>
<!-- /source-cell:M149 -->
