# CFX-020 신호처리 출력 관찰

시험 ID: `SW-FW-UnitTest-CFX-ID-20`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 160~167행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E160 -->
신호처리 중간 결과를 확인할 수 있는 오디오 관찰 경로를 제공한다.<br>
<!-- /source-cell:E160 -->


## 시험 방법

<!-- source-cell:F160 -->
T, D<br>
<!-- /source-cell:F160 -->


## 상세 설계 유닛

<!-- source-cell:G160 -->
SU-ID-CFX-020<br>
(신호처리 출력 관찰)<br>
<!-- /source-cell:G160 -->


## 시험 준비와 입력

<!-- source-cell:H160 -->
C1: 입력 src\[i\]=i(i=0~15), 출력용 RAM sink\[0~15\]=0.<br>
C2: src\[0~4\]=\[-131073,-131072,0,131071,131072\], src\[5~15\]=0. C1과 C2를 각각 초기화하여 실행한다.<br>
청취 보조 확인: 자동 시험을 종료한 정상 오디오 경로에 연속 1000 Hz 사인파와 무음을 차례로 입력한다.<br>
<!-- /source-cell:H160 -->


## 가정 및 제한 조건

<!-- source-cell:I160 -->
자동 시험은 lib\_loopback\_AGC\_out의 RAM 계산값을 확인한다. C1은 증가 배열, C2는 포화 경계 배열이며 사인파 표본이 아니다. DAC FIFO/OD 핀으로 자동 재생되지 않는다.<br>
OD1\_P/OD1\_N은 PDM 차동 출력이다. 핀에서 직접 사인파를 찾지 않는다. 청취는 보드에 맞는 수신기를 사용한다. 스코프 확인을 추가할 경우 차동 저역통과 필터의 출력을 측정한다.<br>
<!-- /source-cell:I160 -->


## 시험 절차

<!-- source-cell:J160 -->
1. 준비된 CFX 자동 그룹(ut cfx 1 또는 ut auto 1)을 실행한다. RTT에서 UT-CFX-020으로 찾고 C1/C2의 배열과 PASS/FAIL 줄을 비교한다. <br>
2. 자동 시험을 종료하고 정상 OD 출력 경로에서 1000 Hz 사인파/무음을 각각 재생한다. 순음이 들리는지와 무음에서 순음이 사라지는지를 글로 기록한다.<br>
3. 파형을 추가 확인할 때만 필터 후 OUT+/OUT- 차동 파형과 입력 주파수를 저장한다. 스코프 GND는 보드 GND에 연결하며 OD1\_N에 연결하지 않는다.<br>
<!-- /source-cell:J160 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K160 -->
판정 범위<br>
C1: RAM sink\[0~15\]=\[0,64,128,192,256,320,384,448,512,576,640,704,768,832,896,960\], src\[0~15\]=0~15 유지.<br>
C2: RAM sink\[0~4\]=\[-8388608,-8388608,0,8388544,8388607\], sink\[5~15\]=0.<br>
RTT 요약: \[UT-CFX-020\] C1 PASS N=32 F=0 / \[UT-CFX-020\] C2 PASS N=16 F=0.<br>
청취 보조: 1000 Hz 순음/무음이 구분되어야 한다. 필터 후 파형의 참고 주기는 1 ms이며 청취로 정확한 이득, 전압, 전극 전류를 판정하지 않는다.<br>
<!-- /source-cell:K160 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L160 -->
검증 결과<br>
AGC 출력\[i\]=i, i=0~15 / RAM sink 출력\[0~15\]=\[0,64,128,192,256,320,384,448,512,576,640,704,768,832,896,960\]; 원래 AGC 배열\[0~15\]=0~15 유지<br>
AGC 입력 앞 5개=\[-131073,-131072,0,131071,131072\], 나머지 0 / RAM sink 출력\[0~4\]=\[-8388608,-8388608,0,8388544,8388607\]; 출력\[5~15\]=모두 0; 원래 AGC 배열=입력값 유지<br>
정상 OD 경로에 1000 Hz 순음/무음 입력.<br>
OD 출력 청취에서 1000 Hz 순음이 들렸고 무음 입력에서는 순음이 들리지 않았다.<br>
<!-- /source-cell:L160 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K161 -->
조건 \[1\]<br>
입력/조건 \[1\]: AGC 출력\[i\]=i, i=0~15<br>
예상 결과: RAM sink 출력\[0~15\]=\[0,64,128,192,256,320,384,448,512,576,640,704,768,832,896,960\]; 원래 AGC 배열\[0~15\]=0~15 유지<br>
<!-- /source-cell:K161 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L161 -->
검증 \[1\]<br>
AGC 출력\[i\]=i, i=0~15 / RAM sink 출력\[0~15\]=\[0,64,128,192,256,320,384,448,512,576,640,704,768,832,896,960\]; 원래 AGC 배열\[0~15\]=0~15 유지<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L161 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K162 -->
조건 \[2\]<br>
입력/조건 \[2\]: AGC 입력 앞 5개=\[-131073,-131072,0,131071,131072\], 나머지 0<br>
예상 결과: RAM sink 출력\[0~4\]=\[-8388608,-8388608,0,8388544,8388607\]; 출력\[5~15\]=모두 0; 원래 AGC 배열=입력값 유지<br>
<!-- /source-cell:K162 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L162 -->
검증 \[2\]<br>
AGC 입력 앞 5개=\[-131073,-131072,0,131071,131072\], 나머지 0 / RAM sink 출력\[0~4\]=\[-8388608,-8388608,0,8388544,8388607\]; 출력\[5~15\]=모두 0; 원래 AGC 배열=입력값 유지<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L162 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K163 -->
조건 \[3\]<br>
입력/조건 \[3\]: OD 청취, 1000 Hz 순음과 무음 입력<br>
예상 결과: 순음 입력 시 청취=순음 구분; 무음 입력 시 청취=무음 구분<br>
<!-- /source-cell:K163 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L163 -->
검증 \[3\]<br>
정상 OD 경로에 1000 Hz 순음/무음 입력.<br>
순음 입력: 1000 Hz 순음이 들리고 구분됨.<br>
무음 입력: 순음이 들리지 않고 무음으로 구분됨.<br>
청취 결과: 통과.<br>
<!-- /source-cell:L163 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K164 -->
검증 \[1\]의 입력/원소별 기준 (C1) 16개 증가 입력과 원본 보존<br>
src\[i\]=i(i=0..15), 별도 sink\[0..15\]=0에서 lib\_loopback\_AGC\_out(sink,src)를 호출한다. 레코드 I0..I15=sink\[i\]=64×i(0,64부터 960까지), I16..I31=src\[i\]=i(0부터 15까지)다. 원본 입력이 그대로 남아야 한다.<br>
<!-- /source-cell:K164 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L164 -->
검증 \[1\] 16개 증가 입력과 원본 보존<br>
입력: src\[i\]=i(i=0..15), 별도 sink\[0..15\]=0에서<br>
출력: A\[0..11\]=\[0,64,128,192,256,320,384,448,512,576,640,704\]; A\[12..23\]=\[768,832,896,960,0,1,2,3,4,5,6,7\]; A\[24..31\]=8~15 순서<br>
<!-- /source-cell:L164 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K165 -->
검증 \[2\]의 입력/원소별 기준 (C2) 양/음 24비트 포화 직전과 초과<br>
src\[0..4\]를 아래 순서로 두고 src\[5..15\]=0으로 채운다. 같은 확대 함수를 호출한다.<br>
i: 0<br>
src\[i\]: -131073<br>
sink\[i\] 및 I\[i\]: -8388608<br>
i: 1<br>
src\[i\]: -131072<br>
sink\[i\] 및 I\[i\]: -8388608<br>
i: 2<br>
src\[i\]: 0<br>
sink\[i\] 및 I\[i\]: 0<br>
i: 3<br>
src\[i\]: 131071<br>
sink\[i\] 및 I\[i\]: 8388544<br>
i: 4<br>
src\[i\]: 131072<br>
sink\[i\] 및 I\[i\]: 8388607<br>
i: 5..15<br>
src\[i\]: 0<br>
sink\[i\] 및 I\[i\]: 0<br>
<!-- /source-cell:K165 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L165 -->
검증 \[2\]<br>
입력\[0..4\]=\[-131073,-131072,0,131071,131072\], 입력\[5..15\]=0.<br>
출력\[0..4\]=\[-8388608,-8388608,0,8388544,8388607\], 출력\[5..15\]=0.<br>
<!-- /source-cell:L165 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K166 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 16개 증가 입력과 원본 보존. src\[i\]=i(i=0..15), 별도 sink\[0..15\]=0에서 lib\_loopback\_AGC\_out(sink,src)를 호출한다. 레코드 I0..I15=sink\[i\]=64×i(0,64부터 960까지), I16..I31=src\[i\]=i(0부터 15까지)다. 원본 입력이 그대로 남아야 한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-020] C1 A[0:8]=0,64,128,192,256,320,384,448,512
[UT-CFX-020] C1 A[9:18]=576,640,704,768,832,896,960,0,1,2
[UT-CFX-020] C1 A[19:31]=3,4,5,6,7,8,9,10,11,12,13,14,15
[UT-CFX-020] C1 PASS N=32 F=0
```
<!-- /source-cell:K166 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L166 -->

```text
[UT-CFX-020] C1 A[0:8]=0,64,128,192,256,320,384,448,512
[UT-CFX-020] C1 A[9:18]=576,640,704,768,832,896,960,0,1,2
[UT-CFX-020] C1 A[19:31]=3,4,5,6,7,8,9,10,11,12,13,14,15
[UT-CFX-020] C1 PASS N=32 F=0
```
<!-- /source-cell:L166 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K167 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: 양/음 24비트 포화 직전과 초과. src\[0..4\]를 아래 순서로 두고 src\[5..15\]=0으로 채운다. 같은 확대 함수를 호출한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-020] C2 A[0:4]=-8388608,-8388608,0,8388544,8388607
[UT-CFX-020] C2 A[5:15]=0,0,0,0,0,0,0,0,0,0,0
[UT-CFX-020] C2 PASS N=16 F=0
```
<!-- /source-cell:K167 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L167 -->

```text
[UT-CFX-020] C2 A[0:4]=-8388608,-8388608,0,8388544,8388607
[UT-CFX-020] C2 A[5:15]=0,0,0,0,0,0,0,0,0,0,0
[UT-CFX-020] C2 PASS N=16 F=0
```
<!-- /source-cell:L167 -->


## 보고서 판정

<!-- source-cell:M160 -->
통과<br>
<!-- /source-cell:M160 -->
