# CFX-021 신호처리 경로 선택

시험 ID: `SW-FW-UnitTest-CFX-ID-21`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 168~174행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E168 -->
동시에 적용할 수 없는 입력 처리 방식을 상태에 맞춰 하나로 결정한다.<br>
<!-- /source-cell:E168 -->


## 시험 방법

<!-- source-cell:F168 -->
A<br>
<!-- /source-cell:F168 -->


## 상세 설계 유닛

<!-- source-cell:G168 -->
SU-ID-CFX-021<br>
(신호처리 경로 선택)<br>
<!-- /source-cell:G168 -->


## 시험 준비와 입력

<!-- source-cell:H168 -->
- I2S 수신 여부, 매핑 연결 여부, 크래들 입력 여부, 활성 마이크 수 및 좌/우 빔 방향을 각각 구분하여 입력 경로 선택 분기를 검토한다.<br>
<!-- /source-cell:H168 -->


## 가정 및 제한 조건

<!-- source-cell:I168 -->
코드 분석으로 판정한다. 실제 핀 파형, 전원, 처리 시간 및 전극 전류의 실측과 구분한다.<br>
<!-- /source-cell:I168 -->


## 시험 절차

<!-- source-cell:J168 -->
- 준비한 각 입력과 초기 상태에 대해 조건 분기, 호출 순서, 인자, 반환값 및 상태 변경을 코드에서 확인한다. 아래 예상 결과와 대조하고 검토한 조건 및 근거를 기록한다.<br>
<!-- /source-cell:J168 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K168 -->
판정 범위<br>
- 매핑 연결 중 I2S 수신은 두 입력에 게인 1.0을 적용한다. 일반 I2S 수신은 I2S에 게인 1.0, 마이크에 Gain A를 적용한다. 크래들 입력은 Gain A/B를 적용한다.<br>
- I2S 미수신에서는 마이크 한 개이면 단일 입력, 두 개이면 선택 방향의 빔포밍 경로를 사용한다. 해당 조건의 경로만 실행한다.<br>
<!-- /source-cell:K168 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L168 -->
검증 결과<br>
I2S 수신, 매핑 연결=1, DMIC=320/I2S=640, 이득 인덱스 A/B=0/0 / 선택 경로=게인 혼합; 마이크 게인=65536; I2S 게인=65536; 출력\[0~15\]=모두 30<br>
I2S 수신, 매핑=0/크래들=0, DMIC=320/I2S=640, 이득 인덱스 A/B=0/0 / 선택 경로=일반 스트리밍; 마이크 게인=Gain A(0); I2S 게인=65536; 출력\[0~15\]=모두 20<br>
<!-- /source-cell:L168 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K169 -->
조건 \[1\]<br>
입력/조건 \[1\]: I2S 수신, 매핑 연결=1, DMIC=320/I2S=640, 이득 인덱스 A/B=0/0<br>
예상 결과: 선택 경로=게인 혼합; 마이크 게인=65536; I2S 게인=65536; 출력\[0~15\]=모두 30<br>
<!-- /source-cell:K169 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L169 -->
검증 \[1\]<br>
I2S 수신, 매핑 연결=1, DMIC=320/I2S=640, 이득 인덱스 A/B=0/0 / 선택 경로=게인 혼합; 마이크 게인=65536; I2S 게인=65536; 출력\[0~15\]=모두 30<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L169 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K170 -->
조건 \[2\]<br>
입력/조건 \[2\]: I2S 수신, 매핑=0/크래들=0, DMIC=320/I2S=640, 이득 인덱스 A/B=0/0<br>
예상 결과: 선택 경로=일반 스트리밍; 마이크 게인=Gain A(0); I2S 게인=65536; 출력\[0~15\]=모두 20<br>
<!-- /source-cell:K170 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L170 -->
검증 \[2\]<br>
I2S 수신, 매핑=0/크래들=0, DMIC=320/I2S=640, 이득 인덱스 A/B=0/0 / 선택 경로=일반 스트리밍; 마이크 게인=Gain A(0); I2S 게인=65536; 출력\[0~15\]=모두 20<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L170 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K171 -->
조건 \[3\]<br>
입력/조건 \[3\]: I2S 수신, 매핑=0/크래들=1, DMIC=320/I2S=640, 이득 인덱스 A/B=0/0<br>
예상 결과: 선택 경로=크래들 혼합; 마이크 게인=Gain A(0); I2S 게인=Gain B(0); 출력\[0~15\]=모두 0<br>
<!-- /source-cell:K171 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L171 -->
검증 \[3\]<br>
I2S 수신, 매핑=0/크래들=1, DMIC=320/I2S=640, 이득 인덱스 A/B=0/0 / 선택 경로=크래들 혼합; 마이크 게인=Gain A(0); I2S 게인=Gain B(0); 출력\[0~15\]=모두 0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L171 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K172 -->
조건 \[4\]<br>
입력/조건 \[4\]: I2S 미수신, 마이크=1개, DMIC1=320<br>
예상 결과: 선택 경로=DMIC1 단일 입력; 출력\[0~15\]=모두 10; 다른 혼합 경로 호출=없음<br>
<!-- /source-cell:K172 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L172 -->
검증 \[4\]<br>
I2S 미수신, 마이크=1개, DMIC1=320 / 선택 경로=DMIC1 단일 입력; 출력\[0~15\]=모두 10; 다른 혼합 경로 호출=없음<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L172 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K173 -->
조건 \[5\]<br>
입력/조건 \[5\]: I2S 미수신, 마이크=2개, LEFT, DMIC1=320/DMIC2 현재/직전=640<br>
예상 결과: 선택 경로=빔포밍; 지연 입력=DMIC2 현재/직전; 기준 입력=DMIC1 현재; 출력\[0~15\]=모두 15<br>
<!-- /source-cell:K173 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L173 -->
검증 \[5\]<br>
I2S 미수신, 마이크=2개, LEFT, DMIC1=320/DMIC2 현재/직전=640 / 선택 경로=빔포밍; 지연 입력=DMIC2 현재/직전; 기준 입력=DMIC1 현재; 출력\[0~15\]=모두 15<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L173 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K174 -->
조건 \[6\]<br>
입력/조건 \[6\]: I2S 미수신, 마이크=2개, RIGHT, DMIC1 현재/직전=320/DMIC2=640<br>
예상 결과: 선택 경로=빔포밍; 지연 입력=DMIC1 현재/직전; 기준 입력=DMIC2 현재; 출력\[0~15\]=모두 15<br>
<!-- /source-cell:K174 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L174 -->
검증 \[6\]<br>
I2S 미수신, 마이크=2개, RIGHT, DMIC1 현재/직전=320/DMIC2=640 / 선택 경로=빔포밍; 지연 입력=DMIC1 현재/직전; 기준 입력=DMIC2 현재; 출력\[0~15\]=모두 15<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L174 -->


## 보고서 판정

<!-- source-cell:M168 -->
통과<br>
<!-- /source-cell:M168 -->
