# CFX-024 AGC 이득의 시간 변화

시험 ID: `SW-FW-UnitTest-CFX-ID-24`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 268~277행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E268 -->
입력 크기가 바뀌어도 이득이 갑자기 변하지 않도록 증가와 감소에 다른 속도를 적용한다.<br>
<!-- /source-cell:E268 -->


## 시험 방법

<!-- source-cell:F268 -->
T<br>
<!-- /source-cell:F268 -->


## 상세 설계 유닛

<!-- source-cell:G268 -->
SU-ID-CFX-024<br>
(AGC 이득의 시간 변화)<br>
<!-- /source-cell:G268 -->


## 시험 준비와 입력

<!-- source-cell:H268 -->
- 직전=0/목표=65536, 직전=65536/목표=0 을 각각 서로 독립된 초기 상태로 시험한다.<br>
<!-- /source-cell:H268 -->


## 가정 및 제한 조건

<!-- source-cell:I268 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다. CFX/HEAR 결과는 별도 버퍼에 보존한 뒤 CM3 RTT로 읽고 ISR에서 긴 로그를 출력하지 않는다.<br>
<!-- /source-cell:I268 -->


## 시험 절차

<!-- source-cell:J268 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 입력/출력 배열, 계산값과 횟수를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CFX 그룹(ut cfx 1) 실행 후 UT-CFX-024의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J268 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K268 -->
판정 범위<br>
- 새 이득은 각각 655 와 3276 이어야 한다. 동일 상태를 연속 사용한 경우 이전 결과가 다음 계산에 반영되어야 한다.<br>
<!-- /source-cell:K268 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L268 -->
검증 결과<br>
직전0/목표65536 → 반환/저장655. 직전65536/목표0 → 반환/저장3276. 이어 목표0 → 반환/저장163.<br>
<!-- /source-cell:L268 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K269 -->
조건 \[1\]<br>
입력/조건 \[1\]: 독립 초기화, 직전 이득=0/목표=65536<br>
예상 결과: 반환 이득=655; 저장된 직전 이득=655<br>
<!-- /source-cell:K269 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L269 -->
검증 \[1\]<br>
독립 초기화, 직전 이득=0/목표=65536 / 반환 이득=655; 저장된 직전 이득=655<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L269 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K270 -->
조건 \[2\]<br>
입력/조건 \[2\]: 독립 초기화, 직전 이득=65536/목표=0<br>
예상 결과: 반환 이득=3276; 저장된 직전 이득=3276<br>
<!-- /source-cell:K270 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L270 -->
검증 \[2\]<br>
독립 초기화, 직전 이득=65536/목표=0 / 반환 이득=3276; 저장된 직전 이득=3276<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L270 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K271 -->
조건 \[3\]<br>
입력/조건 \[3\]: 앞 호출의 직전 이득=3276을 유지, 목표=0<br>
예상 결과: 반환 이득=163; 저장된 직전 이득=163<br>
<!-- /source-cell:K271 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L271 -->
검증 \[3\]<br>
앞 호출의 직전 이득=3276을 유지, 목표=0 / 반환 이득=163; 저장된 직전 이득=163<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L271 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K272 -->
검증 \[1\]의 입력/원소별 기준 (C1) 직전 0에서 목표 +1로 회복<br>
직전 이득=0, 목표=65536(1.0 Q8.16)에서 audio\_agc\_attack\_release를 호출한다. 직전≤목표이므로 (655×65536+64880×0)&gt;&gt;16=655. 반환 I0와 저장된 직전 값은 655다.<br>
<!-- /source-cell:K272 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L272 -->
검증 \[1\] 직전 0에서 목표 +1로 회복<br>
입력: 직전 이득=0, 목표=65536(1.0 Q8.16)에서 . 직전≤목표이므로 (655×65536+64880×0)&gt;&gt;16=655<br>
출력: A\[0..0\]=\[655\]<br>
<!-- /source-cell:L272 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K273 -->
검증 \[2\]의 입력/원소별 기준 (C2) 직전 +1에서 목표 0으로 감소<br>
직전=65536으로 새로 설정하고 목표=0을 넣는다. (62259×0+3276×65536)&gt;&gt;16=3276. I0=3276이며 다음 C3의 상태로 남는다.<br>
<!-- /source-cell:K273 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L273 -->
검증 \[2\] 직전 +1에서 목표 0으로 감소<br>
입력: 직전=65536으로 새로 설정하고 목표=0을 넣는다<br>
출력: A\[0..0\]=\[3276\]<br>
<!-- /source-cell:L273 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K274 -->
검증 \[3\]의 입력/원소별 기준 (C3) 직전 호출의 3276을 이어받는 연속 감소<br>
C2 후 직전 값을 재초기화하지 않고 목표=0으로 다시 호출한다. (3276×3276)&gt;&gt;16=163. I0=163이며 저장된 직전 값도 163이다.<br>
<!-- /source-cell:K274 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L274 -->
검증 \[3\] 직전 호출의 3276을 이어받는 연속 감소<br>
입력: C2 후 직전 값을 재초기화하지 않고 목표=0으로 다시 호출한다<br>
출력: A\[0..0\]=\[163\]<br>
<!-- /source-cell:L274 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K275 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 직전 0에서 목표 +1로 회복. 직전 이득=0, 목표=65536(1.0 Q8.16)에서 audio\_agc\_attack\_release를 호출한다. 직전≤목표이므로 (655×65536+64880×0)&gt;&gt;16=655. 반환 I0와 저장된 직전 값은 655다.  <br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-024] C1 A[0:0]=655
[UT-CFX-024] C1 PASS N=1 F=0
```
<!-- /source-cell:K275 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L275 -->

```text
[UT-CFX-024] C1 A[0:0]=655
[UT-CFX-024] C1 PASS N=1 F=0
```
<!-- /source-cell:L275 -->


### 비교 9

#### 입력 조건과 통과 기준

<!-- source-cell:K276 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: 직전 +1에서 목표 0으로 감소. 직전=65536으로 새로 설정하고 목표=0을 넣는다. (62259×0+3276×65536)&gt;&gt;16=3276. I0=3276이며 다음 C3의 상태로 남는다.  <br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-024] C2 A[0:0]=3276
[UT-CFX-024] C2 PASS N=1 F=0
```
<!-- /source-cell:K276 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L276 -->

```text
[UT-CFX-024] C2 A[0:0]=3276
[UT-CFX-024] C2 PASS N=1 F=0
```
<!-- /source-cell:L276 -->


### 비교 10

#### 입력 조건과 통과 기준

<!-- source-cell:K277 -->
검증 \[3\]의 RTT 출력 (C3)<br>
입력/조건: 직전 호출의 3276을 이어받는 연속 감소. C2 후 직전 값을 재초기화하지 않고 목표=0으로 다시 호출한다. (3276×3276)&gt;&gt;16=163. I0=163이며 저장된 직전 값도 163이다.  <br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-024] C3 A[0:0]=163
[UT-CFX-024] C3 PASS N=1 F=0
```
<!-- /source-cell:K277 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L277 -->

```text
[UT-CFX-024] C3 A[0:0]=163
[UT-CFX-024] C3 PASS N=1 F=0
```
<!-- /source-cell:L277 -->


## 보고서 판정

<!-- source-cell:M268 -->
통과<br>
<!-- /source-cell:M268 -->
