# CFX-025 AGC 표본 이득 적용

시험 ID: `SW-FW-UnitTest-CFX-ID-25`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 278~284행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E278 -->
블록에서 계산한 공통 이득을 표본에 적용하여 파형의 상대적인 모양을 유지한다.<br>
<!-- /source-cell:E278 -->


## 시험 방법

<!-- source-cell:F278 -->
T<br>
<!-- /source-cell:F278 -->


## 상세 설계 유닛

<!-- source-cell:G278 -->
SU-ID-CFX-025<br>
(AGC 표본 이득 적용)<br>
<!-- /source-cell:G278 -->


## 시험 준비와 입력

<!-- source-cell:H278 -->
- 입력=\[-10,0,10,8388607,-8388608, 나머지 0\], 이득=4096 및 8192 를 각각 적용한다.<br>
<!-- /source-cell:H278 -->


## 가정 및 제한 조건

<!-- source-cell:I278 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다. CFX/HEAR 결과는 별도 버퍼에 보존한 뒤 CM3 RTT로 읽고 ISR에서 긴 로그를 출력하지 않는다.<br>
<!-- /source-cell:I278 -->


## 시험 절차

<!-- source-cell:J278 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 입력/출력 배열, 계산값과 횟수를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CFX 그룹(ut cfx 1) 실행 후 UT-CFX-025의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J278 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K278 -->
판정 범위<br>
- 4096 은 입력과 같다. 8192 는 앞 다섯 값이 \[-20,0,20,8388607,-8388608\]이고 나머지는 0 이다.<br>
<!-- /source-cell:K278 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L278 -->
검증 결과<br>
이득4096은 입력값을 유지했다. 이득8192는2배 확대 후24비트 상/하한에서 포화했다. 나머지11개 출력은0.<br>
<!-- /source-cell:L278 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K279 -->
조건 \[1\]<br>
입력/조건 \[1\]: 입력=\[-10,0,10,8388607,-8388608,나머지 0\], 이득=4096<br>
예상 결과: 출력\[0~4\]=\[-10,0,10,8388607,-8388608\]; 출력\[5~15\]=모두 0<br>
<!-- /source-cell:K279 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L279 -->
검증 \[1\]<br>
입력=\[-10,0,10,8388607,-8388608,나머지 0\], 이득=4096 / 출력\[0~4\]=\[-10,0,10,8388607,-8388608\]; 출력\[5~15\]=모두 0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L279 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K280 -->
조건 \[2\]<br>
입력/조건 \[2\]: 동일 입력, 이득=8192<br>
예상 결과: 출력\[0~4\]=\[-20,0,20,8388607,-8388608\]; 출력\[5~15\]=모두 0<br>
<!-- /source-cell:K280 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L280 -->
검증 \[2\]<br>
동일 입력, 이득=8192 / 출력\[0~4\]=\[-20,0,20,8388607,-8388608\]; 출력\[5~15\]=모두 0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L280 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K281 -->
검증 \[1\]의 입력/원소별 기준 (C1) unity 이득과 양/음 포화<br>
매 사례마다 mix\[0..4\]=\[-10,0,10,8388607,-8388608\], mix\[5..15\]=0으로 다시 채운다. apply\_agc\_gain(4096) 호출 후 AGC 출력\[0..4\]=\[-10,0,10,8388607,-8388608\], 출력\[5..15\]=0이다. 레코드 I0..I15는 그 출력 순서이며 전부 정확히 비교한다.<br>
<!-- /source-cell:K281 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L281 -->
검증 \[1\] unity 이득과 양/음 포화<br>
입력: 매 사례마다 mix\[0..4\]=\[-10,0,10,8388607,-8388608\], mix\[5..15\]=0으로 다시 채운다<br>
출력: A\[0..11\]=\[-10,0,10,8388607,-8388608,0,0,0,0,0,0,0\]; A\[12..15\]=모두0<br>
<!-- /source-cell:L281 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K282 -->
검증 \[2\]의 입력/원소별 기준 (C2) 2배 이득과 양/음 포화<br>
매 사례마다 mix\[0..4\]=\[-10,0,10,8388607,-8388608\], mix\[5..15\]=0으로 다시 채운다. apply\_agc\_gain(8192) 호출 후 AGC 출력\[0..4\]=\[-20,0,20,8388607,-8388608\], 출력\[5..15\]=0이다. 레코드 I0..I15는 그 출력 순서이며 전부 정확히 비교한다.<br>
<!-- /source-cell:K282 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L282 -->
검증 \[2\] 2배 이득과 양/음 포화<br>
입력: 매 사례마다 mix\[0..4\]=\[-10,0,10,8388607,-8388608\], mix\[5..15\]=0으로 다시 채운다<br>
출력: A\[0..11\]=\[-20,0,20,8388607,-8388608,0,0,0,0,0,0,0\]; A\[12..15\]=모두0<br>
<!-- /source-cell:L282 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K283 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: unity 이득과 양/음 포화. 매 사례마다 mix\[0..4\]=\[-10,0,10,8388607,-8388608\], mix\[5..15\]=0으로 다시 채운다. apply\_agc\_gain(4096) 호출 후 AGC 출력\[0..4\]=\[-10,0,10,8388607,-8388608\], 출력\[5..15\]=0이다. 레코드 I0..I15는 그 출력 순서이며 전부 정확히 비교한다.  <br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-025] C1 A[0:9]=-10,0,10,8388607,-8388608,0,0,0,0,0
[UT-CFX-025] C1 A[10:15]=0,0,0,0,0,0
[UT-CFX-025] C1 PASS N=16 F=0
```
<!-- /source-cell:K283 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L283 -->

```text
[UT-CFX-025] C1 A[0:9]=-10,0,10,8388607,-8388608,0,0,0,0,0
[UT-CFX-025] C1 A[10:15]=0,0,0,0,0,0
[UT-CFX-025] C1 PASS N=16 F=0
```
<!-- /source-cell:L283 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K284 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: 2배 이득과 양/음 포화. 매 사례마다 mix\[0..4\]=\[-10,0,10,8388607,-8388608\], mix\[5..15\]=0으로 다시 채운다. apply\_agc\_gain(8192) 호출 후 AGC 출력\[0..4\]=\[-20,0,20,8388607,-8388608\], 출력\[5..15\]=0이다. 레코드 I0..I15는 그 출력 순서이며 전부 정확히 비교한다.  <br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-025] C2 A[0:9]=-20,0,20,8388607,-8388608,0,0,0,0,0
[UT-CFX-025] C2 A[10:15]=0,0,0,0,0,0
[UT-CFX-025] C2 PASS N=16 F=0
```
<!-- /source-cell:K284 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L284 -->

```text
[UT-CFX-025] C2 A[0:9]=-20,0,20,8388607,-8388608,0,0,0,0,0
[UT-CFX-025] C2 A[10:15]=0,0,0,0,0,0
[UT-CFX-025] C2 PASS N=16 F=0
```
<!-- /source-cell:L284 -->


## 보고서 판정

<!-- source-cell:M278 -->
통과<br>
<!-- /source-cell:M278 -->
