# CFX-029 CM3 계산 T/C 값 수신

시험 ID: `SW-FW-UnitTest-CFX-ID-29`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 304~308행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E304 -->
CM3의 실제 전류 범위 계산 결과를 CFX의 자극 크기 계산에 전달한다.<br>
<!-- /source-cell:E304 -->


## 시험 방법

<!-- source-cell:F304 -->
T<br>
<!-- /source-cell:F304 -->


## 상세 설계 유닛

<!-- source-cell:G304 -->
SU-ID-CFX-029<br>
(CM3 계산 T/C 값 수신)<br>
<!-- /source-cell:G304 -->


## 시험 준비와 입력

<!-- source-cell:H304 -->
- 공유 T\[i\]=i, C\[i\]=200+i(i=0~31)를 넣고 수신 함수를 실행한다.<br>
<!-- /source-cell:H304 -->


## 가정 및 제한 조건

<!-- source-cell:I304 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다. CFX/HEAR 결과는 별도 버퍼에 보존한 뒤 CM3 RTT로 읽고 ISR에서 긴 로그를 출력하지 않는다.<br>
<!-- /source-cell:I304 -->


## 시험 절차

<!-- source-cell:J304 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 입력/출력 배열, 계산값과 횟수를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CFX 그룹(ut cfx 1) 실행 후 UT-CFX-029의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J304 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K304 -->
판정 범위<br>
- 32 개 T와 C가 입력 배열과 정확히 같고 채널 순서가 유지되어야 한다.<br>
<!-- /source-cell:K304 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L304 -->
검증 결과<br>
공유 T\[i\]=i, i=0~31 / 수신 T\[0~31\]=\[0,1,...,31\]; 채널 순서=0→31<br>
공유 C\[i\]=200+i, i=0~31 / 수신 C\[0~31\]=\[200,201,...,231\]; 채널 순서=0→31<br>
<!-- /source-cell:L304 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K305 -->
조건 \[1\]<br>
입력/조건 \[1\]: 공유 T\[i\]=i, i=0~31<br>
예상 결과: 수신 T\[0~31\]=\[0,1,...,31\]; 채널 순서=0→31<br>
<!-- /source-cell:K305 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L305 -->
검증 \[1\]<br>
공유 T\[i\]=i, i=0~31 / 수신 T\[0~31\]=\[0,1,...,31\]; 채널 순서=0→31<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L305 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K306 -->
조건 \[2\]<br>
입력/조건 \[2\]: 공유 C\[i\]=200+i, i=0~31<br>
예상 결과: 수신 C\[0~31\]=\[200,201,...,231\]; 채널 순서=0→31<br>
<!-- /source-cell:K306 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L306 -->
검증 \[2\]<br>
공유 C\[i\]=200+i, i=0~31 / 수신 C\[0~31\]=\[200,201,...,231\]; 채널 순서=0→31<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L306 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K307 -->
검증 \[1\]의 입력/원소별 기준 (C1) 32개 채널 T/C 교차 없이 복사<br>
i=0..31 전부에 공유 T\[i\]=i, 공유 C\[i\]=200+i를 설정하고 read\_C\_T\_Level\_fromCM3()를 호출한다. 로컬 T\[i\]=i, C\[i\]=200+i로 정확히 같아야 한다. 레코드 I0..I31=0부터31, I32..I63=200부터231 순서다. 호출 후 공유 원본을 복원하며 로컬 배열도 전체 복원 검사한다.<br>
<!-- /source-cell:K307 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L307 -->
검증 \[1\] 32개 채널 T/C 교차 없이 복사<br>
입력: i=0..31 전부에 공유 T\[i\]=i, 공유 C\[i\]=200+i를 설정하고 read\_C\_T\_Level\_fromCM3()<br>
출력: A\[0..31\]=0~31 순서; A\[32..63\]=200~231 순서<br>
<!-- /source-cell:L307 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K308 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 32개 채널 T/C 교차 없이 복사. i=0..31 전부에 공유 T\[i\]=i, 공유 C\[i\]=200+i를 설정하고 read\_C\_T\_Level\_fromCM3()를 호출한다. 로컬 T\[i\]=i, C\[i\]=200+i로 정확히 같아야 한다. 레코드 I0..I31=0부터31, I32..I63=200부터231 순서다. 호출 후 공유 원본을 복원하며 로컬 배열도 전체 복원 검사한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-029] C1 A[0:14]=0,1,2,3,4,5,6,7,8,9,10,11,12,13,14
[UT-CFX-029] C1 A[15:25]=15,16,17,18,19,20,21,22,23,24,25
[UT-CFX-029] C1 A[26:35]=26,27,28,29,30,31,200,201,202,203
[UT-CFX-029] C1 A[36:43]=204,205,206,207,208,209,210,211
[UT-CFX-029] C1 A[44:51]=212,213,214,215,216,217,218,219
[UT-CFX-029] C1 A[52:59]=220,221,222,223,224,225,226,227
[UT-CFX-029] C1 A[60:63]=228,229,230,231
[UT-CFX-029] C1 PASS N=64 F=0
```
<!-- /source-cell:K308 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L308 -->

```text
[UT-CFX-029] C1 A[0:14]=0,1,2,3,4,5,6,7,8,9,10,11,12,13,14
[UT-CFX-029] C1 A[15:25]=15,16,17,18,19,20,21,22,23,24,25
[UT-CFX-029] C1 A[26:35]=26,27,28,29,30,31,200,201,202,203
[UT-CFX-029] C1 A[36:43]=204,205,206,207,208,209,210,211
[UT-CFX-029] C1 A[44:51]=212,213,214,215,216,217,218,219
[UT-CFX-029] C1 A[52:59]=220,221,222,223,224,225,226,227
[UT-CFX-029] C1 A[60:63]=228,229,230,231
[UT-CFX-029] C1 PASS N=64 F=0
```
<!-- /source-cell:L308 -->


## 보고서 판정

<!-- source-cell:M304 -->
통과<br>
<!-- /source-cell:M304 -->
