# CFX-030 자극 볼륨에 따른 C 값 계산

시험 ID: `SW-FW-UnitTest-CFX-ID-30`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 309~321행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E309 -->
T 레벨은 유지하면서 사용자가 허용한 자극 범위를 조절한다.<br>
<!-- /source-cell:E309 -->


## 시험 방법

<!-- source-cell:F309 -->
T<br>
<!-- /source-cell:F309 -->


## 상세 설계 유닛

<!-- source-cell:G309 -->
SU-ID-CFX-030<br>
(자극 볼륨에 따른 C 값 계산)<br>
<!-- /source-cell:G309 -->


## 시험 준비와 입력

<!-- source-cell:H309 -->
- 모든 채널의 T=50, C=150 을 설정하고 자극 볼륨 1,2,3,4 를 각각 적용한다.<br>
<!-- /source-cell:H309 -->


## 가정 및 제한 조건

<!-- source-cell:I309 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다. CFX/HEAR 결과는 별도 버퍼에 보존한 뒤 CM3 RTT로 읽고 ISR에서 긴 로그를 출력하지 않는다.<br>
<!-- /source-cell:I309 -->


## 시험 절차

<!-- source-cell:J309 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 입력/출력 배열, 계산값과 횟수를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CFX 그룹(ut cfx 1) 실행 후 UT-CFX-030의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J309 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K309 -->
판정 범위<br>
- 정수 절삭을 포함한 Cnew는 각각 119,129,139,150 이다. T는 50 으로 유지한다.<br>
<!-- /source-cell:K309 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L309 -->
검증 결과<br>
32채널 T=50/C=150: 볼륨1~4의 Cnew=\[119,129,139,150\]. T는 모든 단계에서50으로 유지됐다.<br>
<!-- /source-cell:L309 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K310 -->
조건 \[1\]<br>
입력/조건 \[1\]: 32채널 T=50/C=150, 자극 볼륨=1<br>
예상 결과: Cnew\[0~31\]=모두 119; T\[0~31\]=모두 50<br>
<!-- /source-cell:K310 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L310 -->
검증 \[1\]<br>
32채널 T=50/C=150, 자극 볼륨=1 / Cnew\[0~31\]=모두 119; T\[0~31\]=모두 50<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L310 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K311 -->
조건 \[2\]<br>
입력/조건 \[2\]: 32채널 T=50/C=150, 자극 볼륨=2<br>
예상 결과: Cnew\[0~31\]=모두 129; T\[0~31\]=모두 50<br>
<!-- /source-cell:K311 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L311 -->
검증 \[2\]<br>
32채널 T=50/C=150, 자극 볼륨=2 / Cnew\[0~31\]=모두 129; T\[0~31\]=모두 50<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L311 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K312 -->
조건 \[3\]<br>
입력/조건 \[3\]: 32채널 T=50/C=150, 자극 볼륨=3<br>
예상 결과: Cnew\[0~31\]=모두 139; T\[0~31\]=모두 50<br>
<!-- /source-cell:K312 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L312 -->
검증 \[3\]<br>
32채널 T=50/C=150, 자극 볼륨=3 / Cnew\[0~31\]=모두 139; T\[0~31\]=모두 50<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L312 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K313 -->
조건 \[4\]<br>
입력/조건 \[4\]: 32채널 T=50/C=150, 자극 볼륨=4<br>
예상 결과: Cnew\[0~31\]=모두 150; T\[0~31\]=모두 50<br>
<!-- /source-cell:K313 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L313 -->
검증 \[4\]<br>
32채널 T=50/C=150, 자극 볼륨=4 / Cnew\[0~31\]=모두 150; T\[0~31\]=모두 50<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L313 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K314 -->
검증 \[1\]의 입력/원소별 기준 (C1) 자극 볼륨 1<br>
전체 채널 i=0..31에서 T\[i\]=50, C\[i\]=150으로 고정하고 calculate\_newStimulation\_maxLevel(1)을 호출한다. 볼륨 비율 Q2.22은 2936012(4194304=1배)다. new\_C=T+floor((C-T)×비율/4194304)를 T..C로 제한한다. 결과 상한\[0..31\]은 전부 119, T\[0..31\]은 전부 50이다. 레코드 I0..I31=119, I32..I63=50이다.<br>
<!-- /source-cell:K314 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L314 -->
검증 \[1\] 자극 볼륨 1<br>
입력: 전체 채널 i=0..31에서 T\[i\]=50, C\[i\]=150으로 고정하고 calculate\_newStimulation\_maxLevel(1)<br>
출력: A\[0..31\]=모두119; A\[32..63\]=모두50<br>
<!-- /source-cell:L314 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K315 -->
검증 \[2\]의 입력/원소별 기준 (C2) 자극 볼륨 2<br>
전체 채널 i=0..31에서 T\[i\]=50, C\[i\]=150으로 고정하고 calculate\_newStimulation\_maxLevel(2)을 호출한다. 볼륨 비율 Q2.22은 3355443(4194304=1배)다. new\_C=T+floor((C-T)×비율/4194304)를 T..C로 제한한다. 결과 상한\[0..31\]은 전부 129, T\[0..31\]은 전부 50이다. 레코드 I0..I31=129, I32..I63=50이다.<br>
<!-- /source-cell:K315 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L315 -->
검증 \[2\] 자극 볼륨 2<br>
입력: 전체 채널 i=0..31에서 T\[i\]=50, C\[i\]=150으로 고정하고 calculate\_newStimulation\_maxLevel(2)<br>
출력: A\[0..31\]=모두129; A\[32..63\]=모두50<br>
<!-- /source-cell:L315 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K316 -->
검증 \[3\]의 입력/원소별 기준 (C3) 자극 볼륨 3<br>
전체 채널 i=0..31에서 T\[i\]=50, C\[i\]=150으로 고정하고 calculate\_newStimulation\_maxLevel(3)을 호출한다. 볼륨 비율 Q2.22은 3774873(4194304=1배)다. new\_C=T+floor((C-T)×비율/4194304)를 T..C로 제한한다. 결과 상한\[0..31\]은 전부 139, T\[0..31\]은 전부 50이다. 레코드 I0..I31=139, I32..I63=50이다.<br>
<!-- /source-cell:K316 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L316 -->
검증 \[3\] 자극 볼륨 3<br>
입력: 전체 채널 i=0..31에서 T\[i\]=50, C\[i\]=150으로 고정하고 calculate\_newStimulation\_maxLevel(3)<br>
출력: A\[0..31\]=모두139; A\[32..63\]=모두50<br>
<!-- /source-cell:L316 -->


### 비교 9

#### 입력 조건과 통과 기준

<!-- source-cell:K317 -->
검증 \[4\]의 입력/원소별 기준 (C4) 자극 볼륨 4<br>
전체 채널 i=0..31에서 T\[i\]=50, C\[i\]=150으로 고정하고 calculate\_newStimulation\_maxLevel(4)을 호출한다. 볼륨 비율 Q2.22은 4194304(4194304=1배)다. new\_C=T+floor((C-T)×비율/4194304)를 T..C로 제한한다. 결과 상한\[0..31\]은 전부 150, T\[0..31\]은 전부 50이다. 레코드 I0..I31=150, I32..I63=50이다.<br>
<!-- /source-cell:K317 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L317 -->
검증 \[4\] 자극 볼륨 4<br>
입력: 전체 채널 i=0..31에서 T\[i\]=50, C\[i\]=150으로 고정하고 calculate\_newStimulation\_maxLevel(4)<br>
출력: A\[0..31\]=모두150; A\[32..63\]=모두50<br>
<!-- /source-cell:L317 -->


### 비교 10

#### 입력 조건과 통과 기준

<!-- source-cell:K318 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 자극 볼륨 1. 전체 채널 i=0..31에서 T\[i\]=50, C\[i\]=150으로 고정하고 calculate\_newStimulation\_maxLevel(1)을 호출한다. 볼륨 비율 Q2.22은 2936012(4194304=1배)다. new\_C=T+floor((C-T)×비율/4194304)를 T..C로 제한한다. 결과 상한\[0..31\]은 전부 119, T\[0..31\]은 전부 50이다. 레코드 I0..I31=119, I32..I63=50이다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-030] C1 A[0:8]=119,119,119,119,119,119,119,119,119
[UT-CFX-030] C1 A[9:16]=119,119,119,119,119,119,119,119
[UT-CFX-030] C1 A[17:24]=119,119,119,119,119,119,119,119
[UT-CFX-030] C1 A[25:33]=119,119,119,119,119,119,119,50,50
[UT-CFX-030] C1 A[34:44]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-030] C1 A[45:55]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-030] C1 A[56:63]=50,50,50,50,50,50,50,50
[UT-CFX-030] C1 PASS N=64 F=0
```
<!-- /source-cell:K318 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L318 -->

```text
[UT-CFX-030] C1 A[0:8]=119,119,119,119,119,119,119,119,119
[UT-CFX-030] C1 A[9:16]=119,119,119,119,119,119,119,119
[UT-CFX-030] C1 A[17:24]=119,119,119,119,119,119,119,119
[UT-CFX-030] C1 A[25:33]=119,119,119,119,119,119,119,50,50
[UT-CFX-030] C1 A[34:44]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-030] C1 A[45:55]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-030] C1 A[56:63]=50,50,50,50,50,50,50,50
[UT-CFX-030] C1 PASS N=64 F=0
```
<!-- /source-cell:L318 -->


### 비교 11

#### 입력 조건과 통과 기준

<!-- source-cell:K319 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: 자극 볼륨 2. 전체 채널 i=0..31에서 T\[i\]=50, C\[i\]=150으로 고정하고 calculate\_newStimulation\_maxLevel(2)을 호출한다. 볼륨 비율 Q2.22은 3355443(4194304=1배)다. new\_C=T+floor((C-T)×비율/4194304)를 T..C로 제한한다. 결과 상한\[0..31\]은 전부 129, T\[0..31\]은 전부 50이다. 레코드 I0..I31=129, I32..I63=50이다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-030] C2 A[0:8]=129,129,129,129,129,129,129,129,129
[UT-CFX-030] C2 A[9:16]=129,129,129,129,129,129,129,129
[UT-CFX-030] C2 A[17:24]=129,129,129,129,129,129,129,129
[UT-CFX-030] C2 A[25:33]=129,129,129,129,129,129,129,50,50
[UT-CFX-030] C2 A[34:44]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-030] C2 A[45:55]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-030] C2 A[56:63]=50,50,50,50,50,50,50,50
[UT-CFX-030] C2 PASS N=64 F=0
```
<!-- /source-cell:K319 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L319 -->

```text
[UT-CFX-030] C2 A[0:8]=129,129,129,129,129,129,129,129,129
[UT-CFX-030] C2 A[9:16]=129,129,129,129,129,129,129,129
[UT-CFX-030] C2 A[17:24]=129,129,129,129,129,129,129,129
[UT-CFX-030] C2 A[25:33]=129,129,129,129,129,129,129,50,50
[UT-CFX-030] C2 A[34:44]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-030] C2 A[45:55]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-030] C2 A[56:63]=50,50,50,50,50,50,50,50
[UT-CFX-030] C2 PASS N=64 F=0
```
<!-- /source-cell:L319 -->


### 비교 12

#### 입력 조건과 통과 기준

<!-- source-cell:K320 -->
검증 \[3\]의 RTT 출력 (C3)<br>
입력/조건: 자극 볼륨 3. 전체 채널 i=0..31에서 T\[i\]=50, C\[i\]=150으로 고정하고 calculate\_newStimulation\_maxLevel(3)을 호출한다. 볼륨 비율 Q2.22은 3774873(4194304=1배)다. new\_C=T+floor((C-T)×비율/4194304)를 T..C로 제한한다. 결과 상한\[0..31\]은 전부 139, T\[0..31\]은 전부 50이다. 레코드 I0..I31=139, I32..I63=50이다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-030] C3 A[0:8]=139,139,139,139,139,139,139,139,139
[UT-CFX-030] C3 A[9:16]=139,139,139,139,139,139,139,139
[UT-CFX-030] C3 A[17:24]=139,139,139,139,139,139,139,139
[UT-CFX-030] C3 A[25:33]=139,139,139,139,139,139,139,50,50
[UT-CFX-030] C3 A[34:44]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-030] C3 A[45:55]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-030] C3 A[56:63]=50,50,50,50,50,50,50,50
[UT-CFX-030] C3 PASS N=64 F=0
```
<!-- /source-cell:K320 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L320 -->

```text
[UT-CFX-030] C3 A[0:8]=139,139,139,139,139,139,139,139,139
[UT-CFX-030] C3 A[9:16]=139,139,139,139,139,139,139,139
[UT-CFX-030] C3 A[17:24]=139,139,139,139,139,139,139,139
[UT-CFX-030] C3 A[25:33]=139,139,139,139,139,139,139,50,50
[UT-CFX-030] C3 A[34:44]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-030] C3 A[45:55]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-030] C3 A[56:63]=50,50,50,50,50,50,50,50
[UT-CFX-030] C3 PASS N=64 F=0
```
<!-- /source-cell:L320 -->


### 비교 13

#### 입력 조건과 통과 기준

<!-- source-cell:K321 -->
검증 \[4\]의 RTT 출력 (C4)<br>
입력/조건: 자극 볼륨 4. 전체 채널 i=0..31에서 T\[i\]=50, C\[i\]=150으로 고정하고 calculate\_newStimulation\_maxLevel(4)을 호출한다. 볼륨 비율 Q2.22은 4194304(4194304=1배)다. new\_C=T+floor((C-T)×비율/4194304)를 T..C로 제한한다. 결과 상한\[0..31\]은 전부 150, T\[0..31\]은 전부 50이다. 레코드 I0..I31=150, I32..I63=50이다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-030] C4 A[0:8]=150,150,150,150,150,150,150,150,150
[UT-CFX-030] C4 A[9:16]=150,150,150,150,150,150,150,150
[UT-CFX-030] C4 A[17:24]=150,150,150,150,150,150,150,150
[UT-CFX-030] C4 A[25:33]=150,150,150,150,150,150,150,50,50
[UT-CFX-030] C4 A[34:44]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-030] C4 A[45:55]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-030] C4 A[56:63]=50,50,50,50,50,50,50,50
[UT-CFX-030] C4 PASS N=64 F=0
```
<!-- /source-cell:K321 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L321 -->

```text
[UT-CFX-030] C4 A[0:8]=150,150,150,150,150,150,150,150,150
[UT-CFX-030] C4 A[9:16]=150,150,150,150,150,150,150,150
[UT-CFX-030] C4 A[17:24]=150,150,150,150,150,150,150,150
[UT-CFX-030] C4 A[25:33]=150,150,150,150,150,150,150,50,50
[UT-CFX-030] C4 A[34:44]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-030] C4 A[45:55]=50,50,50,50,50,50,50,50,50,50,50
[UT-CFX-030] C4 A[56:63]=50,50,50,50,50,50,50,50
[UT-CFX-030] C4 PASS N=64 F=0
```
<!-- /source-cell:L321 -->


## 보고서 판정

<!-- source-cell:M309 -->
통과<br>
<!-- /source-cell:M309 -->
