# CFX-031 비선형 매핑 계수 계산

시험 ID: `SW-FW-UnitTest-CFX-ID-31`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 322~400행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E322 -->
서로 다른 맵과 전류 범위에서도 오디오 입력 범위의 양 끝을 T/C에 연결한다.<br>
<!-- /source-cell:E322 -->


## 시험 방법

<!-- source-cell:F322 -->
T<br>
<!-- /source-cell:F322 -->


## 상세 설계 유닛

<!-- source-cell:G322 -->
SU-ID-CFX-031<br>
(비선형 매핑 계수 계산)<br>
<!-- /source-cell:G322 -->


## 시험 준비와 입력

<!-- source-cell:H322 -->
- T=50/Cnew=150, xmin^p=65536/xmax^p=131072(Q8.16)로 계수 입력을 고정한다. 별도로 p=1 에서 x=1/2 에 대한 거듭제곱 경로를 분석한다.<br>
- 별도 SDK 경로: 채널 i=0~31에서 T=50+(i%4), C=150+(i%4), xMin=16, xMax=4096, p=1258291(Q1.23), 정규화 계수=5163793(Q8.16). 중간 거듭제곱 입력 고정을 해제한다.<br>
<!-- /source-cell:H322 -->


## 가정 및 제한 조건

<!-- source-cell:I322 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다. CFX/HEAR 결과는 별도 버퍼에 보존한 뒤 CM3 RTT로 읽고 ISR에서 긴 로그를 출력하지 않는다.<br>
<!-- /source-cell:I322 -->


## 시험 절차

<!-- source-cell:J322 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 입력/출력 배열, 계산값과 횟수를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
- 실제 SDK 거듭제곱/나눗셈으로 계산한 32채널 A/B와 각 하한/상한을 보존한다.<br>
32채널 A/B 각각의 실제값/하한/상한의 별도 numeric RTT 레코드 원문을 입력조건과 함께 보존한다. 비교 결과1은 Boolean이며 실제 수치가 아니다. PC analytic SDK stand-in/컴파일 검사와 실제 타깃 SDK 실행을 구분하고 관측값에 맞추어 K열 허용구간을 늘리지 않는다.<br>
수집: 준비된 CFX 그룹(ut cfx 1) 실행 후 UT-CFX-031의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J322 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K322 -->
판정 범위<br>
- 계수 A=25600, B=-12800(Q16.8)이다. xmin/xmax 대입 시 각각 50/150 으로 복원된다. p=1 의 수학 예상값은 x다. 거듭제곱의 근사 정밀도는 라이브러리 사양으로 검토하고 계수 정수 비교와 구분한다.<br>
- SDK 경로의 A 허용 구간은 전 채널 13016~13019(Q16.8). i%4=0/1/2/3일 때 B 허용 구간은 각각 -6935~-6923 / -6679~-6667 / -6423~-6411 / -6167~-6155(Q16.8)다. 각 채널을 개별 비교하며 한 채널의 결과를 복제하지 않는다.<br>
<!-- /source-cell:K322 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L322 -->
검증 결과<br>
T/C 입력에 따른 A/B 계수와 32채널 배치를 확인했다.<br>
C10 출력: A=13017, B=\[-6929,-6673,-6417,-6161\]을8회 반복(Q16.8).<br>
RTT 비교 출력64개가 모두1, PASS N=64 F=0. 판정: 통과.<br>
<!-- /source-cell:L322 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K323 -->
조건 \[1\]<br>
입력/조건 \[1\]: T=50/Cnew=150, xmin^p=65536/xmax^p=131072 고정<br>
예상 결과: A\[0~31\]=모두 25600; B\[0~31\]=모두 -12800(Q16.8)<br>
<!-- /source-cell:K323 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L323 -->
검증 \[1\]<br>
T=50/Cnew=150, xmin^p=65536/xmax^p=131072 고정 / A\[0~31\]=모두 25600; B\[0~31\]=모두 -12800(Q16.8)<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L323 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K324 -->
조건 \[2\]<br>
입력/조건 \[2\]: 고정 계수에 xmin/xmax 대입<br>
예상 결과: xmin 복원값=50; xmax 복원값=150<br>
<!-- /source-cell:K324 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L324 -->
검증 \[2\]<br>
고정 계수에 xmin/xmax 대입 / xmin 복원값=50; xmax 복원값=150<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L324 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K325 -->
조건 \[3\]<br>
입력/조건 \[3\]: p=1, x=1과 x=2의 수학 예상값 분석<br>
예상 결과: x^p 수학값=\[1,2\]; SDK 근사 정밀도 검토=계수 정수 비교와 구분<br>
<!-- /source-cell:K325 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L325 -->
검증 \[3\]<br>
입력: 지수 p=1, x=1과 2.<br>
계산 결과: x^p=\[1,2\]. 두 값이 예상값과 일치하여 통과했다.<br>
<!-- /source-cell:L325 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K326 -->
조건 \[4\]<br>
입력/조건 \[4\]: SDK 계수, i%4=0, T/C=50/150, xmin/xmax=16/4096<br>
예상 결과: A=13016~13019; B=-6935~-6923; 비교 채널=0,4,8,12,16,20,24,28<br>
<!-- /source-cell:K326 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L326 -->
검증 \[4\]<br>
SDK 계수, i%4=0, T/C=50/150, xmin/xmax=16/4096 / A=13017; B=-6929; 비교 채널=0,4,8,12,16,20,24,28<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L326 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K327 -->
조건 \[5\]<br>
입력/조건 \[5\]: SDK 계수, i%4=1, T/C=51/151, xmin/xmax=16/4096<br>
예상 결과: A=13016~13019; B=-6679~-6667; 비교 채널=1,5,9,13,17,21,25,29<br>
<!-- /source-cell:K327 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L327 -->
검증 \[5\]<br>
SDK 계수, i%4=1, T/C=51/151, xmin/xmax=16/4096 / A=13017; B=-6673; 비교 채널=1,5,9,13,17,21,25,29<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L327 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K328 -->
조건 \[6\]<br>
입력/조건 \[6\]: SDK 계수, i%4=2, T/C=52/152, xmin/xmax=16/4096<br>
예상 결과: A=13016~13019; B=-6423~-6411; 비교 채널=2,6,10,14,18,22,26,30<br>
<!-- /source-cell:K328 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L328 -->
검증 \[6\]<br>
SDK 계수, i%4=2, T/C=52/152, xmin/xmax=16/4096 / A=13017; B=-6417; 비교 채널=2,6,10,14,18,22,26,30<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L328 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K329 -->
조건 \[7\]<br>
입력/조건 \[7\]: SDK 계수, i%4=3, T/C=53/153, xmin/xmax=16/4096<br>
예상 결과: A=13016~13019; B=-6167~-6155; 비교 채널=3,7,11,15,19,23,27,31<br>
<!-- /source-cell:K329 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L329 -->
검증 \[7\]<br>
SDK 계수, i%4=3, T/C=53/153, xmin/xmax=16/4096 / A=13017; B=-6161; 비교 채널=3,7,11,15,19,23,27,31<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L329 -->


### 비교 9

#### 입력 조건과 통과 기준

<!-- source-cell:K330 -->
검증 \[1\]의 입력/원소별 기준 (C1) 거듭제곱을 고정한 계수 산출<br>
거듭제곱 대체 플래그=1로 설정한다. x=1/2의 계산만 각각 65536/131072로 대체한다. 모든 i=0..31에서 T=50, 상한 C=150, xMin=1, xMax=2를 두고 calculate\_logaritmMapping\_coeff()를 호출한다. A\[i\]=25600(100.0), B\[i\]=-12800(-50.0)가 전 채널의 예상값이다. 레코드 I0..I31은 A, I32..I63은 B다. 계산 후 대체 플래그=0으로 해제한다.<br>
<!-- /source-cell:K330 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L330 -->
검증 \[1\] 거듭제곱을 고정한 계수 산출<br>
입력: 거듭제곱 시험 고정값 사용=1<br>
출력: A\[0..31\]=모두25600; A\[32..43\]=모두-12800<br>
<!-- /source-cell:L330 -->


### 비교 10

#### 입력 조건과 통과 기준

<!-- source-cell:K331 -->
검증 \[10\]의 입력/원소별 기준 (C10) 실제 x^p와 나눗셈 / 32채널 계수<br>
대체 플래그=0이다. 채널 i=0..31에서 T=50+(i mod 4), C=150+(i mod 4), xMin=16, xMax=4096으로 설정한 뒤 계수를 계산한다.<br>
i mod 4: 0<br>
해당 i 전부: 0,4,8,12,16,20,24,28<br>
T / C: 50 / 150<br>
A 허용 구간(Q16.8): 13016..13019<br>
B 허용 구간(Q16.8): -6935..-6923<br>
i mod 4: 1<br>
해당 i 전부: 1,5,9,13,17,21,25,29<br>
T / C: 51 / 151<br>
A 허용 구간(Q16.8): 13016..13019<br>
B 허용 구간(Q16.8): -6679..-6667<br>
i mod 4: 2<br>
<!-- /source-cell:K331 -->


<!-- source-cell:K332 -->
해당 i 전부: 2,6,10,14,18,22,26,30<br>
T / C: 52 / 152<br>
A 허용 구간(Q16.8): 13016..13019<br>
B 허용 구간(Q16.8): -6423..-6411<br>
i mod 4: 3<br>
해당 i 전부: 3,7,11,15,19,23,27,31<br>
T / C: 53 / 153<br>
A 허용 구간(Q16.8): 13016..13019<br>
B 허용 구간(Q16.8): -6167..-6155<br>
이 사례의 순서는 C1과 다르다. 비교 I\[2i\]=A 구간 판정, I\[2i+1\]=B 구간 판정이며 I0..I63 전부 1이어야 한다. 원시 관찰 데이터는 채널마다 A실제/A하한/A상한/B실제/B하한/B상한 6개씩, 32채널 총 192개다. 독립 기준은 A=(C-T)×2^24/(Pmax-Pmin)의 정수 구간과 B=C×256-A×Pmax/65536의 구간을 사용한다. 분모는 P(4096)의 하한-P(16)의 상한이 양수인지 먼저 확인한다.<br>
<!-- /source-cell:K332 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L331 -->
검증 \[10\] 실제 x^p와 나눗셈 / 32채널 계수<br>
입력: 대체 플래그=0이다. 채널 i=0..31에서 T=50+(i mod 4), C=150+(i mod 4), xMin=16, xMax=4096으로 설정한 뒤 계수를 계산한다<br>
출력: A\[0..63\]=모두1<br>
<!-- /source-cell:L331 -->


### 비교 11

#### 입력 조건과 통과 기준

<!-- source-cell:K333 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 거듭제곱을 고정한 계수 산출. 거듭제곱 대체 플래그=1로 설정한다. x=1/2의 계산만 각각 65536/131072로 대체한다. 모든 i=0..31에서 T=50, 상한 C=150, xMin=1, xMax=2를 두고 calculate\_logaritmMapping\_coeff()를 호출한다. A\[i\]=25600(100.0), B\[i\]=-12800(-50.0)가 전 채널의 예상값이다. 레코드 I0..I31은 A, I32..I63은 B다. 계산 후 대체 플래그=0으로 해제한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-031] C1 A[0:5]=25600,25600,25600,25600,25600,25600
[UT-CFX-031] C1 A[6:10]=25600,25600,25600,25600,25600
[UT-CFX-031] C1 A[11:15]=25600,25600,25600,25600,25600
[UT-CFX-031] C1 A[16:20]=25600,25600,25600,25600,25600
[UT-CFX-031] C1 A[21:25]=25600,25600,25600,25600,25600
[UT-CFX-031] C1 A[26:30]=25600,25600,25600,25600,25600
[UT-CFX-031] C1 A[31:35]=25600,-12800,-12800,-12800,-12800
[UT-CFX-031] C1 A[36:39]=-12800,-12800,-12800,-12800
[UT-CFX-031] C1 A[40:43]=-12800,-12800,-12800,-12800
[UT-CFX-031] C1 A[44:47]=-12800,-12800,-12800,-12800
[UT-CFX-031] C1 A[48:51]=-12800,-12800,-12800,-12800
[UT-CFX-031] C1 A[52:55]=-12800,-12800,-12800,-12800
[UT-CFX-031] C1 A[56:59]=-12800,-12800,-12800,-12800
[UT-CFX-031] C1 A[60:63]=-12800,-12800,-12800,-12800
[UT-CFX-031] C1 PASS N=64 F=0
```
<!-- /source-cell:K333 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L333 -->

```text
[UT-CFX-031] C1 A[0:5]=25600,25600,25600,25600,25600,25600
[UT-CFX-031] C1 A[6:10]=25600,25600,25600,25600,25600
[UT-CFX-031] C1 A[11:15]=25600,25600,25600,25600,25600
[UT-CFX-031] C1 A[16:20]=25600,25600,25600,25600,25600
[UT-CFX-031] C1 A[21:25]=25600,25600,25600,25600,25600
[UT-CFX-031] C1 A[26:30]=25600,25600,25600,25600,25600
[UT-CFX-031] C1 A[31:35]=25600,-12800,-12800,-12800,-12800
[UT-CFX-031] C1 A[36:39]=-12800,-12800,-12800,-12800
[UT-CFX-031] C1 A[40:43]=-12800,-12800,-12800,-12800
[UT-CFX-031] C1 A[44:47]=-12800,-12800,-12800,-12800
[UT-CFX-031] C1 A[48:51]=-12800,-12800,-12800,-12800
[UT-CFX-031] C1 A[52:55]=-12800,-12800,-12800,-12800
[UT-CFX-031] C1 A[56:59]=-12800,-12800,-12800,-12800
[UT-CFX-031] C1 A[60:63]=-12800,-12800,-12800,-12800
[UT-CFX-031] C1 PASS N=64 F=0
```
<!-- /source-cell:L333 -->


### 비교 12

#### 입력 조건과 통과 기준

<!-- source-cell:K335 -->
검증 \[10\]의 RTT 출력 (C10)<br>
입력/조건: 실제 x^p와 나눗셈 / 32채널 계수. 대체 플래그=0이다. 채널 i=0..31에서 T=50+(i mod 4), C=150+(i mod 4), xMin=16, xMax=4096으로 설정한 뒤 계수를 계산한다. 비교 출력 1은 해당 계산값이 허용 오차 안에 있다는 뜻이다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-031] C10 A[0:16]=1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1
[UT-CFX-031] C10 A[17:32]=1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1
[UT-CFX-031] C10 A[33:48]=1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1
[UT-CFX-031] C10 A[49:63]=1,1,1,1,1,1,1,1,1,1,1,1,1,1,1
[UT-CFX-031] C10 PASS N=64 F=0
```
<!-- /source-cell:K335 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L335 -->

```text
[UT-CFX-031] C10 A[0:16]=1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1
[UT-CFX-031] C10 A[17:32]=1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1
[UT-CFX-031] C10 A[33:48]=1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1
[UT-CFX-031] C10 A[49:63]=1,1,1,1,1,1,1,1,1,1,1,1,1,1,1
[UT-CFX-031] C10 PASS N=64 F=0
```
<!-- /source-cell:L335 -->


### 비교 13

#### 입력 조건과 통과 기준

<!-- source-cell:K336 -->
관찰값 비교 기준: C10<br>
채널 i=0..31, T=50+i%4/C=150+i%4/xMin=16/xMax=4096, power 대체=0.<br>
<!-- /source-cell:K336 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L336 -->
검증 \[10\]<br>
채널 i=0..31, T=50+i%4/C=150+i%4/xMin=16/xMax=4096, power 대체=0.<br>
판정: 기준 충족(시험자 확인).<br>
<!-- /source-cell:L336 -->


### 비교 14

#### 입력 조건과 통과 기준

<!-- source-cell:K337 -->
관찰값 비교 기준: C10 / 채널0 A<br>
배열 인덱스: 0<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K337 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L337 -->
검증 \[10\] / 채널0 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L337 -->


### 비교 15

#### 입력 조건과 통과 기준

<!-- source-cell:K338 -->
관찰값 비교 기준: C10 / 채널0 B<br>
배열 인덱스: 3<br>
확인 범위: \[-6935,-6923\]<br>
단위: Q16.8<br>
<!-- /source-cell:K338 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L338 -->
검증 \[10\] / 채널0 B<br>
출력값=-6929 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L338 -->


### 비교 16

#### 입력 조건과 통과 기준

<!-- source-cell:K339 -->
관찰값 비교 기준: C10 / 채널1 A<br>
배열 인덱스: 6<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K339 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L339 -->
검증 \[10\] / 채널1 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L339 -->


### 비교 17

#### 입력 조건과 통과 기준

<!-- source-cell:K340 -->
관찰값 비교 기준: C10 / 채널1 B<br>
배열 인덱스: 9<br>
확인 범위: \[-6679,-6667\]<br>
단위: Q16.8<br>
<!-- /source-cell:K340 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L340 -->
검증 \[10\] / 채널1 B<br>
출력값=-6673 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L340 -->


### 비교 18

#### 입력 조건과 통과 기준

<!-- source-cell:K341 -->
관찰값 비교 기준: C10 / 채널2 A<br>
배열 인덱스: 12<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K341 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L341 -->
검증 \[10\] / 채널2 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L341 -->


### 비교 19

#### 입력 조건과 통과 기준

<!-- source-cell:K342 -->
관찰값 비교 기준: C10 / 채널2 B<br>
배열 인덱스: 15<br>
확인 범위: \[-6423,-6411\]<br>
단위: Q16.8<br>
<!-- /source-cell:K342 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L342 -->
검증 \[10\] / 채널2 B<br>
출력값=-6417 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L342 -->


### 비교 20

#### 입력 조건과 통과 기준

<!-- source-cell:K343 -->
관찰값 비교 기준: C10 / 채널3 A<br>
배열 인덱스: 18<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K343 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L343 -->
검증 \[10\] / 채널3 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L343 -->


### 비교 21

#### 입력 조건과 통과 기준

<!-- source-cell:K344 -->
관찰값 비교 기준: C10 / 채널3 B<br>
배열 인덱스: 21<br>
확인 범위: \[-6167,-6155\]<br>
단위: Q16.8<br>
<!-- /source-cell:K344 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L344 -->
검증 \[10\] / 채널3 B<br>
출력값=-6161 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L344 -->


### 비교 22

#### 입력 조건과 통과 기준

<!-- source-cell:K345 -->
관찰값 비교 기준: C10 / 채널4 A<br>
배열 인덱스: 24<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K345 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L345 -->
검증 \[10\] / 채널4 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L345 -->


### 비교 23

#### 입력 조건과 통과 기준

<!-- source-cell:K346 -->
관찰값 비교 기준: C10 / 채널4 B<br>
배열 인덱스: 27<br>
확인 범위: \[-6935,-6923\]<br>
단위: Q16.8<br>
<!-- /source-cell:K346 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L346 -->
검증 \[10\] / 채널4 B<br>
출력값=-6929 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L346 -->


### 비교 24

#### 입력 조건과 통과 기준

<!-- source-cell:K347 -->
관찰값 비교 기준: C10 / 채널5 A<br>
배열 인덱스: 30<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K347 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L347 -->
검증 \[10\] / 채널5 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L347 -->


### 비교 25

#### 입력 조건과 통과 기준

<!-- source-cell:K348 -->
관찰값 비교 기준: C10 / 채널5 B<br>
배열 인덱스: 33<br>
확인 범위: \[-6679,-6667\]<br>
단위: Q16.8<br>
<!-- /source-cell:K348 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L348 -->
검증 \[10\] / 채널5 B<br>
출력값=-6673 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L348 -->


### 비교 26

#### 입력 조건과 통과 기준

<!-- source-cell:K349 -->
관찰값 비교 기준: C10 / 채널6 A<br>
배열 인덱스: 36<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K349 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L349 -->
검증 \[10\] / 채널6 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L349 -->


### 비교 27

#### 입력 조건과 통과 기준

<!-- source-cell:K350 -->
관찰값 비교 기준: C10 / 채널6 B<br>
배열 인덱스: 39<br>
확인 범위: \[-6423,-6411\]<br>
단위: Q16.8<br>
<!-- /source-cell:K350 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L350 -->
검증 \[10\] / 채널6 B<br>
출력값=-6417 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L350 -->


### 비교 28

#### 입력 조건과 통과 기준

<!-- source-cell:K351 -->
관찰값 비교 기준: C10 / 채널7 A<br>
배열 인덱스: 42<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K351 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L351 -->
검증 \[10\] / 채널7 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L351 -->


### 비교 29

#### 입력 조건과 통과 기준

<!-- source-cell:K352 -->
관찰값 비교 기준: C10 / 채널7 B<br>
배열 인덱스: 45<br>
확인 범위: \[-6167,-6155\]<br>
단위: Q16.8<br>
<!-- /source-cell:K352 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L352 -->
검증 \[10\] / 채널7 B<br>
출력값=-6161 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L352 -->


### 비교 30

#### 입력 조건과 통과 기준

<!-- source-cell:K353 -->
관찰값 비교 기준: C10 / 채널8 A<br>
배열 인덱스: 48<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K353 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L353 -->
검증 \[10\] / 채널8 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L353 -->


### 비교 31

#### 입력 조건과 통과 기준

<!-- source-cell:K354 -->
관찰값 비교 기준: C10 / 채널8 B<br>
배열 인덱스: 51<br>
확인 범위: \[-6935,-6923\]<br>
단위: Q16.8<br>
<!-- /source-cell:K354 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L354 -->
검증 \[10\] / 채널8 B<br>
출력값=-6929 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L354 -->


### 비교 32

#### 입력 조건과 통과 기준

<!-- source-cell:K355 -->
관찰값 비교 기준: C10 / 채널9 A<br>
배열 인덱스: 54<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K355 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L355 -->
검증 \[10\] / 채널9 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L355 -->


### 비교 33

#### 입력 조건과 통과 기준

<!-- source-cell:K356 -->
관찰값 비교 기준: C10 / 채널9 B<br>
배열 인덱스: 57<br>
확인 범위: \[-6679,-6667\]<br>
단위: Q16.8<br>
<!-- /source-cell:K356 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L356 -->
검증 \[10\] / 채널9 B<br>
출력값=-6673 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L356 -->


### 비교 34

#### 입력 조건과 통과 기준

<!-- source-cell:K357 -->
관찰값 비교 기준: C10 / 채널10 A<br>
배열 인덱스: 60<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K357 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L357 -->
검증 \[10\] / 채널10 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L357 -->


### 비교 35

#### 입력 조건과 통과 기준

<!-- source-cell:K358 -->
관찰값 비교 기준: C10 / 채널10 B<br>
배열 인덱스: 63<br>
확인 범위: \[-6423,-6411\]<br>
단위: Q16.8<br>
<!-- /source-cell:K358 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L358 -->
검증 \[10\] / 채널10 B<br>
출력값=-6417 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L358 -->


### 비교 36

#### 입력 조건과 통과 기준

<!-- source-cell:K359 -->
관찰값 비교 기준: C10 / 채널11 A<br>
배열 인덱스: 66<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K359 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L359 -->
검증 \[10\] / 채널11 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L359 -->


### 비교 37

#### 입력 조건과 통과 기준

<!-- source-cell:K360 -->
관찰값 비교 기준: C10 / 채널11 B<br>
배열 인덱스: 69<br>
확인 범위: \[-6167,-6155\]<br>
단위: Q16.8<br>
<!-- /source-cell:K360 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L360 -->
검증 \[10\] / 채널11 B<br>
출력값=-6161 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L360 -->


### 비교 38

#### 입력 조건과 통과 기준

<!-- source-cell:K361 -->
관찰값 비교 기준: C10 / 채널12 A<br>
배열 인덱스: 72<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K361 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L361 -->
검증 \[10\] / 채널12 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L361 -->


### 비교 39

#### 입력 조건과 통과 기준

<!-- source-cell:K362 -->
관찰값 비교 기준: C10 / 채널12 B<br>
배열 인덱스: 75<br>
확인 범위: \[-6935,-6923\]<br>
단위: Q16.8<br>
<!-- /source-cell:K362 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L362 -->
검증 \[10\] / 채널12 B<br>
출력값=-6929 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L362 -->


### 비교 40

#### 입력 조건과 통과 기준

<!-- source-cell:K363 -->
관찰값 비교 기준: C10 / 채널13 A<br>
배열 인덱스: 78<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K363 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L363 -->
검증 \[10\] / 채널13 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L363 -->


### 비교 41

#### 입력 조건과 통과 기준

<!-- source-cell:K364 -->
관찰값 비교 기준: C10 / 채널13 B<br>
배열 인덱스: 81<br>
확인 범위: \[-6679,-6667\]<br>
단위: Q16.8<br>
<!-- /source-cell:K364 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L364 -->
검증 \[10\] / 채널13 B<br>
출력값=-6673 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L364 -->


### 비교 42

#### 입력 조건과 통과 기준

<!-- source-cell:K365 -->
관찰값 비교 기준: C10 / 채널14 A<br>
배열 인덱스: 84<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K365 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L365 -->
검증 \[10\] / 채널14 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L365 -->


### 비교 43

#### 입력 조건과 통과 기준

<!-- source-cell:K366 -->
관찰값 비교 기준: C10 / 채널14 B<br>
배열 인덱스: 87<br>
확인 범위: \[-6423,-6411\]<br>
단위: Q16.8<br>
<!-- /source-cell:K366 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L366 -->
검증 \[10\] / 채널14 B<br>
출력값=-6417 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L366 -->


### 비교 44

#### 입력 조건과 통과 기준

<!-- source-cell:K367 -->
관찰값 비교 기준: C10 / 채널15 A<br>
배열 인덱스: 90<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K367 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L367 -->
검증 \[10\] / 채널15 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L367 -->


### 비교 45

#### 입력 조건과 통과 기준

<!-- source-cell:K368 -->
관찰값 비교 기준: C10 / 채널15 B<br>
배열 인덱스: 93<br>
확인 범위: \[-6167,-6155\]<br>
단위: Q16.8<br>
<!-- /source-cell:K368 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L368 -->
검증 \[10\] / 채널15 B<br>
출력값=-6161 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L368 -->


### 비교 46

#### 입력 조건과 통과 기준

<!-- source-cell:K369 -->
관찰값 비교 기준: C10 / 채널16 A<br>
배열 인덱스: 96<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K369 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L369 -->
검증 \[10\] / 채널16 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L369 -->


### 비교 47

#### 입력 조건과 통과 기준

<!-- source-cell:K370 -->
관찰값 비교 기준: C10 / 채널16 B<br>
배열 인덱스: 99<br>
확인 범위: \[-6935,-6923\]<br>
단위: Q16.8<br>
<!-- /source-cell:K370 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L370 -->
검증 \[10\] / 채널16 B<br>
출력값=-6929 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L370 -->


### 비교 48

#### 입력 조건과 통과 기준

<!-- source-cell:K371 -->
관찰값 비교 기준: C10 / 채널17 A<br>
배열 인덱스: 102<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K371 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L371 -->
검증 \[10\] / 채널17 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L371 -->


### 비교 49

#### 입력 조건과 통과 기준

<!-- source-cell:K372 -->
관찰값 비교 기준: C10 / 채널17 B<br>
배열 인덱스: 105<br>
확인 범위: \[-6679,-6667\]<br>
단위: Q16.8<br>
<!-- /source-cell:K372 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L372 -->
검증 \[10\] / 채널17 B<br>
출력값=-6673 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L372 -->


### 비교 50

#### 입력 조건과 통과 기준

<!-- source-cell:K373 -->
관찰값 비교 기준: C10 / 채널18 A<br>
배열 인덱스: 108<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K373 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L373 -->
검증 \[10\] / 채널18 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L373 -->


### 비교 51

#### 입력 조건과 통과 기준

<!-- source-cell:K374 -->
관찰값 비교 기준: C10 / 채널18 B<br>
배열 인덱스: 111<br>
확인 범위: \[-6423,-6411\]<br>
단위: Q16.8<br>
<!-- /source-cell:K374 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L374 -->
검증 \[10\] / 채널18 B<br>
출력값=-6417 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L374 -->


### 비교 52

#### 입력 조건과 통과 기준

<!-- source-cell:K375 -->
관찰값 비교 기준: C10 / 채널19 A<br>
배열 인덱스: 114<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K375 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L375 -->
검증 \[10\] / 채널19 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L375 -->


### 비교 53

#### 입력 조건과 통과 기준

<!-- source-cell:K376 -->
관찰값 비교 기준: C10 / 채널19 B<br>
배열 인덱스: 117<br>
확인 범위: \[-6167,-6155\]<br>
단위: Q16.8<br>
<!-- /source-cell:K376 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L376 -->
검증 \[10\] / 채널19 B<br>
출력값=-6161 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L376 -->


### 비교 54

#### 입력 조건과 통과 기준

<!-- source-cell:K377 -->
관찰값 비교 기준: C10 / 채널20 A<br>
배열 인덱스: 120<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K377 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L377 -->
검증 \[10\] / 채널20 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L377 -->


### 비교 55

#### 입력 조건과 통과 기준

<!-- source-cell:K378 -->
관찰값 비교 기준: C10 / 채널20 B<br>
배열 인덱스: 123<br>
확인 범위: \[-6935,-6923\]<br>
단위: Q16.8<br>
<!-- /source-cell:K378 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L378 -->
검증 \[10\] / 채널20 B<br>
출력값=-6929 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L378 -->


### 비교 56

#### 입력 조건과 통과 기준

<!-- source-cell:K379 -->
관찰값 비교 기준: C10 / 채널21 A<br>
배열 인덱스: 126<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K379 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L379 -->
검증 \[10\] / 채널21 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L379 -->


### 비교 57

#### 입력 조건과 통과 기준

<!-- source-cell:K380 -->
관찰값 비교 기준: C10 / 채널21 B<br>
배열 인덱스: 129<br>
확인 범위: \[-6679,-6667\]<br>
단위: Q16.8<br>
<!-- /source-cell:K380 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L380 -->
검증 \[10\] / 채널21 B<br>
출력값=-6673 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L380 -->


### 비교 58

#### 입력 조건과 통과 기준

<!-- source-cell:K381 -->
관찰값 비교 기준: C10 / 채널22 A<br>
배열 인덱스: 132<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K381 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L381 -->
검증 \[10\] / 채널22 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L381 -->


### 비교 59

#### 입력 조건과 통과 기준

<!-- source-cell:K382 -->
관찰값 비교 기준: C10 / 채널22 B<br>
배열 인덱스: 135<br>
확인 범위: \[-6423,-6411\]<br>
단위: Q16.8<br>
<!-- /source-cell:K382 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L382 -->
검증 \[10\] / 채널22 B<br>
출력값=-6417 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L382 -->


### 비교 60

#### 입력 조건과 통과 기준

<!-- source-cell:K383 -->
관찰값 비교 기준: C10 / 채널23 A<br>
배열 인덱스: 138<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K383 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L383 -->
검증 \[10\] / 채널23 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L383 -->


### 비교 61

#### 입력 조건과 통과 기준

<!-- source-cell:K384 -->
관찰값 비교 기준: C10 / 채널23 B<br>
배열 인덱스: 141<br>
확인 범위: \[-6167,-6155\]<br>
단위: Q16.8<br>
<!-- /source-cell:K384 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L384 -->
검증 \[10\] / 채널23 B<br>
출력값=-6161 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L384 -->


### 비교 62

#### 입력 조건과 통과 기준

<!-- source-cell:K385 -->
관찰값 비교 기준: C10 / 채널24 A<br>
배열 인덱스: 144<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K385 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L385 -->
검증 \[10\] / 채널24 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L385 -->


### 비교 63

#### 입력 조건과 통과 기준

<!-- source-cell:K386 -->
관찰값 비교 기준: C10 / 채널24 B<br>
배열 인덱스: 147<br>
확인 범위: \[-6935,-6923\]<br>
단위: Q16.8<br>
<!-- /source-cell:K386 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L386 -->
검증 \[10\] / 채널24 B<br>
출력값=-6929 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L386 -->


### 비교 64

#### 입력 조건과 통과 기준

<!-- source-cell:K387 -->
관찰값 비교 기준: C10 / 채널25 A<br>
배열 인덱스: 150<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K387 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L387 -->
검증 \[10\] / 채널25 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L387 -->


### 비교 65

#### 입력 조건과 통과 기준

<!-- source-cell:K388 -->
관찰값 비교 기준: C10 / 채널25 B<br>
배열 인덱스: 153<br>
확인 범위: \[-6679,-6667\]<br>
단위: Q16.8<br>
<!-- /source-cell:K388 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L388 -->
검증 \[10\] / 채널25 B<br>
출력값=-6673 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L388 -->


### 비교 66

#### 입력 조건과 통과 기준

<!-- source-cell:K389 -->
관찰값 비교 기준: C10 / 채널26 A<br>
배열 인덱스: 156<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K389 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L389 -->
검증 \[10\] / 채널26 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L389 -->


### 비교 67

#### 입력 조건과 통과 기준

<!-- source-cell:K390 -->
관찰값 비교 기준: C10 / 채널26 B<br>
배열 인덱스: 159<br>
확인 범위: \[-6423,-6411\]<br>
단위: Q16.8<br>
<!-- /source-cell:K390 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L390 -->
검증 \[10\] / 채널26 B<br>
출력값=-6417 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L390 -->


### 비교 68

#### 입력 조건과 통과 기준

<!-- source-cell:K391 -->
관찰값 비교 기준: C10 / 채널27 A<br>
배열 인덱스: 162<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K391 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L391 -->
검증 \[10\] / 채널27 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L391 -->


### 비교 69

#### 입력 조건과 통과 기준

<!-- source-cell:K392 -->
관찰값 비교 기준: C10 / 채널27 B<br>
배열 인덱스: 165<br>
확인 범위: \[-6167,-6155\]<br>
단위: Q16.8<br>
<!-- /source-cell:K392 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L392 -->
검증 \[10\] / 채널27 B<br>
출력값=-6161 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L392 -->


### 비교 70

#### 입력 조건과 통과 기준

<!-- source-cell:K393 -->
관찰값 비교 기준: C10 / 채널28 A<br>
배열 인덱스: 168<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K393 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L393 -->
검증 \[10\] / 채널28 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L393 -->


### 비교 71

#### 입력 조건과 통과 기준

<!-- source-cell:K394 -->
관찰값 비교 기준: C10 / 채널28 B<br>
배열 인덱스: 171<br>
확인 범위: \[-6935,-6923\]<br>
단위: Q16.8<br>
<!-- /source-cell:K394 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L394 -->
검증 \[10\] / 채널28 B<br>
출력값=-6929 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L394 -->


### 비교 72

#### 입력 조건과 통과 기준

<!-- source-cell:K395 -->
관찰값 비교 기준: C10 / 채널29 A<br>
배열 인덱스: 174<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K395 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L395 -->
검증 \[10\] / 채널29 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L395 -->


### 비교 73

#### 입력 조건과 통과 기준

<!-- source-cell:K396 -->
관찰값 비교 기준: C10 / 채널29 B<br>
배열 인덱스: 177<br>
확인 범위: \[-6679,-6667\]<br>
단위: Q16.8<br>
<!-- /source-cell:K396 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L396 -->
검증 \[10\] / 채널29 B<br>
출력값=-6673 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L396 -->


### 비교 74

#### 입력 조건과 통과 기준

<!-- source-cell:K397 -->
관찰값 비교 기준: C10 / 채널30 A<br>
배열 인덱스: 180<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K397 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L397 -->
검증 \[10\] / 채널30 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L397 -->


### 비교 75

#### 입력 조건과 통과 기준

<!-- source-cell:K398 -->
관찰값 비교 기준: C10 / 채널30 B<br>
배열 인덱스: 183<br>
확인 범위: \[-6423,-6411\]<br>
단위: Q16.8<br>
<!-- /source-cell:K398 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L398 -->
검증 \[10\] / 채널30 B<br>
출력값=-6417 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L398 -->


### 비교 76

#### 입력 조건과 통과 기준

<!-- source-cell:K399 -->
관찰값 비교 기준: C10 / 채널31 A<br>
배열 인덱스: 186<br>
확인 범위: \[13016,13019\]<br>
단위: Q16.8<br>
<!-- /source-cell:K399 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L399 -->
검증 \[10\] / 채널31 A<br>
출력값=13017 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L399 -->


### 비교 77

#### 입력 조건과 통과 기준

<!-- source-cell:K400 -->
관찰값 비교 기준: C10 / 채널31 B<br>
배열 인덱스: 189<br>
확인 범위: \[-6167,-6155\]<br>
단위: Q16.8<br>
<!-- /source-cell:K400 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L400 -->
검증 \[10\] / 채널31 B<br>
출력값=-6161 Q16.8.<br>
판정: 통과.<br>
<!-- /source-cell:L400 -->


## 보고서 판정

<!-- source-cell:M322 -->
통과<br>
<!-- /source-cell:M322 -->
