# CFX-034 NofM 대역 선택

시험 ID: `SW-FW-UnitTest-CFX-ID-34`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 578~584행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E578 -->
NofM에서 한 주기에 자극할 대역을 입력 크기로 선택한다.<br>
<!-- /source-cell:E578 -->


## 시험 방법

<!-- source-cell:F578 -->
T<br>
<!-- /source-cell:F578 -->


## 상세 설계 유닛

<!-- source-cell:G578 -->
SU-ID-CFX-034<br>
(NofM 대역 선택)<br>
<!-- /source-cell:G578 -->


## 시험 준비와 입력

<!-- source-cell:H578 -->
- 32 대역 크기를 모두 100 으로 설정한다. 다음 시험은 크기\[i\]=i로 설정한다.<br>
<!-- /source-cell:H578 -->


## 가정 및 제한 조건

<!-- source-cell:I578 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다. CFX/HEAR 결과는 별도 버퍼에 보존한 뒤 CM3 RTT로 읽고 ISR에서 긴 로그를 출력하지 않는다.<br>
<!-- /source-cell:I578 -->


## 시험 절차

<!-- source-cell:J578 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 입력/출력 배열, 계산값과 횟수를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CFX 그룹(ut cfx 1) 실행 후 UT-CFX-034의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J578 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K578 -->
판정 범위<br>
- 동률 시험은 인덱스 0~15, 증가 시험은 인덱스 16~31 이 각각 오름차순으로 선택되어야 한다.<br>
<!-- /source-cell:K578 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L578 -->
검증 결과<br>
32대역 크기=모두 100 / 선택 인덱스=\[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15\]<br>
32대역 크기\[i\]=i / 선택 인덱스=\[16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31\]<br>
<!-- /source-cell:L578 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K579 -->
조건 \[1\]<br>
입력/조건 \[1\]: 32대역 크기=모두 100<br>
예상 결과: 선택 인덱스=\[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15\]<br>
<!-- /source-cell:K579 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L579 -->
검증 \[1\]<br>
32대역 크기=모두 100 / 선택 인덱스=\[0,1,2,3,4,5,6,7,8,9,10,11,12,13,14,15\]<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L579 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K580 -->
조건 \[2\]<br>
입력/조건 \[2\]: 32대역 크기\[i\]=i<br>
예상 결과: 선택 인덱스=\[16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31\]<br>
<!-- /source-cell:K580 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L580 -->
검증 \[2\]<br>
32대역 크기\[i\]=i / 선택 인덱스=\[16,17,18,19,20,21,22,23,24,25,26,27,28,29,30,31\]<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L580 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K581 -->
검증 \[1\]의 입력/원소별 기준 (C1) 32대역 동률<br>
입력 진폭\[i\]=100(i=0..31)으로 두고 peak pick을 호출한다. I\[i\]=선택\[i\]=i(i=0..15), 즉 0부터15까지다. (진폭&lt;&lt;5)\|(31-i) 점수의 동률 우선순위를 확인한다.<br>
<!-- /source-cell:K581 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L581 -->
검증 \[1\] 32대역 동률<br>
입력: 입력 진폭\[i\]=100(i=0..31)으로 두고 peak pick<br>
출력: A\[0..15\]=0~15 순서<br>
<!-- /source-cell:L581 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K582 -->
검증 \[2\]의 입력/원소별 기준 (C2) 증가 진폭<br>
입력 진폭\[i\]=i(i=0..31)로 다시 채운다. I\[i\]=선택\[i\]=16+i(i=0..15)로 16부터31까지다. C1의 결과를 재사용하면 실패다.<br>
<!-- /source-cell:K582 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L582 -->
검증 \[2\] 증가 진폭<br>
입력: 입력 진폭\[i\]=i(i=0..31)로 다시 채운다<br>
출력: A\[0..15\]=16~31 순서<br>
<!-- /source-cell:L582 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K583 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 32대역 동률. 입력 진폭\[i\]=100(i=0..31)으로 두고 peak pick을 호출한다. I\[i\]=선택\[i\]=i(i=0..15), 즉 0부터15까지다. (진폭&lt;&lt;5)\|(31-i) 점수의 동률 우선순위를 확인한다.  <br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-034] C1 A[0:14]=0,1,2,3,4,5,6,7,8,9,10,11,12,13,14
[UT-CFX-034] C1 A[15:15]=15
[UT-CFX-034] C1 PASS N=16 F=0
```
<!-- /source-cell:K583 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L583 -->

```text
[UT-CFX-034] C1 A[0:14]=0,1,2,3,4,5,6,7,8,9,10,11,12,13,14
[UT-CFX-034] C1 A[15:15]=15
[UT-CFX-034] C1 PASS N=16 F=0
```
<!-- /source-cell:L583 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K584 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: 증가 진폭. 입력 진폭\[i\]=i(i=0..31)로 다시 채운다. I\[i\]=선택\[i\]=16+i(i=0..15)로 16부터31까지다. C1의 결과를 재사용하면 실패다.  <br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-034] C2 A[0:10]=16,17,18,19,20,21,22,23,24,25,26
[UT-CFX-034] C2 A[11:15]=27,28,29,30,31
[UT-CFX-034] C2 PASS N=16 F=0
```
<!-- /source-cell:K584 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L584 -->

```text
[UT-CFX-034] C2 A[0:10]=16,17,18,19,20,21,22,23,24,25,26
[UT-CFX-034] C2 A[11:15]=27,28,29,30,31
[UT-CFX-034] C2 PASS N=16 F=0
```
<!-- /source-cell:L584 -->


## 보고서 판정

<!-- source-cell:M578 -->
통과<br>
<!-- /source-cell:M578 -->
