# CFX-036 자극 패킷 헤더 구성

시험 ID: `SW-FW-UnitTest-CFX-ID-36`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 589~594행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E589 -->
매 프레임의 자극 크기와 조합할 고정 제어 필드를 준비한다.<br>
<!-- /source-cell:E589 -->


## 시험 방법

<!-- source-cell:F589 -->
T<br>
<!-- /source-cell:F589 -->


## 상세 설계 유닛

<!-- source-cell:G589 -->
SU-ID-CFX-036<br>
(자극 패킷 헤더 구성)<br>
<!-- /source-cell:G589 -->


## 시험 준비와 입력

<!-- source-cell:H589 -->
4대역 CIS 순서=\[1,2,3,4\], 배정 전극=\[1,2,17,32\], 물리 전극 표 map\[i\]=i, Amplitude=\[0,1,127,255\], T 미만 묵음 꺼짐으로 설정한다. 첫 펄스 위상=0/1을 각각 실행한다.<br>
<!-- /source-cell:H589 -->


## 가정 및 제한 조건

<!-- source-cell:I589 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다. CFX/HEAR 결과는 별도 버퍼에 보존한 뒤 CM3 RTT로 읽고 ISR에서 긴 로그를 출력하지 않는다.<br>
Amplitude\[0,1,127,255\]는 unsigned8 디지털 코드이고 map은 패킷의 물리 전극 인덱스 변환 표이다. uA/mA 또는 실제 전극 전류값이 아니다. RAM 임시 패킷/헤더 비트를 관찰한다.<br>
<!-- /source-cell:I589 -->


## 시험 절차

<!-- source-cell:J589 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 입력/출력 배열, 계산값과 횟수를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CFX 그룹(ut cfx 1) 실행 후 UT-CFX-036의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J589 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K589 -->
판정 범위<br>
위상 0의 헤더=0x40000, 패킷=\[0x40000,0x40404,0x441FC,0x47FFC\], 위상 1의 헤더=0x48000, 패킷=\[0x48000,0x48404,0x4C1FC,0x4FFFC\]다. 완성 단어의 비트 19~16=4, 15=위상, 14~10=물리 전극 인덱스, 9~2=Amplitude, 1~0=0을 각각 비교한다. 고정 헤더 비트를 가변 입력으로 가정하지 않는다.<br>
<!-- /source-cell:K589 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L589 -->
검증 결과<br>
전극=\[1,2,17,32\], Amplitude=\[0,1,127,255\], 물리 전극 표 map\[i\]=i, 위상=0 / 헤더=0x40000; 패킷=\[0x40000,0x40404,0x441FC,0x47FFC\]<br>
같은 전극/크기 입력, 위상=1 / 헤더=0x48000; 패킷=\[0x48000,0x48404,0x4C1FC,0x4FFFC\]<br>
두 위상 조건의 완성 단어 비트 필드 / 비트19~16=4; 비트15=입력 위상 0/1; 비트14~10=\[0,1,16,31\]; 비트9~2=\[0,1,127,255\]; 비트1~0=0<br>
<!-- /source-cell:L589 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K590 -->
조건 \[1\]<br>
입력/조건 \[1\]: 전극=\[1,2,17,32\], Amplitude=\[0,1,127,255\], 물리 전극 표 map\[i\]=i, 위상=0<br>
예상 결과: 헤더=0x40000; 패킷=\[0x40000,0x40404,0x441FC,0x47FFC\]<br>
<!-- /source-cell:K590 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L590 -->
검증 \[1\]<br>
전극=\[1,2,17,32\], Amplitude=\[0,1,127,255\], 물리 전극 표 map\[i\]=i, 위상=0 / 헤더=0x40000; 패킷=\[0x40000,0x40404,0x441FC,0x47FFC\]<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L590 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K591 -->
조건 \[2\]<br>
입력/조건 \[2\]: 같은 전극/크기 입력, 위상=1<br>
예상 결과: 헤더=0x48000; 패킷=\[0x48000,0x48404,0x4C1FC,0x4FFFC\]<br>
<!-- /source-cell:K591 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L591 -->
검증 \[2\]<br>
같은 전극/크기 입력, 위상=1 / 헤더=0x48000; 패킷=\[0x48000,0x48404,0x4C1FC,0x4FFFC\]<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L591 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K592 -->
조건 \[3\]<br>
입력/조건 \[3\]: 두 위상 조건의 완성 단어 비트 필드<br>
예상 결과: 비트19~16=4; 비트15=입력 위상 0/1; 비트14~10=\[0,1,16,31\]; 비트9~2=\[0,1,127,255\]; 비트1~0=0<br>
<!-- /source-cell:K592 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L592 -->
검증 \[3\]<br>
두 위상 조건의 완성 단어 비트 필드 / 비트19~16=4; 비트15=입력 위상 0/1; 비트14~10=\[0,1,16,31\]; 비트9~2=\[0,1,127,255\]; 비트1~0=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L592 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K593 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: firstPulsePhase=0(음극 선행)로 prepare\_pcmStimulationPacketHeader()를 호출한다. 대역=4, CIS 순서=\[1,2,3,4\], 전극 배정=\[1,2,17,32\], 진폭=\[0,1,127,255\], 물리표\[i\]=i(i=0..31), 묵음=0, 프레임=2, 전송량=12, 전송 인덱스=0으로 두고 CIS를 호출한다. 비교 대상은 구성된 패킷/비트 필드다. 이 호출의 작은 대역 PCM 출력이 맞다는 판정은 포함하지 않는다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-036] C1 A[0:9]=262144,262144,4,0,0,0,0,263172,4,0
[UT-CFX-036] C1 A[10:19]=1,1,0,279036,4,0,16,127,0,294908
[UT-CFX-036] C1 A[20:24]=4,0,31,255,0
[UT-CFX-036] C1 PASS N=25 F=0
```
<!-- /source-cell:K593 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L593 -->

```text
[UT-CFX-036] C1 A[0:9]=262144,262144,4,0,0,0,0,263172,4,0
[UT-CFX-036] C1 A[10:19]=1,1,0,279036,4,0,16,127,0,294908
[UT-CFX-036] C1 A[20:24]=4,0,31,255,0
[UT-CFX-036] C1 PASS N=25 F=0
```
<!-- /source-cell:L593 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K594 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: firstPulsePhase=1(양극 선행)로 prepare\_pcmStimulationPacketHeader()를 호출한다. 대역=4, CIS 순서=\[1,2,3,4\], 전극 배정=\[1,2,17,32\], 진폭=\[0,1,127,255\], 물리표\[i\]=i(i=0..31), 묵음=0, 프레임=2, 전송량=12, 전송 인덱스=0으로 두고 CIS를 호출한다. 비교 대상은 구성된 패킷/비트 필드다. 이 호출의 작은 대역 PCM 출력이 맞다는 판정은 포함하지 않는다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-036] C2 A[0:9]=294912,294912,4,1,0,0,0,295940,4,1
[UT-CFX-036] C2 A[10:19]=1,1,0,311804,4,1,16,127,0,327676
[UT-CFX-036] C2 A[20:24]=4,1,31,255,0
[UT-CFX-036] C2 PASS N=25 F=0
```
<!-- /source-cell:K594 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L594 -->

```text
[UT-CFX-036] C2 A[0:9]=294912,294912,4,1,0,0,0,295940,4,1
[UT-CFX-036] C2 A[10:19]=1,1,0,311804,4,1,16,127,0,327676
[UT-CFX-036] C2 A[20:24]=4,1,31,255,0
[UT-CFX-036] C2 PASS N=25 F=0
```
<!-- /source-cell:L594 -->


## 보고서 판정

<!-- source-cell:M589 -->
통과<br>
<!-- /source-cell:M589 -->
