# CFX-037 NofM 패킷 구성과 분할 출력

시험 ID: `SW-FW-UnitTest-CFX-ID-37`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 595~608행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E595 -->
선택한 16대역을 정해진 전송 용량에 나누어 싣고 주기 경계의 전극 간격도 고려한다.<br>
<!-- /source-cell:E595 -->


## 시험 방법

<!-- source-cell:F595 -->
T<br>
<!-- /source-cell:F595 -->


## 상세 설계 유닛

<!-- source-cell:G595 -->
SU-ID-CFX-037<br>
(NofM 패킷 구성과 분할 출력)<br>
<!-- /source-cell:G595 -->


## 시험 준비와 입력

<!-- source-cell:H595 -->
교차 대역 순서=\[0,8,1,9,2,10,3,11,4,12,5,13,6,14,7,15\], 배정 전극=32-i, 물리 전극 표 map\[j\]=(7\*j)%32, 대역 i의 Amplitude=\[0,1,127,255\]\[i%4\]로 설정한다. 묵음 꺼짐, 프레임 간격=3, 블록당 자극=8, 전송 인덱스=0. (위상,직전 마지막)=(0,15)/(1,0)을 각각 실행한다.<br>
<!-- /source-cell:H595 -->


## 가정 및 제한 조건

<!-- source-cell:I595 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다. CFX/HEAR 결과는 별도 버퍼에 보존한 뒤 CM3 RTT로 읽고 ISR에서 긴 로그를 출력하지 않는다.<br>
프레임 간격3은 RAM 송신 배열의 슬롯 간격3이다. 3ms 또는 전극 펄스 폭/자극 간격 실측값이 아니다. Amplitude는 unsigned8 코드이며 PCM 목적지는 RAM capture이다.<br>
<!-- /source-cell:I595 -->


## 시험 절차

<!-- source-cell:J595 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 입력/출력 배열, 계산값과 횟수를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CFX 그룹(ut cfx 1) 실행 후 UT-CFX-037의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J595 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K595 -->
판정 범위<br>
직전 마지막=15는 원래 순서/새 마지막=15, 직전 마지막=0은 \[15,0,8,1,9,2,10,3,11,4,12,5,13,6,14,7\]/새 마지막=7이다. 각 대역 i의 패킷 W=0x40000\|(위상&lt;&lt;15)\|(map\[31-i\]&lt;&lt;10)\|(Amplitude\[i\]&lt;&lt;2)다. 두 블록은 앞/뒤 8개를 각각 3프레임 간격으로 내보내고 사이 2프레임은 NOP(0x25555)다. 전송 인덱스는 8 다음 0이며 전극/크기/위상/순서를 개별 비교한다.<br>
<!-- /source-cell:K595 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L595 -->
검증 결과<br>
직전 마지막 대역=15, 위상=0 / 대역 순서=\[0,8,1,9,2,10,3,11,4,12,5,13,6,14,7,15\]; 새 마지막 대역=15<br>
직전 마지막 대역=0, 위상=1 / 대역 순서=\[15,0,8,1,9,2,10,3,11,4,12,5,13,6,14,7\]; 새 마지막 대역=7<br>
위상=0, 첫 8개를 3프레임 간격으로 전송 / 자극 패킷=\[287744,263168,280580,288772,273916,282108,267260,275452\]; 자극 사이 2프레임=0x25555; 다음 인덱스=8<br>
<!-- /source-cell:L595 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K596 -->
조건 \[1\]<br>
입력/조건 \[1\]: 직전 마지막 대역=15, 위상=0<br>
예상 결과: 대역 순서=\[0,8,1,9,2,10,3,11,4,12,5,13,6,14,7,15\]; 새 마지막 대역=15<br>
<!-- /source-cell:K596 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L596 -->
검증 \[1\]<br>
직전 마지막 대역=15, 위상=0 / 대역 순서=\[0,8,1,9,2,10,3,11,4,12,5,13,6,14,7,15\]; 새 마지막 대역=15<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L596 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K597 -->
조건 \[2\]<br>
입력/조건 \[2\]: 직전 마지막 대역=0, 위상=1<br>
예상 결과: 대역 순서=\[15,0,8,1,9,2,10,3,11,4,12,5,13,6,14,7\]; 새 마지막 대역=7<br>
<!-- /source-cell:K597 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L597 -->
검증 \[2\]<br>
직전 마지막 대역=0, 위상=1 / 대역 순서=\[15,0,8,1,9,2,10,3,11,4,12,5,13,6,14,7\]; 새 마지막 대역=7<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L597 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K598 -->
조건 \[3\]<br>
입력/조건 \[3\]: 위상=0, 첫 8개를 3프레임 간격으로 전송<br>
예상 결과: 자극 패킷=\[287744,263168,280580,288772,273916,282108,267260,275452\]; 자극 사이 2프레임=0x25555; 다음 인덱스=8<br>
<!-- /source-cell:K598 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L598 -->
검증 \[3\]<br>
위상=0, 첫 8개를 3프레임 간격으로 전송 / 자극 패킷=\[287744,263168,280580,288772,273916,282108,267260,275452\]; 자극 사이 2프레임=0x25555; 다음 인덱스=8<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L598 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K599 -->
조건 \[4\]<br>
입력/조건 \[4\]: 위상=0, 뒤 8개를 3프레임 간격으로 전송<br>
예상 결과: 자극 패킷=\[291840,267264,284676,292868,278012,286204,271356,279548\]; 자극 사이 2프레임=0x25555; 다음 인덱스=0<br>
<!-- /source-cell:K599 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L599 -->
검증 \[4\]<br>
위상=0, 뒤 8개를 3프레임 간격으로 전송 / 자극 패킷=\[291840,267264,284676,292868,278012,286204,271356,279548\]; 자극 사이 2프레임=0x25555; 다음 인덱스=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L599 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K600 -->
조건 \[5\]<br>
입력/조건 \[5\]: 위상=1, 첫 8개를 3프레임 간격으로 전송<br>
예상 결과: 자극 패킷=\[312316,320512,295936,313348,321540,306684,314876,300028\]; 자극 사이 2프레임=0x25555; 다음 인덱스=8<br>
<!-- /source-cell:K600 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L600 -->
검증 \[5\]<br>
위상=1, 첫 8개를 3프레임 간격으로 전송 / 자극 패킷=\[312316,320512,295936,313348,321540,306684,314876,300028\]; 자극 사이 2프레임=0x25555; 다음 인덱스=8<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L600 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K601 -->
조건 \[6\]<br>
입력/조건 \[6\]: 위상=1, 뒤 8개를 3프레임 간격으로 전송<br>
예상 결과: 자극 패킷=\[308220,324608,300032,317444,325636,310780,318972,304124\]; 자극 사이 2프레임=0x25555; 다음 인덱스=0<br>
<!-- /source-cell:K601 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L601 -->
검증 \[6\]<br>
위상=1, 뒤 8개를 3프레임 간격으로 전송 / 자극 패킷=\[308220,324608,300032,317444,325636,310780,318972,304124\]; 자극 사이 2프레임=0x25555; 다음 인덱스=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L601 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K602 -->
조건 \[7\]<br>
입력/조건 \[7\]: 전극=32-i, map\[j\]=(7j)%32, Amplitude\[i\]=\[0,1,127,255\]\[i%4\]<br>
예상 결과: 패킷 W=0x40000\|(위상&lt;&lt;15)\|(map\[31-i\]&lt;&lt;10)\|(Amplitude\[i\]&lt;&lt;2); 자극 슬롯=각 블록 0,3,6,9,12,15,18,21<br>
<!-- /source-cell:K602 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L602 -->
검증 \[7\]<br>
전극=32-i, map\[j\]=(7j)%32, Amplitude\[i\]=\[0,1,127,255\]\[i%4\] / 패킷 W=0x40000\|(위상&lt;&lt;15)\|(map\[31-i\]&lt;&lt;10)\|(Amplitude\[i\]&lt;&lt;2); 자극 슬롯=각 블록 0,3,6,9,12,15,18,21<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L602 -->


### 비교 9

#### 입력 조건과 통과 기준

<!-- source-cell:K603 -->
검증 \[10\]의 RTT 출력 (C10)<br>
입력/조건: 선택 대역(0기준)=\[0, 8, 1, 9, 2, 10, 3, 11, 4, 12, 5, 13, 6, 14, 7, 15\], 직전 마지막 대역=15, 첫 위상=0(0=음극 선행/1=양극 선행)로 둔다. 모든 b=0..31에 전극 배정=32-b, 진폭=\[0,1,127,255\]\[b%4\], 물리표\[e\]=(7\*e)%32를 입력한다. 묵음=0으로 두고 헤더 준비 후 stimulationStrategy\_NofM\_Packet()을 호출한다. 예상 출력 대역 순서는 \[0, 8, 1, 9, 2, 10, 3, 11, 4, 12, 5, 13, 6, 14, 7, 15\]이다. 이 이동은 전체 역순 정렬이 아니다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-037] C10 A[0:4]=287744,263168,280580,288772,273916
[UT-CFX-037] C10 A[5:9]=282108,267260,275452,291840,267264
[UT-CFX-037] C10 A[10:13]=284676,292868,278012,286204
[UT-CFX-037] C10 A[14:16]=271356,279548,15
[UT-CFX-037] C10 PASS N=17 F=0
```
<!-- /source-cell:K603 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L603 -->

```text
[UT-CFX-037] C10 A[0:4]=287744,263168,280580,288772,273916
[UT-CFX-037] C10 A[5:9]=282108,267260,275452,291840,267264
[UT-CFX-037] C10 A[10:13]=284676,292868,278012,286204
[UT-CFX-037] C10 A[14:16]=271356,279548,15
[UT-CFX-037] C10 PASS N=17 F=0
```
<!-- /source-cell:L603 -->


### 비교 10

#### 입력 조건과 통과 기준

<!-- source-cell:K604 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: case 10의 16패킷을 사용한다. 프레임 간격=3, 전송 가능 채널=8, 최초 인덱스=0으로 두고 stimulationStrategy\_NofM\_PCM\_Write()를 두 번 호출하는 중 1번째를 확인한다. 매 호출 PCM 24슬롯은 -777로 초기화하며 인덱스는 이어간다. 함수는 먼저 NOP 24개를 쓰고 슬롯 0,3,6,9,12,15,18,21에 패킷을 덮어쓴다. 최종 24슬롯과 다음 인덱스를 비교한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-037] C1 A[0:4]=287744,152917,152917,263168,152917
[UT-CFX-037] C1 A[5:9]=152917,280580,152917,152917,288772
[UT-CFX-037] C1 A[10:13]=152917,152917,273916,152917
[UT-CFX-037] C1 A[14:17]=152917,282108,152917,152917
[UT-CFX-037] C1 A[18:21]=267260,152917,152917,275452
[UT-CFX-037] C1 A[22:24]=152917,152917,8
[UT-CFX-037] C1 PASS N=25 F=0
```
<!-- /source-cell:K604 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L604 -->

```text
[UT-CFX-037] C1 A[0:4]=287744,152917,152917,263168,152917
[UT-CFX-037] C1 A[5:9]=152917,280580,152917,152917,288772
[UT-CFX-037] C1 A[10:13]=152917,152917,273916,152917
[UT-CFX-037] C1 A[14:17]=152917,282108,152917,152917
[UT-CFX-037] C1 A[18:21]=267260,152917,152917,275452
[UT-CFX-037] C1 A[22:24]=152917,152917,8
[UT-CFX-037] C1 PASS N=25 F=0
```
<!-- /source-cell:L604 -->


### 비교 11

#### 입력 조건과 통과 기준

<!-- source-cell:K605 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: case 10의 16패킷을 사용한다. 프레임 간격=3, 전송 가능 채널=8, 최초 인덱스=0으로 두고 stimulationStrategy\_NofM\_PCM\_Write()를 두 번 호출하는 중 2번째를 확인한다. 매 호출 PCM 24슬롯은 -777로 초기화하며 인덱스는 이어간다. 함수는 먼저 NOP 24개를 쓰고 슬롯 0,3,6,9,12,15,18,21에 패킷을 덮어쓴다. 최종 24슬롯과 다음 인덱스를 비교한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-037] C2 A[0:4]=291840,152917,152917,267264,152917
[UT-CFX-037] C2 A[5:9]=152917,284676,152917,152917,292868
[UT-CFX-037] C2 A[10:13]=152917,152917,278012,152917
[UT-CFX-037] C2 A[14:17]=152917,286204,152917,152917
[UT-CFX-037] C2 A[18:21]=271356,152917,152917,279548
[UT-CFX-037] C2 A[22:24]=152917,152917,0
[UT-CFX-037] C2 PASS N=25 F=0
```
<!-- /source-cell:K605 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L605 -->

```text
[UT-CFX-037] C2 A[0:4]=291840,152917,152917,267264,152917
[UT-CFX-037] C2 A[5:9]=152917,284676,152917,152917,292868
[UT-CFX-037] C2 A[10:13]=152917,152917,278012,152917
[UT-CFX-037] C2 A[14:17]=152917,286204,152917,152917
[UT-CFX-037] C2 A[18:21]=271356,152917,152917,279548
[UT-CFX-037] C2 A[22:24]=152917,152917,0
[UT-CFX-037] C2 PASS N=25 F=0
```
<!-- /source-cell:L605 -->


### 비교 12

#### 입력 조건과 통과 기준

<!-- source-cell:K606 -->
검증 \[11\]의 RTT 출력 (C11)<br>
입력/조건: 선택 대역(0기준)=\[0, 8, 1, 9, 2, 10, 3, 11, 4, 12, 5, 13, 6, 14, 7, 15\], 직전 마지막 대역=0, 첫 위상=1(0=음극 선행/1=양극 선행)로 둔다. 모든 b=0..31에 전극 배정=32-b, 진폭=\[0,1,127,255\]\[b%4\], 물리표\[e\]=(7\*e)%32를 입력한다. 묵음=0으로 두고 헤더 준비 후 stimulationStrategy\_NofM\_Packet()을 호출한다. 예상 출력 대역 순서는 \[15, 0, 8, 1, 9, 2, 10, 3, 11, 4, 12, 5, 13, 6, 14, 7\]이다. 이 이동은 전체 역순 정렬이 아니다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-037] C11 A[0:4]=312316,320512,295936,313348,321540
[UT-CFX-037] C11 A[5:9]=306684,314876,300028,308220,324608
[UT-CFX-037] C11 A[10:13]=300032,317444,325636,310780
[UT-CFX-037] C11 A[14:16]=318972,304124,7
[UT-CFX-037] C11 PASS N=17 F=0
```
<!-- /source-cell:K606 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L606 -->

```text
[UT-CFX-037] C11 A[0:4]=312316,320512,295936,313348,321540
[UT-CFX-037] C11 A[5:9]=306684,314876,300028,308220,324608
[UT-CFX-037] C11 A[10:13]=300032,317444,325636,310780
[UT-CFX-037] C11 A[14:16]=318972,304124,7
[UT-CFX-037] C11 PASS N=17 F=0
```
<!-- /source-cell:L606 -->


### 비교 13

#### 입력 조건과 통과 기준

<!-- source-cell:K607 -->
검증 \[3\]의 RTT 출력 (C3)<br>
입력/조건: case 11의 16패킷을 사용한다. 프레임 간격=3, 전송 가능 채널=8, 최초 인덱스=0으로 두고 stimulationStrategy\_NofM\_PCM\_Write()를 두 번 호출하는 중 1번째를 확인한다. 매 호출 PCM 24슬롯은 -777로 초기화하며 인덱스는 이어간다. 함수는 먼저 NOP 24개를 쓰고 슬롯 0,3,6,9,12,15,18,21에 패킷을 덮어쓴다. 최종 24슬롯과 다음 인덱스를 비교한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-037] C3 A[0:4]=312316,152917,152917,320512,152917
[UT-CFX-037] C3 A[5:9]=152917,295936,152917,152917,313348
[UT-CFX-037] C3 A[10:13]=152917,152917,321540,152917
[UT-CFX-037] C3 A[14:17]=152917,306684,152917,152917
[UT-CFX-037] C3 A[18:21]=314876,152917,152917,300028
[UT-CFX-037] C3 A[22:24]=152917,152917,8
[UT-CFX-037] C3 PASS N=25 F=0
```
<!-- /source-cell:K607 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L607 -->

```text
[UT-CFX-037] C3 A[0:4]=312316,152917,152917,320512,152917
[UT-CFX-037] C3 A[5:9]=152917,295936,152917,152917,313348
[UT-CFX-037] C3 A[10:13]=152917,152917,321540,152917
[UT-CFX-037] C3 A[14:17]=152917,306684,152917,152917
[UT-CFX-037] C3 A[18:21]=314876,152917,152917,300028
[UT-CFX-037] C3 A[22:24]=152917,152917,8
[UT-CFX-037] C3 PASS N=25 F=0
```
<!-- /source-cell:L607 -->


### 비교 14

#### 입력 조건과 통과 기준

<!-- source-cell:K608 -->
검증 \[4\]의 RTT 출력 (C4)<br>
입력/조건: case 11의 16패킷을 사용한다. 프레임 간격=3, 전송 가능 채널=8, 최초 인덱스=0으로 두고 stimulationStrategy\_NofM\_PCM\_Write()를 두 번 호출하는 중 2번째를 확인한다. 매 호출 PCM 24슬롯은 -777로 초기화하며 인덱스는 이어간다. 함수는 먼저 NOP 24개를 쓰고 슬롯 0,3,6,9,12,15,18,21에 패킷을 덮어쓴다. 최종 24슬롯과 다음 인덱스를 비교한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CFX-037] C4 A[0:4]=308220,152917,152917,324608,152917
[UT-CFX-037] C4 A[5:9]=152917,300032,152917,152917,317444
[UT-CFX-037] C4 A[10:13]=152917,152917,325636,152917
[UT-CFX-037] C4 A[14:17]=152917,310780,152917,152917
[UT-CFX-037] C4 A[18:21]=318972,152917,152917,304124
[UT-CFX-037] C4 A[22:24]=152917,152917,0
[UT-CFX-037] C4 PASS N=25 F=0
```
<!-- /source-cell:K608 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L608 -->

```text
[UT-CFX-037] C4 A[0:4]=308220,152917,152917,324608,152917
[UT-CFX-037] C4 A[5:9]=152917,300032,152917,152917,317444
[UT-CFX-037] C4 A[10:13]=152917,152917,325636,152917
[UT-CFX-037] C4 A[14:17]=152917,310780,152917,152917
[UT-CFX-037] C4 A[18:21]=318972,152917,152917,304124
[UT-CFX-037] C4 A[22:24]=152917,152917,0
[UT-CFX-037] C4 PASS N=25 F=0
```
<!-- /source-cell:L608 -->


## 보고서 판정

<!-- source-cell:M595 -->
통과<br>
<!-- /source-cell:M595 -->
