# CFX-038 PCM 모드 분기와 프리앰블

시험 ID: `SW-FW-UnitTest-CFX-ID-38`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 609~613행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E609 -->
연결 검사, 대기, 실시간 자극, 지정 명령이 서로 섞이지 않도록 출력 진입점을 관리한다.<br>
<!-- /source-cell:E609 -->


## 시험 방법

<!-- source-cell:F609 -->
A<br>
<!-- /source-cell:F609 -->


## 상세 설계 유닛

<!-- source-cell:G609 -->
SU-ID-CFX-038<br>
(PCM 모드 분기와 프리앰블)<br>
<!-- /source-cell:G609 -->


## 시험 준비와 입력

<!-- source-cell:H609 -->
- 초기 모드와 다음 모드를 PREAMBLE/LIVE/SPECIFIC/NOP/FILL\_ZERO 지원 모드로 각각 지정한다.<br>
<!-- /source-cell:H609 -->


## 가정 및 제한 조건

<!-- source-cell:I609 -->
코드 분석으로 판정한다. 실제 핀 파형, 전원, 처리 시간 및 전극 전류의 실측과 구분한다.<br>
<!-- /source-cell:I609 -->


## 시험 절차

<!-- source-cell:J609 -->
- 준비한 각 입력과 초기 상태에 대해 조건 분기, 호출 순서, 인자, 반환값 및 상태 변경을 코드에서 확인한다. 아래 예상 결과와 대조하고 검토한 조건 및 근거를 기록한다.<br>
<!-- /source-cell:J609 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K609 -->
판정 범위<br>
- 요청 모드의 함수만 호출한다. 프리앰블은 정의된 프레임/횟수 뒤 다음 모드로 전환하며 데이터 프레임과 섞이지 않는다.<br>
<!-- /source-cell:K609 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L609 -->
검증 결과<br>
5개 PCM 모드가 각각의 처리 함수를 선택했다. 프리앰블 첫 호출 출력24개=0, 상태=1. 다른 모드 함수 호출은 없었다.<br>
<!-- /source-cell:L609 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K610 -->
조건 \[1\]<br>
입력/조건 \[1\]: PCM 지원 모드=FILL\_ZERO/PREAMBLE/LIVE/SPECIFIC/NOP<br>
예상 결과: 선택 함수=각각 FillZero/Preamble/LiveStimulation/SpecificCommand/NopStandby; 다른 모드 함수 호출=없음<br>
<!-- /source-cell:K610 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L610 -->
검증 \[1\]<br>
PCM 지원 모드=FILL\_ZERO/PREAMBLE/LIVE/SPECIFIC/NOP / 선택 함수=각각 FillZero/Preamble/LiveStimulation/SpecificCommand/NopStandby; 다른 모드 함수 호출=없음<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L610 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K611 -->
조건 \[2\]<br>
입력/조건 \[2\]: 프리앰블 상태=0, 첫 호출<br>
예상 결과: 출력\[0~23\]=모두 0; 프리앰블 상태=1; 공유 PCM 모드=이전 값 유지<br>
<!-- /source-cell:K611 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L611 -->
검증 \[2\]<br>
프리앰블 상태=0, 첫 호출 / 출력\[0~23\]=모두 0; 프리앰블 상태=1; 공유 PCM 모드=이전 값 유지<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L611 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K612 -->
조건 \[3\]<br>
입력/조건 \[3\]: 프리앰블 상태=1, 다음 호출<br>
예상 결과: 출력\[0~22\]=모두 0xFFFFF; 출력\[23\]=0xFF555; 프리앰블 상태=0; 공유 PCM 모드=4(NopStandby)<br>
<!-- /source-cell:K612 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L612 -->
검증 \[3\]<br>
프리앰블 상태=1에서 다음 호출을 실행했다.<br>
출력\[0~22\]=모두 0xFFFFF, 출력\[23\]=0xFF555.<br>
프리앰블 상태=0, 공유 PCM 모드=4(NopStandby).<br>
판정: 통과.<br>
<!-- /source-cell:L612 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K613 -->
조건 \[4\]<br>
입력/조건 \[4\]: 프리앰블 종료 후 상위 루프가 공유 모드 반영<br>
예상 결과: 다음 선택 경로=NopStandby; 프리앰블과 데이터 프레임 혼합=없음<br>
<!-- /source-cell:K613 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L613 -->
검증 \[4\]<br>
프리앰블 종료 후 상위 루프가 공유 모드 반영 / 다음 선택 경로=NopStandby; 프리앰블과 데이터 프레임 혼합=없음<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L613 -->


## 보고서 판정

<!-- source-cell:M609 -->
통과<br>
<!-- /source-cell:M609 -->
