# CFX-042 내부기 연결 검사와 역방향 통신

시험 ID: `SW-FW-UnitTest-CFX-ID-42`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 638~643행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E638 -->
CM3가 내부기 상태를 읽을 수 있도록 필요한 통신 구간을 PCM으로 만든다.<br>
<!-- /source-cell:E638 -->


## 시험 방법

<!-- source-cell:F638 -->
A<br>
<!-- /source-cell:F638 -->


## 상세 설계 유닛

<!-- source-cell:G638 -->
SU-ID-CFX-042<br>
(내부기 연결 검사와 역방향 통신)<br>
<!-- /source-cell:G638 -->


## 시험 준비와 입력

<!-- source-cell:H638 -->
- 내부기 역방향 통신 요청 플래그를 1(요청 있음)로 설정한 조건에서 시작, 채널별 전송, 종료 및 송신 완료 상태의 처리 순서를 코드에서 검토한다.<br>
<!-- /source-cell:H638 -->


## 가정 및 제한 조건

<!-- source-cell:I638 -->
코드 분석으로 판정한다. 실제 핀 파형, 전원, 처리 시간 및 전극 전류의 실측과 구분한다.<br>
<!-- /source-cell:I638 -->


## 시험 절차

<!-- source-cell:J638 -->
- 준비한 각 입력과 초기 상태에 대해 조건 분기, 호출 순서, 인자, 반환값 및 상태 변경을 코드에서 확인한다. 아래 예상 결과와 대조하고 검토한 조건 및 근거를 기록한다.<br>
<!-- /source-cell:J638 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K638 -->
판정 범위<br>
- 설계된 프레임 수와 채널별 전송을 완료한 후 완료 플래그를 설정하고 통신 회로를 정리한다. 완료 플래그는 송신 완료이며 수신 연결 성공과 구분한다.<br>
<!-- /source-cell:K638 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L638 -->
검증 결과<br>
채널 전송과 통신 회로 정리 후 counter=5, 공유 상태=2(읽기 PCM 송신 완료)를 확인했다.<br>
통신 회로는 비활성 상태였다.<br>
판정: 통과.<br>
<!-- /source-cell:L638 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K639 -->
조건 \[1\]<br>
입력/조건 \[1\]: 역방향 통신 시작, 제어값=0, f=1~12, counter=0<br>
예상 결과: 출력\[0\]=0x60101; 출력\[1~f-1\]=0x25555; 통신 회로=활성; counter=1; 공유 상태=1<br>
<!-- /source-cell:K639 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L639 -->
검증 \[1\]<br>
제어값=0, f=1~12, counter=0에서 역방향 통신을 시작했다.<br>
출력\[0\]=0x60101, 출력\[1~f-1\]=0x25555.<br>
통신 회로=활성, counter=1, 공유 상태=1.<br>
판정: 통과.<br>
<!-- /source-cell:L639 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K640 -->
조건 \[2\]<br>
입력/조건 \[2\]: 채널당 프레임 f=1/2/3, counter=1, 출력 초기값=777<br>
예상 결과: 출력\[0\]=0x50400; 역방향 NOP=각각 \[1~3\]/\[1~7\]/\[1~8\]에 0x35555; 나머지 출력=777 유지; counter=2<br>
<!-- /source-cell:K640 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L640 -->
검증 \[2\]<br>
f=1/2/3, counter=1, 출력 초기값=777로 실행했다.<br>
출력\[0\]=0x50400. 역방향 NOP 범위는 각각 \[1~3\]/\[1~7\]/\[1~8\]이며 값은 모두 0x35555였다.<br>
나머지 출력=777 유지, counter=2.<br>
판정: 통과.<br>
<!-- /source-cell:L640 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K641 -->
조건 \[3\]<br>
입력/조건 \[3\]: 채널당 프레임 f=4~12, counter=1, 출력 초기값=777<br>
예상 결과: 출력\[0\]=0x50400; 출력\[1~2f-1\]=0x35555; 나머지 출력=777 유지; counter=2<br>
<!-- /source-cell:K641 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L641 -->
검증 \[3\]<br>
f=4~12, counter=1, 출력 초기값=777로 실행했다.<br>
출력\[0\]=0x50400, 출력\[1~2f-1\]=0x35555.<br>
나머지 출력=777 유지, counter=2.<br>
판정: 통과.<br>
<!-- /source-cell:L641 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K642 -->
조건 \[4\]<br>
입력/조건 \[4\]: 채널 전송 후 counter=2→3→4<br>
예상 결과: 출력\[0\]=0x60100; 출력\[1~f-1\]=0x25555; 통신 회로=비활성; counter=3→4; 공유 상태=1 유지<br>
<!-- /source-cell:K642 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L642 -->
검증 \[4\]<br>
채널 전송 후 counter=2에서 정리 단계를 실행했다.<br>
출력\[0\]=0x60100, 출력\[1~f-1\]=0x25555.<br>
통신 회로=비활성, counter=3→4, 공유 상태=1 유지.<br>
판정: 통과.<br>
<!-- /source-cell:L642 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K643 -->
조건 \[5\]<br>
입력/조건 \[5\]: f=1~12, 전송 및 회로 정리 후 counter=4<br>
예상 결과: counter=5; 공유 상태=2(읽기 PCM 송신 완료); 수신 연결 성공 판정=해당 없음<br>
<!-- /source-cell:K643 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L643 -->
검증 \[5\]<br>
f=1~12, 전송 및 회로 정리 후 counter=4 / counter=5; 공유 상태=2(읽기 PCM 송신 완료); 수신 연결 성공 판정=해당 없음<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L643 -->


## 보고서 판정

<!-- source-cell:M638 -->
통과<br>
<!-- /source-cell:M638 -->
