# CM3-001 CM3 주변장치 초기화

시험 ID: `SW-FW-UnitTest-CM3-ID-1`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 789~792행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E789 -->
정상 반복 처리가 시작되기 전에 통신과 주기 이벤트의 실행 환경을 준비한다.<br>
<!-- /source-cell:E789 -->


## 시험 방법

<!-- source-cell:F789 -->
A<br>
<!-- /source-cell:F789 -->


## 상세 설계 유닛

<!-- source-cell:G789 -->
SU-ID-CM3-001<br>
(CM3 주변장치 초기화)<br>
<!-- /source-cell:G789 -->


## 시험 준비와 입력

<!-- source-cell:H789 -->
- 초기 주변장치 상태에서 Initialize와 I2C/SPI/DMA 설정 순서를 분석한다.<br>
<!-- /source-cell:H789 -->


## 가정 및 제한 조건

<!-- source-cell:I789 -->
코드 분석으로 판정한다. 실제 핀 파형, 전원, 처리 시간 및 전극 전류의 실측과 구분한다.<br>
<!-- /source-cell:I789 -->


## 시험 절차

<!-- source-cell:J789 -->
- 준비한 각 입력과 초기 상태에 대해 조건 분기, 호출 순서, 인자, 반환값 및 상태 변경을 코드에서 확인한다. 아래 예상 결과와 대조하고 검토한 조건 및 근거를 기록한다.<br>
<!-- /source-cell:J789 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K789 -->
판정 범위<br>
- 보드 정의의 인터페이스/인터럽트/DMA 설정을 적용하고 사용 전에 초기화한다. CFX 실행 허가와 주변장치 준비 순서를 혼동하지 않는다.<br>
<!-- /source-cell:K789 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L789 -->
검증 결과<br>
초기 주변장치 상태에서 Initialize 호출 / 초기화 순서=DMA 0~7 정리 → I2C0 → SPI1 slave → QCC 정상 요청<br>
SPI 및 인터럽트 설정 / SPI=8비트/21바이트; 초기 TX=1~21; IRQ 우선순위=3; 사용 시점=설정 후<br>
<!-- /source-cell:L789 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K790 -->
조건 \[1\]<br>
입력/조건 \[1\]: 초기 주변장치 상태에서 Initialize 호출<br>
예상 결과: 초기화 순서=DMA 0~7 정리 → I2C0 → SPI1 slave → QCC 정상 요청<br>
<!-- /source-cell:K790 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L790 -->
검증 \[1\]<br>
초기 주변장치 상태에서 Initialize 호출 / 초기화 순서=DMA 0~7 정리 → I2C0 → SPI1 slave → QCC 정상 요청<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L790 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K791 -->
조건 \[2\]<br>
입력/조건 \[2\]: SPI 및 인터럽트 설정<br>
예상 결과: SPI=8비트/21바이트; 초기 TX=1~21; IRQ 우선순위=3; 사용 시점=설정 후<br>
<!-- /source-cell:K791 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L791 -->
검증 \[2\]<br>
SPI 및 인터럽트 설정 / SPI=8비트/21바이트; 초기 TX=1~21; IRQ 우선순위=3; 사용 시점=설정 후<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L791 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K792 -->
조건 \[3\]<br>
입력/조건 \[3\]: CFX 실행 허가 게시<br>
예상 결과: 주변장치 준비=Initialize에서 수행; 실행 허가=Initialize 종료 후 게시<br>
<!-- /source-cell:K792 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L792 -->
검증 \[3\]<br>
CFX 실행 허가 게시 / 주변장치 준비=Initialize에서 수행; 실행 허가=Initialize 종료 후 게시<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L792 -->


## 보고서 판정

<!-- source-cell:M789 -->
통과<br>
<!-- /source-cell:M789 -->
