# CM3-002 터치 센서 초기화

시험 ID: `SW-FW-UnitTest-CM3-ID-2`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 793~798행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E793 -->
전원 인가 직후의 센서 상태를 정리하여 터치 판정의 시작 조건을 만든다.<br>
<!-- /source-cell:E793 -->


## 시험 방법

<!-- source-cell:F793 -->
D<br>
<!-- /source-cell:F793 -->


## 상세 설계 유닛

<!-- source-cell:G793 -->
SU-ID-CM3-002<br>
(터치 센서 초기화)<br>
<!-- /source-cell:G793 -->


## 시험 준비와 입력

<!-- source-cell:H793 -->
- PC 격리 touch\_bus fixture에서 초기화 전/ATI 진행/설정 완료/읽기 실패를 독립 준비한다. 센서 주소0x44, 리셋/FullATI/ReATI/reseed/임계 설정의 쓰기 명령/횟수와 터치 이벤트/ready/ULP를 기록한다. 가상 tick 및 버스 응답임을 표시하며 실제 센서 재보정 완료 자료와 혼동하지 않는다.<br>
<!-- /source-cell:H793 -->


## 가정 및 제한 조건

<!-- source-cell:I793 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I793 -->


## 시험 절차

<!-- source-cell:J793 -->
- 각 단계의 호출 전후 터치 이벤트/ready/ATI 완료와 버스 명령 기록을 저장해 K와 비교한다. PC 출력 원문/입력 설정을 함께 보존한다. E-06 전체 버스 실패와 E-12 2501ms ready=1은 별도 OBSERVED로 남기며 센서 성공으로 판정하지 않는다. 타깃 ut observe 2의 정지 스냅샷은 초기화 실행/실제 ATI 완료 로그를 대신하지 않는다.<br>
<!-- /source-cell:J793 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K793 -->
판정 범위<br>
- 리셋 및 설정 적용 뒤 준비 완료가 된다. 초기화 중 읽기 실패를 정상 터치로 처리하지 않고 중복 초기화를 반복 실행하지 않는다.<br>
<!-- /source-cell:K793 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L793 -->
검증 결과<br>
초기화 시작 전 및 ATI 진행 중 / 터치 이벤트=0; 준비 완료=0<br>
센서 리셋과 설정 적용 / 주소=0x44; 리셋 확인=C0 01 00; FullATI=36 0C 04; ReATI=C0 54 07; reseed=C0 58 07; 임계 설정=62 50 80<br>
설정 완료 후 / 터치 이벤트=0; 준비 완료=1; 저전력 상태=0<br>
<!-- /source-cell:L793 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K794 -->
조건 \[1\]<br>
입력/조건 \[1\]: 초기화 시작 전 및 ATI 진행 중<br>
예상 결과: 터치 이벤트=0; 준비 완료=0<br>
<!-- /source-cell:K794 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L794 -->
검증 \[1\]<br>
초기화 시작 전 및 ATI 진행 중 / 터치 이벤트=0; 준비 완료=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L794 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K795 -->
조건 \[2\]<br>
입력/조건 \[2\]: 센서 리셋과 설정 적용<br>
예상 결과: 주소=0x44; 리셋 확인=C0 01 00; FullATI=36 0C 04; ReATI=C0 54 07; reseed=C0 58 07; 임계 설정=62 50 80<br>
<!-- /source-cell:K795 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L795 -->
검증 \[2\]<br>
센서 리셋과 설정 적용 / 주소=0x44; 리셋 확인=C0 01 00; FullATI=36 0C 04; ReATI=C0 54 07; reseed=C0 58 07; 임계 설정=62 50 80<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L795 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K796 -->
조건 \[3\]<br>
입력/조건 \[3\]: 설정 완료 후<br>
예상 결과: 터치 이벤트=0; 준비 완료=1; 저전력 상태=0<br>
<!-- /source-cell:K796 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L796 -->
검증 \[3\]<br>
설정 완료 후 / 터치 이벤트=0; 준비 완료=1; 저전력 상태=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L796 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K797 -->
조건 \[4\]<br>
입력/조건 \[4\]: 같은 초기화 단계 반복 호출<br>
예상 결과: FullATI 출현=1회; ReATI 출현=1회; reseed 출현=1회; 임계 설정 출현=1회<br>
<!-- /source-cell:K797 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L797 -->
검증 \[4\]<br>
같은 초기화 단계 반복 호출 / FullATI 출현=1회; ReATI 출현=1회; reseed 출현=1회; 임계 설정 출현=1회<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L797 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K798 -->
조건 \[5\]<br>
입력/조건 \[5\]: 시간 초과 전 센서 읽기 실패<br>
예상 결과: 터치 이벤트=0; 준비 완료=0; ATI 완료=0<br>
<!-- /source-cell:K798 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L798 -->
검증 \[5\]<br>
시간 초과 전 센서 읽기 실패 / 터치 이벤트=0; 준비 완료=0; ATI 완료=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L798 -->


## 보고서 판정

<!-- source-cell:M793 -->
통과<br>
<!-- /source-cell:M793 -->
