# CM3-003 QCC 제어 핀 초기화

시험 ID: `SW-FW-UnitTest-CM3-ID-3`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 799~801행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E799 -->
QCC에 전달하는 동작 요청과 내부기 연결 표시를 확정된 상태로 시작한다.<br>
<!-- /source-cell:E799 -->


## 시험 방법

<!-- source-cell:F799 -->
A<br>
<!-- /source-cell:F799 -->


## 상세 설계 유닛

<!-- source-cell:G799 -->
SU-ID-CM3-003<br>
(QCC 제어 핀 초기화)<br>
<!-- /source-cell:G799 -->


## 시험 준비와 입력

<!-- source-cell:H799 -->
- snd\_qcc\_init의 QCC\_CTRL(DIO24), QCC\_ISD\_CHECK(DIO13) 초기화와 보드 핀 정의를 코드에서 대조한다. 이 A 시험은 LOW 설정 호출/순서를 확인하며 핀 전압을 실측한 것으로 기록하지 않는다.<br>
<!-- /source-cell:H799 -->


## 가정 및 제한 조건

<!-- source-cell:I799 -->
코드 분석으로 판정한다. 실제 핀 파형, 전원, 처리 시간 및 전극 전류의 실측과 구분한다.<br>
<!-- /source-cell:I799 -->


## 시험 절차

<!-- source-cell:J799 -->
- 초기 설정 LOW/LOW와 호출 순서를 소스/심볼 근거와 함께 기록해 K와 비교한다.  <br>
<!-- /source-cell:J799 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K799 -->
판정 범위<br>
- QCC\_CTRL과 ISD\_CHECK가 모두 Low여야 한다.<br>
<!-- /source-cell:K799 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L799 -->
검증 결과<br>
snd\_qcc\_init의 QCC\_CTRL 초기화 / 방향=출력; QCC\_CTRL(DIO24)=Low<br>
snd\_qcc\_init의 ISD\_CHECK 초기화 / 방향=출력; ISD\_CHECK(DIO13)=Low<br>
<!-- /source-cell:L799 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K800 -->
조건 \[1\]<br>
입력/조건 \[1\]: snd\_qcc\_init의 QCC\_CTRL 초기화<br>
예상 결과: 방향=출력; QCC\_CTRL(DIO24)=Low<br>
<!-- /source-cell:K800 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L800 -->
검증 \[1\]<br>
snd\_qcc\_init의 QCC\_CTRL 초기화 / 방향=출력; QCC\_CTRL(DIO24)=Low<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L800 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K801 -->
조건 \[2\]<br>
입력/조건 \[2\]: snd\_qcc\_init의 ISD\_CHECK 초기화<br>
예상 결과: 방향=출력; ISD\_CHECK(DIO13)=Low<br>
<!-- /source-cell:K801 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L801 -->
검증 \[2\]<br>
snd\_qcc\_init의 ISD\_CHECK 초기화 / 방향=출력; ISD\_CHECK(DIO13)=Low<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L801 -->


## 보고서 판정

<!-- source-cell:M799 -->
통과<br>
<!-- /source-cell:M799 -->
