# CM3-008 QCC 동작 및 내부기 상태 통보

시험 ID: `SW-FW-UnitTest-CM3-ID-8`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 834~838행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E834 -->
두 프로세서가 동작 및 연결 상태를 동일하게 인식하도록 제어 신호를 전달한다.<br>
<!-- /source-cell:E834 -->


## 시험 방법

<!-- source-cell:F834 -->
A<br>
<!-- /source-cell:F834 -->


## 상세 설계 유닛

<!-- source-cell:G834 -->
SU-ID-CM3-008<br>
(QCC 동작 및 내부기 상태 통보)<br>
<!-- /source-cell:G834 -->


## 시험 준비와 입력

<!-- source-cell:H834 -->
- QCC normal/그 외 상태와 내부기 연결/미연결 입력별 제어 함수의 조건 분기 및 HIGH/LOW 설정을 코드에서 분석한다. 실제 QCC 처리나 핀 전압의 관찰 시험으로 실행했다고 기록하지 않는다.<br>
<!-- /source-cell:H834 -->


## 가정 및 제한 조건

<!-- source-cell:I834 -->
코드 분석으로 판정한다. 실제 핀 파형, 전원, 처리 시간 및 전극 전류의 실측과 구분한다.<br>
<!-- /source-cell:I834 -->


## 시험 절차

<!-- source-cell:J834 -->
- 조건별 출력 요청/보드 핀 설정 호출을 코드 근거로 기록한다. normal은 HIGH, 그 외 LOW 및 내부기 연결 HIGH/미연결 LOW 설정을 K와 비교한다. <br>
<!-- /source-cell:J834 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K834 -->
판정 범위<br>
- QCC\_CTRL은 정상만 High, ISD\_CHECK는 연결만 High이다. 나머지는 모두 Low다.<br>
<!-- /source-cell:K834 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L834 -->
검증 결과<br>
동작 모드=NORMAL(1) / QCC\_CTRL(DIO24)=High; ISD\_CHECK=기존 상태 유지<br>
동작 모드=SHUTDOWN(0) 또는 기타(2) / QCC\_CTRL(DIO24)=Low; ISD\_CHECK=기존 상태 유지<br>
내부기 상태=CONNECTED(1) / ISD\_CHECK(DIO13)=High; QCC\_CTRL=기존 상태 유지<br>
<!-- /source-cell:L834 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K835 -->
조건 \[1\]<br>
입력/조건 \[1\]: 동작 모드=NORMAL(1)<br>
예상 결과: QCC\_CTRL(DIO24)=High; ISD\_CHECK=기존 상태 유지<br>
<!-- /source-cell:K835 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L835 -->
검증 \[1\]<br>
동작 모드=NORMAL(1) / QCC\_CTRL(DIO24)=High; ISD\_CHECK=기존 상태 유지<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L835 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K836 -->
조건 \[2\]<br>
입력/조건 \[2\]: 동작 모드=SHUTDOWN(0) 또는 기타(2)<br>
예상 결과: QCC\_CTRL(DIO24)=Low; ISD\_CHECK=기존 상태 유지<br>
<!-- /source-cell:K836 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L836 -->
검증 \[2\]<br>
동작 모드=SHUTDOWN(0) 또는 기타(2) / QCC\_CTRL(DIO24)=Low; ISD\_CHECK=기존 상태 유지<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L836 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K837 -->
조건 \[3\]<br>
입력/조건 \[3\]: 내부기 상태=CONNECTED(1)<br>
예상 결과: ISD\_CHECK(DIO13)=High; QCC\_CTRL=기존 상태 유지<br>
<!-- /source-cell:K837 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L837 -->
검증 \[3\]<br>
내부기 상태=CONNECTED(1) / ISD\_CHECK(DIO13)=High; QCC\_CTRL=기존 상태 유지<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L837 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K838 -->
조건 \[4\]<br>
입력/조건 \[4\]: 내부기 상태=DISCONNECTED(0) 또는 기타(2)<br>
예상 결과: ISD\_CHECK(DIO13)=Low; QCC\_CTRL=기존 상태 유지<br>
<!-- /source-cell:K838 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L838 -->
검증 \[4\]<br>
내부기 상태=DISCONNECTED(0) 또는 기타(2) / ISD\_CHECK(DIO13)=Low; QCC\_CTRL=기존 상태 유지<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L838 -->


## 보고서 판정

<!-- source-cell:M834 -->
통과<br>
<!-- /source-cell:M834 -->
