# CM3-009 터치 상태와 길게 누름 판정

시험 ID: `SW-FW-UnitTest-CM3-ID-9`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 839~859행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E839 -->
잡음과 센서 준비 구간을 일반 사용자 조작과 구분한다.<br>
<!-- /source-cell:E839 -->


## 시험 방법

<!-- source-cell:F839 -->
T<br>
<!-- /source-cell:F839 -->


## 상세 설계 유닛

<!-- source-cell:G839 -->
SU-ID-CM3-009<br>
(터치 상태와 길게 누름 판정)<br>
<!-- /source-cell:G839 -->


## 시험 준비와 입력

<!-- source-cell:H839 -->
- 터치 진입 시간을 0ms로 두고 현재 시간을 2399/2400/2401ms로 각각 설정한다.<br>
- 부팅 직후 터치 무시 상태에서 연속 미누름 1/2/3회, 센서 읽기 실패 1~20/21회, 지속 누름 30/60/90초 조건을 각각 준비한다. 폴링 주기는 100ms, 읽기 실패 상태 유지 시간은 2000ms, 부팅 후 터치 무시 해제 시간은 300ms다.<br>
<!-- /source-cell:H839 -->


## 가정 및 제한 조건

<!-- source-cell:I839 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I839 -->


## 시험 절차

<!-- source-cell:J839 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 입력/출력 배열, 계산값과 횟수를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CM3 그룹(ut cm3 1) 실행 후 UT-CM3-009의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J839 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K839 -->
판정 범위<br>
- 길게 누름 이벤트는 2399ms에 false, 2400ms에 true, 2401ms에 false로 한 번 발생한다. 손을 뗀 후 다시 누르면 재판정한다.<br>
- 부팅 직후 터치 무시 상태는 연속 미누름 3회에서 해제한다. 읽기 실패 1~20회에는 이전 누름 상태(HOLD)를 유지하고 21회에는 미누름(NOT\_TOUCH)으로 바뀐다.<br>
- 지속 누름 30/60/90초에는 각각 기준값 갱신(RESEED), 센서 재보정(RE\_ATI), 센서 리셋(MCLR)을 요청한다. 가상 시간 입력으로 분기를 시험하고 실제 재부팅은 차단한다.<br>
<!-- /source-cell:K839 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L839 -->
검증 결과<br>
누름 시작=0ms, 현재 시간=2399/2400/2401ms / 길게 누름 이벤트=false/true/false; 이벤트 발생=1회<br>
2500ms 손 뗌, 2600ms 재누름, 5000ms 확인 / 길게 누름 판정=새 누름에서 재시작; 5000ms 이벤트=true<br>
부팅 무시 중 100ms 간격 연속 미누름 1/2/3회 / 터치 무시=유지/유지/해제<br>
<!-- /source-cell:L839 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K840 -->
조건 \[1\]<br>
입력/조건 \[1\]: 누름 시작=0ms, 현재 시간=2399/2400/2401ms<br>
예상 결과: 길게 누름 이벤트=false/true/false; 이벤트 발생=1회<br>
<!-- /source-cell:K840 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L840 -->
검증 \[1\]<br>
누름 시작=0ms, 현재 시간=2399/2400/2401ms / 길게 누름 이벤트=false/true/false; 이벤트 발생=1회<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L840 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K841 -->
조건 \[2\]<br>
입력/조건 \[2\]: 2500ms 손 뗌, 2600ms 재누름, 5000ms 확인<br>
예상 결과: 길게 누름 판정=새 누름에서 재시작; 5000ms 이벤트=true<br>
<!-- /source-cell:K841 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L841 -->
검증 \[2\]<br>
2500ms 손 뗌, 2600ms 재누름, 5000ms 확인 / 길게 누름 판정=새 누름에서 재시작; 5000ms 이벤트=true<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L841 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K842 -->
조건 \[3\]<br>
입력/조건 \[3\]: 부팅 무시 중 100ms 간격 연속 미누름 1/2/3회<br>
예상 결과: 터치 무시=유지/유지/해제<br>
<!-- /source-cell:K842 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L842 -->
검증 \[3\]<br>
부팅 무시 중 100ms 간격 연속 미누름 1/2/3회 / 터치 무시=유지/유지/해제<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L842 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K843 -->
조건 \[4\]<br>
입력/조건 \[4\]: 센서 읽기 실패 1~20회 및 21회<br>
예상 결과: 1~20회 상태=HOLD; 21회 상태=NOT\_TOUCH<br>
<!-- /source-cell:K843 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L843 -->
검증 \[4\]<br>
센서 읽기 실패 1~20회 및 21회 / 1~20회 상태=HOLD; 21회 상태=NOT\_TOUCH<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L843 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K844 -->
조건 \[5\]<br>
입력/조건 \[5\]: 지속 누름 30/60/90초<br>
예상 결과: 센서 요청=RESEED/RE\_ATI/MCLR; 실제 재부팅=차단<br>
<!-- /source-cell:K844 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L844 -->
검증 \[5\]<br>
지속 누름 30/60/90초 / 센서 요청=RESEED/RE\_ATI/MCLR; 실제 재부팅=차단<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L844 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K845 -->
검증 \[1\]의 입력/원소별 기준 (C1) — 길게 누름의 2399/2400/2401 ms 경계<br>
입력/절차: 0 ms에서 누름/읽기 성공을 입력한 다음 2399,2400,2401 ms까지 누름을 유지한다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 2399 ms long\_touch<br>
사전 예상값: 0<br>
payload 인덱스: 1<br>
출력 의미/단위: 2400 ms long\_touch<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
출력 의미/단위: 2401 ms long\_touch<br>
사전 예상값: 0<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-009\] C1 PASS N=3 F=0.<br>
<!-- /source-cell:K845 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L845 -->
검증 \[1\] / 길게 누름의 2399/2400/2401 ms 경계<br>
출력\[0\] 2399 ms long\_touch = 0<br>
출력\[1\] 2400 ms long\_touch = 1<br>
출력\[2\] 2401 ms long\_touch = 0<br>
<!-- /source-cell:L845 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K846 -->
검증 \[2\]의 입력/원소별 기준 (C2) — 손을 뗀 뒤 다시 길게 누름<br>
입력/절차: 사례 1 뒤 2500 ms에서 손을 떼고 2600 ms에서 다시 누릅니다. 5000 ms에서 읽기 성공/누름을 입력한다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 재누름 2400 ms 경과 시 long\_touch<br>
사전 예상값: 1<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-009\] C2 PASS N=1 F=0.<br>
<!-- /source-cell:K846 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L846 -->
검증 \[2\] / 손을 뗀 뒤 다시 길게 누름<br>
출력\[0\] 재누름 2400 ms 경과 시 long\_touch = 1<br>
<!-- /source-cell:L846 -->


### 비교 9

#### 입력 조건과 통과 기준

<!-- source-cell:K847 -->
검증 \[3\]의 입력/원소별 기준 (C3) — 부팅 중 터치 무시 해제<br>
입력/절차: 재초기화 후 tdc\_touch\_logic\_set\_boot\_ignore(state,0)으로 부팅 무시 상태에 진입한다. 이 함수의 0은 시각 0 ms이며 무시 해제 명령이 아니다. 100,200,300 ms에서 안 누름/읽기 성공을 3회 연속 입력한다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 첫 표본 boot\_ignore (1=무시)<br>
사전 예상값: 1<br>
payload 인덱스: 1<br>
출력 의미/단위: 둘째 표본 boot\_ignore<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
출력 의미/단위: 셋째 표본 boot\_ignore (0=정상 판정)<br>
사전 예상값: 0<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-009\] C3 PASS N=3 F=0.<br>
<!-- /source-cell:K847 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L847 -->
검증 \[3\] / 부팅 중 터치 무시 해제<br>
출력\[0\] 첫 표본 boot\_ignore (1=무시) = 1<br>
출력\[1\] 둘째 표본 boot\_ignore = 1<br>
출력\[2\] 셋째 표본 boot\_ignore (0=정상 판정) = 0<br>
<!-- /source-cell:L847 -->


### 비교 10

#### 입력 조건과 통과 기준

<!-- source-cell:K848 -->
검증 \[4\]의 입력/원소별 기준 (C4) — 읽기 실패 20회 유지와 21회 해제<br>
입력/절차: 재초기화 후 0 ms에 누름/성공을 입력한다. i=1..21 각각 시각 100×i ms, pressed=0, read\_ok=0을 입력한다. 실패한 센서값은 터치 해제 성공 입력이 아니다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 실패 1회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
payload 인덱스: 1<br>
출력 의미/단위: 실패 1회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
출력 의미/단위: 실패 2회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
payload 인덱스: 3<br>
출력 의미/단위: 실패 2회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 1<br>
payload 인덱스: 4<br>
출력 의미/단위: 실패 3회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
payload 인덱스: 5<br>
출력 의미/단위: 실패 3회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
<!-- /source-cell:K848 -->


<!-- source-cell:K849 -->
사전 예상값: 1<br>
payload 인덱스: 6<br>
출력 의미/단위: 실패 4회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
payload 인덱스: 7<br>
출력 의미/단위: 실패 4회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 1<br>
payload 인덱스: 8<br>
출력 의미/단위: 실패 5회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
payload 인덱스: 9<br>
출력 의미/단위: 실패 5회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 1<br>
payload 인덱스: 10<br>
출력 의미/단위: 실패 6회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
payload 인덱스: 11<br>
출력 의미/단위: 실패 6회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 1<br>
payload 인덱스: 12<br>
출력 의미/단위: 실패 7회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
<!-- /source-cell:K849 -->


<!-- source-cell:K850 -->
payload 인덱스: 13<br>
출력 의미/단위: 실패 7회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 1<br>
payload 인덱스: 14<br>
출력 의미/단위: 실패 8회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
payload 인덱스: 15<br>
출력 의미/단위: 실패 8회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 1<br>
payload 인덱스: 16<br>
출력 의미/단위: 실패 9회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
payload 인덱스: 17<br>
출력 의미/단위: 실패 9회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 1<br>
payload 인덱스: 18<br>
출력 의미/단위: 실패 10회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
payload 인덱스: 19<br>
출력 의미/단위: 실패 10회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 1<br>
payload 인덱스: 20<br>
<!-- /source-cell:K850 -->


<!-- source-cell:K851 -->
출력 의미/단위: 실패 11회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
payload 인덱스: 21<br>
출력 의미/단위: 실패 11회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 1<br>
payload 인덱스: 22<br>
출력 의미/단위: 실패 12회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
payload 인덱스: 23<br>
출력 의미/단위: 실패 12회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 1<br>
payload 인덱스: 24<br>
출력 의미/단위: 실패 13회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
payload 인덱스: 25<br>
출력 의미/단위: 실패 13회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 1<br>
payload 인덱스: 26<br>
출력 의미/단위: 실패 14회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
payload 인덱스: 27<br>
출력 의미/단위: 실패 14회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
<!-- /source-cell:K851 -->


<!-- source-cell:K852 -->
사전 예상값: 1<br>
payload 인덱스: 28<br>
출력 의미/단위: 실패 15회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
payload 인덱스: 29<br>
출력 의미/단위: 실패 15회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 1<br>
payload 인덱스: 30<br>
출력 의미/단위: 실패 16회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
payload 인덱스: 31<br>
출력 의미/단위: 실패 16회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 1<br>
payload 인덱스: 32<br>
출력 의미/단위: 실패 17회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
payload 인덱스: 33<br>
출력 의미/단위: 실패 17회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 1<br>
payload 인덱스: 34<br>
출력 의미/단위: 실패 18회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
<!-- /source-cell:K852 -->


<!-- source-cell:K853 -->
payload 인덱스: 35<br>
출력 의미/단위: 실패 18회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 1<br>
payload 인덱스: 36<br>
출력 의미/단위: 실패 19회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
payload 인덱스: 37<br>
출력 의미/단위: 실패 19회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 1<br>
payload 인덱스: 38<br>
출력 의미/단위: 실패 20회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 1<br>
payload 인덱스: 39<br>
출력 의미/단위: 실패 20회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 1<br>
payload 인덱스: 40<br>
출력 의미/단위: 실패 21회 action (1=HOLD, 0=동작 없음)<br>
사전 예상값: 0<br>
payload 인덱스: 41<br>
출력 의미/단위: 실패 21회 상태 (1=TOUCH, 2=NOT\_TOUCH)<br>
사전 예상값: 2<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-009\] C4 PASS N=42 F=0.<br>
<!-- /source-cell:K853 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L848 -->
검증 \[4\] / 읽기 실패 20회 유지와 21회 해제<br>
출력\[0\] 실패 1회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[1\] 실패 1회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[2\] 실패 2회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[3\] 실패 2회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[4\] 실패 3회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[5\] 실패 3회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[6\] 실패 4회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[7\] 실패 4회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[8\] 실패 5회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[9\] 실패 5회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[10\] 실패 6회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[11\] 실패 6회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[12\] 실패 7회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[13\] 실패 7회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[14\] 실패 8회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[15\] 실패 8회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[16\] 실패 9회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[17\] 실패 9회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[18\] 실패 10회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[19\] 실패 10회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[20\] 실패 11회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[21\] 실패 11회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[22\] 실패 12회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[23\] 실패 12회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[24\] 실패 13회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[25\] 실패 13회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[26\] 실패 14회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[27\] 실패 14회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[28\] 실패 15회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[29\] 실패 15회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[30\] 실패 16회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[31\] 실패 16회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[32\] 실패 17회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[33\] 실패 17회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[34\] 실패 18회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[35\] 실패 18회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[36\] 실패 19회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[37\] 실패 19회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[38\] 실패 20회 action (1=HOLD, 0=동작 없음) = 1<br>
출력\[39\] 실패 20회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 1<br>
출력\[40\] 실패 21회 action (1=HOLD, 0=동작 없음) = 0<br>
출력\[41\] 실패 21회 상태 (1=TOUCH, 2=NOT\_TOUCH) = 2<br>
<!-- /source-cell:L848 -->


### 비교 11

#### 입력 조건과 통과 기준

<!-- source-cell:K854 -->
검증 \[5\]의 입력/원소별 기준 (C5) — 30/60/90초 고착 복구 요청<br>
입력/절차: 재초기화 후 0 ms에 누름/성공. 30000,60000,90000 ms에도 계속 누름/성공을 입력한다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 30000 ms action (3=RESEED, 기준 재설정)<br>
사전 예상값: 3<br>
payload 인덱스: 1<br>
출력 의미/단위: 60000 ms action (2=RE\_ATI, 자동 보정)<br>
사전 예상값: 2<br>
payload 인덱스: 2<br>
출력 의미/단위: 90000 ms action (4=MCLR, 재부팅 요청)<br>
사전 예상값: 4<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-009\] C5 PASS N=3 F=0.<br>
<!-- /source-cell:K854 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L854 -->
검증 \[5\] / 30/60/90초 고착 복구 요청<br>
출력\[0\] 30000 ms action (3=RESEED, 기준 재설정) = 3<br>
출력\[1\] 60000 ms action (2=RE\_ATI, 자동 보정) = 2<br>
출력\[2\] 90000 ms action (4=MCLR, 재부팅 요청) = 4<br>
<!-- /source-cell:L854 -->


### 비교 12

#### 입력 조건과 통과 기준

<!-- source-cell:K855 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 입력/절차: 0 ms에서 누름/읽기 성공을 입력한 다음 2399,2400,2401 ms까지 누름을 유지한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-009] C1 A[0:2]=0,1,0
[UT-CM3-009] C1 PASS N=3 F=0
```
<!-- /source-cell:K855 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L855 -->

```text
[UT-CM3-009] C1 A[0:2]=0,1,0
[UT-CM3-009] C1 PASS N=3 F=0
```
<!-- /source-cell:L855 -->


### 비교 13

#### 입력 조건과 통과 기준

<!-- source-cell:K856 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: 입력/절차: 사례 1 뒤 2500 ms에서 손을 떼고 2600 ms에서 다시 누릅니다. 5000 ms에서 읽기 성공/누름을 입력한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-009] C2 A[0:0]=1
[UT-CM3-009] C2 PASS N=1 F=0
```
<!-- /source-cell:K856 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L856 -->

```text
[UT-CM3-009] C2 A[0:0]=1
[UT-CM3-009] C2 PASS N=1 F=0
```
<!-- /source-cell:L856 -->


### 비교 14

#### 입력 조건과 통과 기준

<!-- source-cell:K857 -->
검증 \[3\]의 RTT 출력 (C3)<br>
입력/조건: 입력/절차: 재초기화 후 tdc\_touch\_logic\_set\_boot\_ignore(state,0)으로 부팅 무시 상태에 진입한다. 이 함수의 0은 시각 0 ms이며 무시 해제 명령이 아니다. 100,200,300 ms에서 안 누름/읽기 성공을 3회 연속 입력한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-009] C3 A[0:2]=1,1,0
[UT-CM3-009] C3 PASS N=3 F=0
```
<!-- /source-cell:K857 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L857 -->

```text
[UT-CM3-009] C3 A[0:2]=1,1,0
[UT-CM3-009] C3 PASS N=3 F=0
```
<!-- /source-cell:L857 -->


### 비교 15

#### 입력 조건과 통과 기준

<!-- source-cell:K858 -->
검증 \[4\]의 RTT 출력 (C4)<br>
입력/조건: 입력/절차: 재초기화 후 0 ms에 누름/성공을 입력한다. i=1..21 각각 시각 100×i ms, pressed=0, read\_ok=0을 입력한다. 실패한 센서값은 터치 해제 성공 입력이 아니다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-009] C4 A[0:16]=1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1
[UT-CM3-009] C4 A[17:33]=1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1
[UT-CM3-009] C4 A[34:41]=1,1,1,1,1,1,0,2
[UT-CM3-009] C4 PASS N=42 F=0
```
<!-- /source-cell:K858 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L858 -->

```text
[UT-CM3-009] C4 A[0:16]=1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1
[UT-CM3-009] C4 A[17:33]=1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1,1
[UT-CM3-009] C4 A[34:41]=1,1,1,1,1,1,0,2
[UT-CM3-009] C4 PASS N=42 F=0
```
<!-- /source-cell:L858 -->


### 비교 16

#### 입력 조건과 통과 기준

<!-- source-cell:K859 -->
검증 \[5\]의 RTT 출력 (C5)<br>
입력/조건: 입력/절차: 재초기화 후 0 ms에 누름/성공. 30000,60000,90000 ms에도 계속 누름/성공을 입력한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-009] C5 A[0:2]=3,2,4
[UT-CM3-009] C5 PASS N=3 F=0
```
<!-- /source-cell:K859 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L859 -->

```text
[UT-CM3-009] C5 A[0:2]=3,2,4
[UT-CM3-009] C5 PASS N=3 F=0
```
<!-- /source-cell:L859 -->


## 보고서 판정

<!-- source-cell:M839 -->
통과<br>
<!-- /source-cell:M839 -->
