# CM3-010 터치 센서 읽기와 재보정

시험 ID: `SW-FW-UnitTest-CM3-ID-10`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 860~875행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E860 -->
터치 판정 논리가 필요한 센서 정보와 복구 제어를 하드웨어에 연결한다.<br>
<!-- /source-cell:E860 -->


## 시험 방법

<!-- source-cell:F860 -->
D<br>
<!-- /source-cell:F860 -->


## 상세 설계 유닛

<!-- source-cell:G860 -->
SU-ID-CM3-010<br>
(터치 센서 읽기와 재보정)<br>
<!-- /source-cell:G860 -->


## 시험 준비와 입력

<!-- source-cell:H860 -->
- 시험 센서 응답을 ATI 미완료/완료, ULP 해제/설정으로 고정한다. 읽기 실패, 재ATI, reseed 요청도 적용한다.<br>
<!-- /source-cell:H860 -->


## 가정 및 제한 조건

<!-- source-cell:I860 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I860 -->


## 시험 절차

<!-- source-cell:J860 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 상태 변화, 반환 결과와 처리 순서를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CM3 그룹(ut cm3 1) 실행 후 UT-CM3-010의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J860 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K860 -->
판정 범위<br>
- 읽기 결과는 해당 상태 필드로 해석한다. 재보정 요청은 정의된 명령/비트로 전송하고 실패 시 유효한 신규 상태로 표시하지 않는다.<br>
<!-- /source-cell:K860 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L860 -->
검증 결과<br>
센서 응답=20 00(ATI 진행) / 읽기 반환=1; ok=1; ati\_active=1; ati\_error=0; pressed=0; prox=0; ATI 완료=0<br>
센서 응답=00 03(ATI 완료, 터치/근접) / 읽기 반환=1; ok=1; ati\_active=0; ati\_error=0; pressed=1; prox=1; ATI 완료=1<br>
<!-- /source-cell:L860 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K861 -->
조건 \[1\]<br>
입력/조건 \[1\]: 센서 응답=20 00(ATI 진행)<br>
예상 결과: 읽기 반환=1; ok=1; ati\_active=1; ati\_error=0; pressed=0; prox=0; ATI 완료=0<br>
<!-- /source-cell:K861 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L861 -->
검증 \[1\]<br>
센서 응답=20 00(ATI 진행) / 읽기 반환=1; ok=1; ati\_active=1; ati\_error=0; pressed=0; prox=0; ATI 완료=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L861 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K862 -->
조건 \[2\]<br>
입력/조건 \[2\]: 센서 응답=00 03(ATI 완료, 터치/근접)<br>
예상 결과: 읽기 반환=1; ok=1; ati\_active=0; ati\_error=0; pressed=1; prox=1; ATI 완료=1<br>
<!-- /source-cell:K862 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L862 -->
검증 \[2\]<br>
센서 응답=00 03(ATI 완료, 터치/근접) / 읽기 반환=1; ok=1; ati\_active=0; ati\_error=0; pressed=1; prox=1; ATI 완료=1<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L862 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K863 -->
조건 \[3\]<br>
입력/조건 \[3\]: 센서 응답=60 00(ATI 진행 중 오류)<br>
예상 결과: 읽기 반환=1; ok=1; ati\_active=1; ati\_error=1; pressed=0; prox=0<br>
<!-- /source-cell:K863 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L863 -->
검증 \[3\]<br>
센서 응답=60 00(ATI 진행 중 오류) / 읽기 반환=1; ok=1; ati\_active=1; ati\_error=1; pressed=0; prox=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L863 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K864 -->
조건 \[4\]<br>
입력/조건 \[4\]: 센서 응답=EE EE 또는 버스 읽기 실패<br>
예상 결과: 읽기 반환=0; ok=0; 신규 유효 상태=없음<br>
<!-- /source-cell:K864 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L864 -->
검증 \[4\]<br>
센서 응답=EE EE 또는 버스 읽기 실패 / 읽기 반환=0; ok=0; 신규 유효 상태=없음<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L864 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K865 -->
조건 \[5\]<br>
입력/조건 \[5\]: ULP 설정 후 해제<br>
예상 결과: ULP 상태=1 → 0<br>
<!-- /source-cell:K865 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L865 -->
검증 \[5\]<br>
ULP 설정 후 해제 / ULP 상태=1 → 0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L865 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K866 -->
조건 \[6\]<br>
입력/조건 \[6\]: ReATI/reseed 요청 및 쓰기 실패<br>
예상 결과: ReATI 명령=C0 54 07; reseed 명령=C0 58 07; 성공 반환=1; 쓰기 실패 반환=0<br>
<!-- /source-cell:K866 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L866 -->
검증 \[6\]<br>
ReATI/reseed 요청 및 쓰기 실패 / ReATI 명령=C0 54 07; reseed 명령=C0 58 07; 성공 반환=1; 쓰기 실패 반환=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L866 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K867 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: RX\[0..1\]=\[32,0\]로 read\_status를 호출한다. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-010] C1 A[0:7]=1,1,1,0,0,0,68,16
[UT-CM3-010] C1 PASS N=8 F=0
```
<!-- /source-cell:K867 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L867 -->

```text
[UT-CM3-010] C1 A[0:7]=1,1,1,0,0,0,68,16
[UT-CM3-010] C1 PASS N=8 F=0
```
<!-- /source-cell:L867 -->


### 비교 9

#### 입력 조건과 통과 기준

<!-- source-cell:K868 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: RX\[0..1\]=\[0,3\]로 read\_status를 호출한다. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-010] C2 A[0:7]=1,1,0,0,1,1,68,16
[UT-CM3-010] C2 PASS N=8 F=0
```
<!-- /source-cell:K868 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L868 -->

```text
[UT-CM3-010] C2 A[0:7]=1,1,0,0,1,1,68,16
[UT-CM3-010] C2 PASS N=8 F=0
```
<!-- /source-cell:L868 -->


### 비교 10

#### 입력 조건과 통과 기준

<!-- source-cell:K869 -->
검증 \[3\]의 RTT 출력 (C3)<br>
입력/조건: RX\[0..1\]=\[96,0\]로 read\_status를 호출한다. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-010] C3 A[0:7]=1,1,1,1,0,0,68,16
[UT-CM3-010] C3 PASS N=8 F=0
```
<!-- /source-cell:K869 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L869 -->

```text
[UT-CM3-010] C3 A[0:7]=1,1,1,1,0,0,68,16
[UT-CM3-010] C3 PASS N=8 F=0
```
<!-- /source-cell:L869 -->


### 비교 11

#### 입력 조건과 통과 기준

<!-- source-cell:K870 -->
검증 \[4\]의 RTT 출력 (C4)<br>
입력/조건: RX\[0..1\]=\[238,238\]로 read\_status를 호출한다. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-010] C4 A[0:7]=0,0,0,0,0,0,68,16
[UT-CM3-010] C4 PASS N=8 F=0
```
<!-- /source-cell:K870 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L870 -->

```text
[UT-CM3-010] C4 A[0:7]=0,0,0,0,0,0,68,16
[UT-CM3-010] C4 PASS N=8 F=0
```
<!-- /source-cell:L870 -->


### 비교 12

#### 입력 조건과 통과 기준

<!-- source-cell:K871 -->
검증 \[5\]의 RTT 출력 (C5)<br>
입력/조건: RX=\[32,0\]에서 is\_ati\_done 호출. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-010] C5 A[0:0]=0
[UT-CM3-010] C5 PASS N=1 F=0
```
<!-- /source-cell:K871 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L871 -->

```text
[UT-CM3-010] C5 A[0:0]=0
[UT-CM3-010] C5 PASS N=1 F=0
```
<!-- /source-cell:L871 -->


### 비교 13

#### 입력 조건과 통과 기준

<!-- source-cell:K872 -->
검증 \[6\]의 RTT 출력 (C6)<br>
입력/조건: RX=\[0,0\]에서 is\_ati\_done 호출. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-010] C6 A[0:0]=1
[UT-CM3-010] C6 PASS N=1 F=0
```
<!-- /source-cell:K872 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L872 -->

```text
[UT-CM3-010] C6 A[0:0]=1
[UT-CM3-010] C6 PASS N=1 F=0
```
<!-- /source-cell:L872 -->


### 비교 14

#### 입력 조건과 통과 기준

<!-- source-cell:K873 -->
검증 \[7\]의 RTT 출력 (C7)<br>
입력/조건: set\_ulp/clear\_ulp 후 re\_ati(재보정 시작), reseed(기준선 재설정) 순서. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-010] C7 A[0:9]=1,0,1,192,84,7,1,192,88,7
[UT-CM3-010] C7 PASS N=10 F=0
```
<!-- /source-cell:K873 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L873 -->

```text
[UT-CM3-010] C7 A[0:9]=1,0,1,192,84,7,1,192,88,7
[UT-CM3-010] C7 PASS N=10 F=0
```
<!-- /source-cell:L873 -->


### 비교 15

#### 입력 조건과 통과 기준

<!-- source-cell:K874 -->
검증 \[8\]의 RTT 출력 (C8)<br>
입력/조건: bus\_error=1에서 read\_status → re\_ati → reseed. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-010] C8 A[0:3]=0,0,0,0
[UT-CM3-010] C8 PASS N=4 F=0
```
<!-- /source-cell:K874 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L874 -->

```text
[UT-CM3-010] C8 A[0:3]=0,0,0,0
[UT-CM3-010] C8 PASS N=4 F=0
```
<!-- /source-cell:L874 -->


### 비교 16

#### 입력 조건과 통과 기준

<!-- source-cell:K875 -->
검증 \[9\]의 RTT 출력 (C9)<br>
입력/조건: 오류=0, RX\[0..3\]=\[52,18,120,86\]으로 read\_debug. 낮은 바이트가 먼저 옵니다. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-010] C9 A[0:3]=1,1,4660,22136
[UT-CM3-010] C9 PASS N=4 F=0
```
<!-- /source-cell:K875 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L875 -->

```text
[UT-CM3-010] C9 A[0:3]=1,1,4660,22136
[UT-CM3-010] C9 PASS N=4 F=0
```
<!-- /source-cell:L875 -->


## 보고서 판정

<!-- source-cell:M860 -->
통과<br>
<!-- /source-cell:M860 -->
