# CM3-011 배터리 및 크래들 정보 관리

시험 ID: `SW-FW-UnitTest-CM3-ID-11`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 876~882행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E876 -->
전원 판단과 사용자 표시가 같은 수신 정보를 사용하도록 상태를 보관한다.<br>
<!-- /source-cell:E876 -->


## 시험 방법

<!-- source-cell:F876 -->
D<br>
<!-- /source-cell:F876 -->


## 상세 설계 유닛

<!-- source-cell:G876 -->
SU-ID-CM3-011<br>
(배터리 및 크래들 정보 관리)<br>
<!-- /source-cell:G876 -->


## 시험 준비와 입력

<!-- source-cell:H876 -->
- 잔량 40 을 저장/조회한 뒤 70 으로 변경한다. 충전기와 뚜껑 상태도 두 상태를 차례로 설정한다.<br>
<!-- /source-cell:H876 -->


## 가정 및 제한 조건

<!-- source-cell:I876 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I876 -->


## 시험 절차

<!-- source-cell:J876 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 상태 변화, 반환 결과와 처리 순서를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CM3 그룹(ut cm3 1) 실행 후 UT-CM3-011의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J876 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K876 -->
판정 범위<br>
- 조회 결과가 마지막 수신 값과 일치해야 한다. 리모콘 조회 경로가 같은 잔량 상태를 참조해야 한다.<br>
<!-- /source-cell:K876 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L876 -->
검증 결과<br>
배터리 잔량=40% 저장 후 조회 / 잔량 조회=40%; 리모콘 참조=동일 잔량 상태<br>
배터리 잔량=70%로 변경 후 조회 / 잔량 조회=70%; 리모콘 참조=동일 잔량 상태<br>
<!-- /source-cell:L876 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K877 -->
조건 \[1\]<br>
입력/조건 \[1\]: 배터리 잔량=40% 저장 후 조회<br>
예상 결과: 잔량 조회=40%; 리모콘 참조=동일 잔량 상태<br>
<!-- /source-cell:K877 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L877 -->
검증 \[1\]<br>
배터리 잔량=40% 저장 후 조회 / 잔량 조회=40%; 리모콘 참조=동일 잔량 상태<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L877 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K878 -->
조건 \[2\]<br>
입력/조건 \[2\]: 배터리 잔량=70%로 변경 후 조회<br>
예상 결과: 잔량 조회=70%; 리모콘 참조=동일 잔량 상태<br>
<!-- /source-cell:K878 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L878 -->
검증 \[2\]<br>
배터리 잔량=70%로 변경 후 조회 / 잔량 조회=70%; 리모콘 참조=동일 잔량 상태<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L878 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K879 -->
조건 \[3\]<br>
입력/조건 \[3\]: 충전 연결=1, 뚜껑 열림=1 후 해제/닫힘=2<br>
예상 결과: 충전 조회=1 → 2; 뚜껑 조회=1 → 2<br>
<!-- /source-cell:K879 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L879 -->
검증 \[3\]<br>
충전 연결=1, 뚜껑 열림=1 후 해제/닫힘=2 / 충전 조회=1 → 2; 뚜껑 조회=1 → 2<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L879 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K880 -->
검증 \[1\]의 입력/원소별 기준 (C1) — 40→70% 갱신, 충전 연결/해제와 뚜껑 열림/닫힘<br>
입력/절차: 배터리 setter에 40,70을 순서대로 넣고 각 단계에서 두 getter를 읽는다. 충전 연결과 뚜껑 입력 1 후 각각 조회하고, 충전 해제와 뚜껑 입력 2 후 각각 조회한다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 40 입력 후 배터리 getter (%)<br>
사전 예상값: 40<br>
payload 인덱스: 1<br>
출력 의미/단위: 40 입력 후 공유 조회 (%)<br>
사전 예상값: 40<br>
payload 인덱스: 2<br>
출력 의미/단위: 70 입력 후 배터리 getter (%)<br>
사전 예상값: 70<br>
payload 인덱스: 3<br>
<!-- /source-cell:K880 -->


<!-- source-cell:K881 -->
출력 의미/단위: 70 입력 후 공유 조회 (%)<br>
사전 예상값: 70<br>
payload 인덱스: 4<br>
출력 의미/단위: 충전 연결 조회<br>
사전 예상값: 1<br>
payload 인덱스: 5<br>
출력 의미/단위: 뚜껑 열림 조회 (1=열림)<br>
사전 예상값: 1<br>
payload 인덱스: 6<br>
출력 의미/단위: 충전 해제 조회<br>
사전 예상값: 2<br>
payload 인덱스: 7<br>
출력 의미/단위: 뚜껑 닫힘 조회 (2=닫힘)<br>
사전 예상값: 2<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-011\] C1 PASS N=8 F=0.<br>
<!-- /source-cell:K881 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L880 -->
검증 \[1\] / 40→70% 갱신, 충전 연결/해제와 뚜껑 열림/닫힘<br>
출력\[0\] 40 입력 후 배터리 getter (%) = 40<br>
출력\[1\] 40 입력 후 공유 조회 (%) = 40<br>
출력\[2\] 70 입력 후 배터리 getter (%) = 70<br>
출력\[3\] 70 입력 후 공유 조회 (%) = 70<br>
출력\[4\] 충전 연결 조회 = 1<br>
출력\[5\] 뚜껑 열림 조회 (1=열림) = 1<br>
출력\[6\] 충전 해제 조회 = 2<br>
출력\[7\] 뚜껑 닫힘 조회 (2=닫힘) = 2<br>
<!-- /source-cell:L880 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K882 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 입력/절차: 배터리 setter에 40,70을 순서대로 넣고 각 단계에서 두 getter를 읽는다. 충전 연결과 뚜껑 입력 1 후 각각 조회하고, 충전 해제와 뚜껑 입력 2 후 각각 조회한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-011] C1 A[0:7]=40,40,70,70,1,1,2,2
[UT-CM3-011] C1 PASS N=8 F=0
```
<!-- /source-cell:K882 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L882 -->

```text
[UT-CM3-011] C1 A[0:7]=40,40,70,70,1,1,2,2
[UT-CM3-011] C1 PASS N=8 F=0
```
<!-- /source-cell:L882 -->


## 보고서 판정

<!-- source-cell:M876 -->
통과<br>
<!-- /source-cell:M876 -->
