# CM3-017 PCM 명령 및 모드 공유

시험 ID: `SW-FW-UnitTest-CM3-ID-17`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 915~919행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E915 -->
내부기 제어에서 필요한 PCM 동작을 신호처리 코어에 전달한다.<br>
<!-- /source-cell:E915 -->


## 시험 방법

<!-- source-cell:F915 -->
T<br>
<!-- /source-cell:F915 -->


## 상세 설계 유닛

<!-- source-cell:G915 -->
SU-ID-CM3-017<br>
(PCM 명령 및 모드 공유)<br>
<!-- /source-cell:G915 -->


## 시험 준비와 입력

<!-- source-cell:H915 -->
- 현재 모드 A, 다음 모드 B를 설정하고 명령 배열 \[1,2,3\]을 복사한다.<br>
<!-- /source-cell:H915 -->


## 가정 및 제한 조건

<!-- source-cell:I915 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I915 -->


## 시험 절차

<!-- source-cell:J915 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 입력/출력 배열, 계산값과 횟수를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CM3 그룹(ut cm3 1) 실행 후 UT-CM3-017의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J915 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K915 -->
판정 범위<br>
- 현재/다음 모드 필드는 서로 구분되고 명령 버퍼는 \[1,2,3\] 순서를 보존해야 한다.<br>
<!-- /source-cell:K915 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L915 -->
검증 결과<br>
현재 PCM=1(Preamble), 다음 PCM=2(Live). 명령 버퍼\[0..2\]=\[1,2,3\], 순서대로 저장됐다.<br>
<!-- /source-cell:L915 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K916 -->
조건 \[1\]<br>
입력/조건 \[1\]: 현재 PCM 모드=1, 다음 PCM 모드=2<br>
예상 결과: 현재 모드=1(Preamble); 다음 모드=2(Live)<br>
<!-- /source-cell:K916 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L916 -->
검증 \[1\]<br>
현재 PCM 모드=1, 다음 PCM 모드=2 / 현재 모드=1(Preamble); 다음 모드=2(Live)<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L916 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K917 -->
조건 \[2\]<br>
입력/조건 \[2\]: 명령 버퍼 인덱스 0~2에 1,2,3 기록<br>
예상 결과: 명령 버퍼\[0..2\]=\[1,2,3\]; 저장 순서=1 → 2 → 3<br>
<!-- /source-cell:K917 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L917 -->
검증 \[2\]<br>
명령 버퍼 인덱스 0~2에 1,2,3 기록 / 명령 버퍼\[0..2\]=\[1,2,3\]; 저장 순서=1 → 2 → 3<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L917 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K918 -->
검증 \[1\]의 입력/원소별 기준 (C1) — 현재/다음 모드와 첫 3개 명령<br>
입력/절차: 현재 모드=1, 다음 모드=2를 설정하고 fillSepcificCommndBuffer(i,i+1)을 i=0..2에 호출한다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 현재 모드<br>
사전 예상값: 1<br>
payload 인덱스: 1<br>
출력 의미/단위: 다음 모드<br>
사전 예상값: 2<br>
payload 인덱스: 2<br>
출력 의미/단위: 명령 버퍼\[0\]<br>
사전 예상값: 1<br>
payload 인덱스: 3<br>
출력 의미/단위: 명령 버퍼\[1\]<br>
사전 예상값: 2<br>
payload 인덱스: 4<br>
출력 의미/단위: 명령 버퍼\[2\]<br>
사전 예상값: 3<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-017\] C1 PASS N=5 F=0.<br>
<!-- /source-cell:K918 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L918 -->
검증 \[1\] / 현재/다음 모드와 첫 3개 명령<br>
출력\[0\] 현재 모드 = 1<br>
출력\[1\] 다음 모드 = 2<br>
출력\[2\] 명령 버퍼\[0\] = 1<br>
출력\[3\] 명령 버퍼\[1\] = 2<br>
출력\[4\] 명령 버퍼\[2\] = 3<br>
<!-- /source-cell:L918 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K919 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 입력/절차: 현재 모드=1, 다음 모드=2를 설정하고 fillSepcificCommndBuffer(i,i+1)을 i=0..2에 호출한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-017] C1 A[0:4]=1,2,1,2,3
[UT-CM3-017] C1 PASS N=5 F=0
```
<!-- /source-cell:K919 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L919 -->

```text
[UT-CM3-017] C1 A[0:4]=1,2,1,2,3
[UT-CM3-017] C1 PASS N=5 F=0
```
<!-- /source-cell:L919 -->


## 보고서 판정

<!-- source-cell:M915 -->
통과<br>
<!-- /source-cell:M915 -->
