# CM3-018 연결 검사 완료 공유

시험 ID: `SW-FW-UnitTest-CM3-ID-18`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 920~924행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E920 -->
CFX의 검사 구간 완료 상태를 CM3가 한 번씩 확인하고 처리하도록 한다.<br>
<!-- /source-cell:E920 -->


## 시험 방법

<!-- source-cell:F920 -->
D<br>
<!-- /source-cell:F920 -->


## 상세 설계 유닛

<!-- source-cell:G920 -->
SU-ID-CM3-018<br>
(연결 검사 완료 공유)<br>
<!-- /source-cell:G920 -->


## 시험 준비와 입력

<!-- source-cell:H920 -->
- 완료 플래그를 활성화하여 읽은 뒤 해제 함수를 호출한다.<br>
<!-- /source-cell:H920 -->


## 가정 및 제한 조건

<!-- source-cell:I920 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I920 -->


## 시험 절차

<!-- source-cell:J920 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 상태 변화, 반환 결과와 처리 순서를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CM3 그룹(ut cm3 1) 실행 후 UT-CM3-018의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J920 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K920 -->
판정 범위<br>
- 해제 전에는 활성, 해제 후에는 비활성으로 조회되어야 한다.<br>
<!-- /source-cell:K920 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L920 -->
검증 결과<br>
연결 검사 공유 상태=1 / 조회 상태=1(백텔 회로 활성)<br>
clearConnectionCheckPcmFiredFlag 호출 후 / 조회 상태=0(비활성)<br>
<!-- /source-cell:L920 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K921 -->
조건 \[1\]<br>
입력/조건 \[1\]: 연결 검사 공유 상태=1<br>
예상 결과: 조회 상태=1(백텔 회로 활성)<br>
<!-- /source-cell:K921 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L921 -->
검증 \[1\]<br>
연결 검사 공유 상태=1 / 조회 상태=1(백텔 회로 활성)<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L921 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K922 -->
조건 \[2\]<br>
입력/조건 \[2\]: clearConnectionCheckPcmFiredFlag 호출 후<br>
예상 결과: 조회 상태=0(비활성)<br>
<!-- /source-cell:K922 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L922 -->
검증 \[2\]<br>
clearConnectionCheckPcmFiredFlag 호출 후 / 조회 상태=0(비활성)<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L922 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K923 -->
검증 \[1\]의 입력/원소별 기준 (C1) — 검사 상태 1의 조회와 정리 상태 0<br>
입력/절차: 공유 상태를 1로 입력하여 조회한 뒤 clearConnectionCheckPcmFiredFlag를 호출하고 다시 조회한다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 초기 조회<br>
사전 예상값: 1<br>
payload 인덱스: 1<br>
출력 의미/단위: clear 후 조회<br>
사전 예상값: 0<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-018\] C1 PASS N=2 F=0.<br>
<!-- /source-cell:K923 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L923 -->
검증 \[1\] / 검사 상태 1의 조회와 정리 상태 0<br>
출력\[0\] 초기 조회 = 1<br>
출력\[1\] clear 후 조회 = 0<br>
<!-- /source-cell:L923 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K924 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 입력/절차: 공유 상태를 1로 입력하여 조회한 뒤 clearConnectionCheckPcmFiredFlag를 호출하고 다시 조회한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-018] C1 A[0:1]=1,0
[UT-CM3-018] C1 PASS N=2 F=0
```
<!-- /source-cell:K924 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L924 -->

```text
[UT-CM3-018] C1 A[0:1]=1,0
[UT-CM3-018] C1 PASS N=2 F=0
```
<!-- /source-cell:L924 -->


## 보고서 판정

<!-- source-cell:M920 -->
통과<br>
<!-- /source-cell:M920 -->
