# CM3-020 맵 갱신 상태와 계산 자료 공유

시험 ID: `SW-FW-UnitTest-CM3-ID-20`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 934~941행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E934 -->
맵 적재와 자극 계산이 끝난 자료만 신호처리에 전달하도록 상태를 구분한다.<br>
<!-- /source-cell:E934 -->


## 시험 방법

<!-- source-cell:F934 -->
D<br>
<!-- /source-cell:F934 -->


## 상세 설계 유닛

<!-- source-cell:G934 -->
SU-ID-CM3-020<br>
(맵 갱신 상태와 계산 자료 공유)<br>
<!-- /source-cell:G934 -->


## 시험 준비와 입력

<!-- source-cell:H934 -->
- CM3 자극 파라미터 계산 완료 플래그를 0(미완료) 또는 1(완료)로 설정한다. 맵 변경 요청 플래그는 0(요청 없음) 또는 1(요청 있음)로 각각 설정한다. 계산 자료의 공유 위치도 조회한다.<br>
<!-- /source-cell:H934 -->


## 가정 및 제한 조건

<!-- source-cell:I934 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I934 -->


## 시험 절차

<!-- source-cell:J934 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 상태 변화, 반환 결과와 처리 순서를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CM3 그룹(ut cm3 1) 실행 후 UT-CM3-020의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J934 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K934 -->
판정 범위<br>
- 계산 완료, 맵 변경 요청 및 매핑 프로그램 연결 상태는 각각 설정한 상태로 전달된다. 계산 자료 포인터는 해당 공유 자료를 가리킨다. 자료를 쓰기 전에 계산 완료를 통보하지 않는다.<br>
<!-- /source-cell:K934 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L934 -->
검증 결과<br>
계산 완료/맵 변경 요청의 초기값=0 / 계산 완료=0; 맵 변경 요청=0<br>
공유 자료 T\[0\]=31 기록 후 계산 완료 게시 / 계산 자료 포인터=해당 공유 자료; T\[0\]=31; 계산 완료=1; 게시 순서=자료 기록 후<br>
<!-- /source-cell:L934 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K935 -->
조건 \[1\]<br>
입력/조건 \[1\]: 계산 완료/맵 변경 요청의 초기값=0<br>
예상 결과: 계산 완료=0; 맵 변경 요청=0<br>
<!-- /source-cell:K935 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L935 -->
검증 \[1\]<br>
계산 완료/맵 변경 요청의 초기값=0 / 계산 완료=0; 맵 변경 요청=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L935 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K936 -->
조건 \[2\]<br>
입력/조건 \[2\]: 공유 자료 T\[0\]=31 기록 후 계산 완료 게시<br>
예상 결과: 계산 자료 포인터=해당 공유 자료; T\[0\]=31; 계산 완료=1; 게시 순서=자료 기록 후<br>
<!-- /source-cell:K936 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L936 -->
검증 \[2\]<br>
공유 자료 T\[0\]=31 기록 후 계산 완료 게시 / 계산 자료 포인터=해당 공유 자료; T\[0\]=31; 계산 완료=1; 게시 순서=자료 기록 후<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L936 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K937 -->
조건 \[3\]<br>
입력/조건 \[3\]: CFX 맵 적재 완료=1에서 맵 변경 요청<br>
예상 결과: 맵 변경 요청=1; CFX 맵 적재 완료=0<br>
<!-- /source-cell:K937 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L937 -->
검증 \[3\]<br>
CFX 맵 적재 완료=1에서 맵 변경 요청 / 맵 변경 요청=1; CFX 맵 적재 완료=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L937 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K938 -->
조건 \[4\]<br>
입력/조건 \[4\]: 매핑 프로그램 연결 true 후 false<br>
예상 결과: 매핑 연결 조회=1 → 0<br>
<!-- /source-cell:K938 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L938 -->
검증 \[4\]<br>
매핑 프로그램 연결 true 후 false / 매핑 연결 조회=1 → 0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L938 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K939 -->
검증 \[1\]의 입력/원소별 기준 (C1) — 계산 완료, 맵 변경, 연결/적재 상태<br>
입력/절차: 초깃값 2개를 읽고 계산 구조체 포인터가 실제 공유 구조체와 같은지 확인한다. T\[0\]=31을 입력하고 계산 완료를 게시한다. CFX 적재 완료=1을 넣은 뒤 맵 변경을 요청하여 완료가 0으로 지워지는지 봅니다. 매핑 연결 true/false, 사용자 설정 적재=1을 차례로 조회한다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 초기 계산 완료<br>
사전 예상값: 0<br>
payload 인덱스: 1<br>
출력 의미/단위: 초기 맵 요청<br>
사전 예상값: 0<br>
payload 인덱스: 2<br>
출력 의미/단위: 계산 포인터 동등 (1=동일 주소)<br>
사전 예상값: 1<br>
payload 인덱스: 3<br>
출력 의미/단위: 게시 후 계산 완료<br>
사전 예상값: 1<br>
payload 인덱스: 4<br>
<!-- /source-cell:K939 -->


<!-- source-cell:K940 -->
출력 의미/단위: 공유 T 코드\[0\]<br>
사전 예상값: 31<br>
payload 인덱스: 5<br>
출력 의미/단위: 맵 변경 요청<br>
사전 예상값: 1<br>
payload 인덱스: 6<br>
출력 의미/단위: 맵 변경 후 CFX 적재 완료<br>
사전 예상값: 0<br>
payload 인덱스: 7<br>
출력 의미/단위: 매핑 연결 true 조회<br>
사전 예상값: 1<br>
payload 인덱스: 8<br>
출력 의미/단위: 매핑 연결 false 조회<br>
사전 예상값: 0<br>
payload 인덱스: 9<br>
출력 의미/단위: 사용자 설정 적재 조회<br>
사전 예상값: 1<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-020\] C1 PASS N=10 F=0.<br>
<!-- /source-cell:K940 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L939 -->
검증 \[1\] / 계산 완료, 맵 변경, 연결/적재 상태<br>
출력\[0\] 초기 계산 완료 = 0<br>
출력\[1\] 초기 맵 요청 = 0<br>
출력\[2\] 계산 포인터 동등 (1=동일 주소) = 1<br>
출력\[3\] 게시 후 계산 완료 = 1<br>
출력\[4\] 공유 T 코드\[0\] = 31<br>
출력\[5\] 맵 변경 요청 = 1<br>
출력\[6\] 맵 변경 후 CFX 적재 완료 = 0<br>
출력\[7\] 매핑 연결 true 조회 = 1<br>
출력\[8\] 매핑 연결 false 조회 = 0<br>
출력\[9\] 사용자 설정 적재 조회 = 1<br>
<!-- /source-cell:L939 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K941 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 입력/절차: 초깃값 2개를 읽고 계산 구조체 포인터가 실제 공유 구조체와 같은지 확인한다. T\[0\]=31을 입력하고 계산 완료를 게시한다. CFX 적재 완료=1을 넣은 뒤 맵 변경을 요청하여 완료가 0으로 지워지는지 봅니다. 매핑 연결 true/false, 사용자 설정 적재=1을 차례로 조회한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-020] C1 A[0:9]=0,0,1,1,31,1,0,1,0,1
[UT-CM3-020] C1 PASS N=10 F=0
```
<!-- /source-cell:K941 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L941 -->

```text
[UT-CM3-020] C1 A[0:9]=0,0,1,1,31,1,0,1,0,1
[UT-CM3-020] C1 PASS N=10 F=0
```
<!-- /source-cell:L941 -->


## 보고서 판정

<!-- source-cell:M934 -->
통과<br>
<!-- /source-cell:M934 -->
