# CM3-021 내부기 식별 및 사용자 정보 조회

시험 ID: `SW-FW-UnitTest-CM3-ID-21`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 942~963행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E942 -->
현재 연결 대상의 설정을 선택하고 다른 내부기의 정보가 섞이지 않게 한다.<br>
<!-- /source-cell:E942 -->


## 시험 방법

<!-- source-cell:F942 -->
D<br>
<!-- /source-cell:F942 -->


## 상세 설계 유닛

<!-- source-cell:G942 -->
SU-ID-CM3-021<br>
(내부기 식별 및 사용자 정보 조회)<br>
<!-- /source-cell:G942 -->


## 시험 준비와 입력

<!-- source-cell:H942 -->
- 시험 내부기A/B의 ID/이름/위치/시험 연결 정보에 서로 다른 값을 넣고 선택을 전환한다.<br>
<!-- /source-cell:H942 -->


## 가정 및 제한 조건

<!-- source-cell:I942 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I942 -->


## 시험 절차

<!-- source-cell:J942 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 상태 변화, 반환 결과와 처리 순서를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CM3 그룹(ut cm3 1) 실행 후 UT-CM3-021의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J942 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K942 -->
판정 범위<br>
- 선택한 내부기의 각 필드가 정확히 조회되고 A/B 자료가 섞이지 않는다. 실제 키/개인정보는 기록하지 않는다.<br>
<!-- /source-cell:K942 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L942 -->
검증 결과<br>
합성 내부기 A 선택(1) / 선택 번호=1; 제조 ID=335609957; 위치=1(왼쪽); 이름\[0..23\]=65~88; 이름\[24\]=0; 시험 패스키=\[1000,1001,1002,1003\]<br>
합성 내부기 B 선택(2) / 선택 번호=2; 제조 ID=352452710; 위치=2(오른쪽); 이름\[0..23\]=97~120; 이름\[24\]=0; 시험 패스키=\[1010,1011,1012,1013\]<br>
<!-- /source-cell:L942 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K943 -->
조건 \[1\]<br>
입력/조건 \[1\]: 합성 내부기 A 선택(1)<br>
예상 결과: 선택 번호=1; 제조 ID=335609957; 위치=1(왼쪽); 이름\[0..23\]=65~88; 이름\[24\]=0; 시험 패스키=\[1000,1001,1002,1003\]<br>
<!-- /source-cell:K943 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L943 -->
검증 \[1\]<br>
합성 내부기 A 선택(1) / 선택 번호=1; 제조 ID=335609957; 위치=1(왼쪽); 이름\[0..23\]=65~88; 이름\[24\]=0; 시험 패스키=\[1000,1001,1002,1003\]<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L943 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K944 -->
조건 \[2\]<br>
입력/조건 \[2\]: 합성 내부기 B 선택(2)<br>
예상 결과: 선택 번호=2; 제조 ID=352452710; 위치=2(오른쪽); 이름\[0..23\]=97~120; 이름\[24\]=0; 시험 패스키=\[1010,1011,1012,1013\]<br>
<!-- /source-cell:K944 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L944 -->
검증 \[2\]<br>
합성 내부기 B 선택(2) / 선택 번호=2; 제조 ID=352452710; 위치=2(오른쪽); 이름\[0..23\]=97~120; 이름\[24\]=0; 시험 패스키=\[1010,1011,1012,1013\]<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L944 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K945 -->
조건 \[3\]<br>
입력/조건 \[3\]: B 조회 후 A 재선택(1)<br>
예상 결과: 선택 번호=1; 제조 ID=335609957; 위치=1(왼쪽); 이름\[0..23\]=65~88; 이름\[24\]=0; 시험 패스키=\[1000,1001,1002,1003\]<br>
<!-- /source-cell:K945 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L945 -->
검증 \[3\]<br>
B 조회 후 A 재선택(1) / 선택 번호=1; 제조 ID=335609957; 위치=1(왼쪽); 이름\[0..23\]=65~88; 이름\[24\]=0; 시험 패스키=\[1000,1001,1002,1003\]<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L945 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K946 -->
검증 \[1\]의 입력/원소별 기준 (C1) — A 슬롯 조회<br>
입력/절차: 연결 번호=1로 RAM 입력한 다음 선택 번호, 제조 ID, 위치, 이름 전 25칸, 패스키 전 4칸을 읽는다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 선택 내부기 번호<br>
사전 예상값: 1<br>
payload 인덱스: 1<br>
출력 의미/단위: 제조 ID (년&lt;&lt;24, 월모델&lt;&lt;16, 일련번호 결합)<br>
사전 예상값: 335609957<br>
payload 인덱스: 2<br>
출력 의미/단위: 착용 위치 (1=왼쪽,2=오른쪽)<br>
사전 예상값: 1<br>
payload 인덱스: 3<br>
출력 의미/단위: 합성 이름\[0\] (문자 코드)<br>
사전 예상값: 65<br>
payload 인덱스: 4<br>
출력 의미/단위: 합성 이름\[1\] (문자 코드)<br>
사전 예상값: 66<br>
payload 인덱스: 5<br>
<!-- /source-cell:K946 -->


<!-- source-cell:K947 -->
출력 의미/단위: 합성 이름\[2\] (문자 코드)<br>
사전 예상값: 67<br>
payload 인덱스: 6<br>
출력 의미/단위: 합성 이름\[3\] (문자 코드)<br>
사전 예상값: 68<br>
payload 인덱스: 7<br>
출력 의미/단위: 합성 이름\[4\] (문자 코드)<br>
사전 예상값: 69<br>
payload 인덱스: 8<br>
출력 의미/단위: 합성 이름\[5\] (문자 코드)<br>
사전 예상값: 70<br>
payload 인덱스: 9<br>
출력 의미/단위: 합성 이름\[6\] (문자 코드)<br>
사전 예상값: 71<br>
payload 인덱스: 10<br>
출력 의미/단위: 합성 이름\[7\] (문자 코드)<br>
사전 예상값: 72<br>
payload 인덱스: 11<br>
출력 의미/단위: 합성 이름\[8\] (문자 코드)<br>
사전 예상값: 73<br>
<!-- /source-cell:K947 -->


<!-- source-cell:K948 -->
payload 인덱스: 12<br>
출력 의미/단위: 합성 이름\[9\] (문자 코드)<br>
사전 예상값: 74<br>
payload 인덱스: 13<br>
출력 의미/단위: 합성 이름\[10\] (문자 코드)<br>
사전 예상값: 75<br>
payload 인덱스: 14<br>
출력 의미/단위: 합성 이름\[11\] (문자 코드)<br>
사전 예상값: 76<br>
payload 인덱스: 15<br>
출력 의미/단위: 합성 이름\[12\] (문자 코드)<br>
사전 예상값: 77<br>
payload 인덱스: 16<br>
출력 의미/단위: 합성 이름\[13\] (문자 코드)<br>
사전 예상값: 78<br>
payload 인덱스: 17<br>
출력 의미/단위: 합성 이름\[14\] (문자 코드)<br>
사전 예상값: 79<br>
payload 인덱스: 18<br>
출력 의미/단위: 합성 이름\[15\] (문자 코드)<br>
사전 예상값: 80<br>
<!-- /source-cell:K948 -->


<!-- source-cell:K949 -->
payload 인덱스: 19<br>
출력 의미/단위: 합성 이름\[16\] (문자 코드)<br>
사전 예상값: 81<br>
payload 인덱스: 20<br>
출력 의미/단위: 합성 이름\[17\] (문자 코드)<br>
사전 예상값: 82<br>
payload 인덱스: 21<br>
출력 의미/단위: 합성 이름\[18\] (문자 코드)<br>
사전 예상값: 83<br>
payload 인덱스: 22<br>
출력 의미/단위: 합성 이름\[19\] (문자 코드)<br>
사전 예상값: 84<br>
payload 인덱스: 23<br>
출력 의미/단위: 합성 이름\[20\] (문자 코드)<br>
사전 예상값: 85<br>
payload 인덱스: 24<br>
출력 의미/단위: 합성 이름\[21\] (문자 코드)<br>
사전 예상값: 86<br>
payload 인덱스: 25<br>
출력 의미/단위: 합성 이름\[22\] (문자 코드)<br>
<!-- /source-cell:K949 -->


<!-- source-cell:K950 -->
사전 예상값: 87<br>
payload 인덱스: 26<br>
출력 의미/단위: 합성 이름\[23\] (문자 코드)<br>
사전 예상값: 88<br>
payload 인덱스: 27<br>
출력 의미/단위: 합성 이름\[24\] (문자 코드)<br>
사전 예상값: 0<br>
payload 인덱스: 28<br>
출력 의미/단위: 합성 패스키\[0\]<br>
사전 예상값: 1000<br>
payload 인덱스: 29<br>
출력 의미/단위: 합성 패스키\[1\]<br>
사전 예상값: 1001<br>
payload 인덱스: 30<br>
출력 의미/단위: 합성 패스키\[2\]<br>
사전 예상값: 1002<br>
payload 인덱스: 31<br>
출력 의미/단위: 합성 패스키\[3\]<br>
사전 예상값: 1003<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-021\] C1 PASS N=32 F=0.<br>
<!-- /source-cell:K950 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L946 -->
검증 \[1\] / A 슬롯 조회<br>
출력\[0\] 선택 내부기 번호 = 1<br>
출력\[1\] 제조 ID (년&lt;&lt;24, 월모델&lt;&lt;16, 일련번호 결합) = 335609957<br>
출력\[2\] 착용 위치 (1=왼쪽,2=오른쪽) = 1<br>
출력\[3\] 합성 이름\[0\] (문자 코드) = 65<br>
출력\[4\] 합성 이름\[1\] (문자 코드) = 66<br>
출력\[5\] 합성 이름\[2\] (문자 코드) = 67<br>
출력\[6\] 합성 이름\[3\] (문자 코드) = 68<br>
출력\[7\] 합성 이름\[4\] (문자 코드) = 69<br>
출력\[8\] 합성 이름\[5\] (문자 코드) = 70<br>
출력\[9\] 합성 이름\[6\] (문자 코드) = 71<br>
출력\[10\] 합성 이름\[7\] (문자 코드) = 72<br>
출력\[11\] 합성 이름\[8\] (문자 코드) = 73<br>
출력\[12\] 합성 이름\[9\] (문자 코드) = 74<br>
출력\[13\] 합성 이름\[10\] (문자 코드) = 75<br>
출력\[14\] 합성 이름\[11\] (문자 코드) = 76<br>
출력\[15\] 합성 이름\[12\] (문자 코드) = 77<br>
출력\[16\] 합성 이름\[13\] (문자 코드) = 78<br>
출력\[17\] 합성 이름\[14\] (문자 코드) = 79<br>
출력\[18\] 합성 이름\[15\] (문자 코드) = 80<br>
출력\[19\] 합성 이름\[16\] (문자 코드) = 81<br>
출력\[20\] 합성 이름\[17\] (문자 코드) = 82<br>
출력\[21\] 합성 이름\[18\] (문자 코드) = 83<br>
출력\[22\] 합성 이름\[19\] (문자 코드) = 84<br>
출력\[23\] 합성 이름\[20\] (문자 코드) = 85<br>
출력\[24\] 합성 이름\[21\] (문자 코드) = 86<br>
출력\[25\] 합성 이름\[22\] (문자 코드) = 87<br>
출력\[26\] 합성 이름\[23\] (문자 코드) = 88<br>
출력\[27\] 합성 이름\[24\] (문자 코드) = 0<br>
출력\[28\] 합성 패스키\[0\] = 1000<br>
출력\[29\] 합성 패스키\[1\] = 1001<br>
출력\[30\] 합성 패스키\[2\] = 1002<br>
출력\[31\] 합성 패스키\[3\] = 1003<br>
<!-- /source-cell:L946 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K951 -->
검증 \[2\]의 입력/원소별 기준 (C2) — B 슬롯 조회<br>
입력/절차: 연결 번호=2로 RAM 입력한 다음 선택 번호, 제조 ID, 위치, 이름 전 25칸, 패스키 전 4칸을 읽는다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 선택 내부기 번호<br>
사전 예상값: 2<br>
payload 인덱스: 1<br>
출력 의미/단위: 제조 ID (년&lt;&lt;24, 월모델&lt;&lt;16, 일련번호 결합)<br>
사전 예상값: 352452710<br>
payload 인덱스: 2<br>
출력 의미/단위: 착용 위치 (1=왼쪽,2=오른쪽)<br>
사전 예상값: 2<br>
payload 인덱스: 3<br>
출력 의미/단위: 합성 이름\[0\] (문자 코드)<br>
사전 예상값: 97<br>
payload 인덱스: 4<br>
출력 의미/단위: 합성 이름\[1\] (문자 코드)<br>
사전 예상값: 98<br>
payload 인덱스: 5<br>
<!-- /source-cell:K951 -->


<!-- source-cell:K952 -->
출력 의미/단위: 합성 이름\[2\] (문자 코드)<br>
사전 예상값: 99<br>
payload 인덱스: 6<br>
출력 의미/단위: 합성 이름\[3\] (문자 코드)<br>
사전 예상값: 100<br>
payload 인덱스: 7<br>
출력 의미/단위: 합성 이름\[4\] (문자 코드)<br>
사전 예상값: 101<br>
payload 인덱스: 8<br>
출력 의미/단위: 합성 이름\[5\] (문자 코드)<br>
사전 예상값: 102<br>
payload 인덱스: 9<br>
출력 의미/단위: 합성 이름\[6\] (문자 코드)<br>
사전 예상값: 103<br>
payload 인덱스: 10<br>
출력 의미/단위: 합성 이름\[7\] (문자 코드)<br>
사전 예상값: 104<br>
payload 인덱스: 11<br>
출력 의미/단위: 합성 이름\[8\] (문자 코드)<br>
사전 예상값: 105<br>
<!-- /source-cell:K952 -->


<!-- source-cell:K953 -->
payload 인덱스: 12<br>
출력 의미/단위: 합성 이름\[9\] (문자 코드)<br>
사전 예상값: 106<br>
payload 인덱스: 13<br>
출력 의미/단위: 합성 이름\[10\] (문자 코드)<br>
사전 예상값: 107<br>
payload 인덱스: 14<br>
출력 의미/단위: 합성 이름\[11\] (문자 코드)<br>
사전 예상값: 108<br>
payload 인덱스: 15<br>
출력 의미/단위: 합성 이름\[12\] (문자 코드)<br>
사전 예상값: 109<br>
payload 인덱스: 16<br>
출력 의미/단위: 합성 이름\[13\] (문자 코드)<br>
사전 예상값: 110<br>
payload 인덱스: 17<br>
출력 의미/단위: 합성 이름\[14\] (문자 코드)<br>
사전 예상값: 111<br>
payload 인덱스: 18<br>
출력 의미/단위: 합성 이름\[15\] (문자 코드)<br>
사전 예상값: 112<br>
<!-- /source-cell:K953 -->


<!-- source-cell:K954 -->
payload 인덱스: 19<br>
출력 의미/단위: 합성 이름\[16\] (문자 코드)<br>
사전 예상값: 113<br>
payload 인덱스: 20<br>
출력 의미/단위: 합성 이름\[17\] (문자 코드)<br>
사전 예상값: 114<br>
payload 인덱스: 21<br>
출력 의미/단위: 합성 이름\[18\] (문자 코드)<br>
사전 예상값: 115<br>
payload 인덱스: 22<br>
출력 의미/단위: 합성 이름\[19\] (문자 코드)<br>
사전 예상값: 116<br>
payload 인덱스: 23<br>
출력 의미/단위: 합성 이름\[20\] (문자 코드)<br>
사전 예상값: 117<br>
payload 인덱스: 24<br>
출력 의미/단위: 합성 이름\[21\] (문자 코드)<br>
사전 예상값: 118<br>
payload 인덱스: 25<br>
출력 의미/단위: 합성 이름\[22\] (문자 코드)<br>
<!-- /source-cell:K954 -->


<!-- source-cell:K955 -->
사전 예상값: 119<br>
payload 인덱스: 26<br>
출력 의미/단위: 합성 이름\[23\] (문자 코드)<br>
사전 예상값: 120<br>
payload 인덱스: 27<br>
출력 의미/단위: 합성 이름\[24\] (문자 코드)<br>
사전 예상값: 0<br>
payload 인덱스: 28<br>
출력 의미/단위: 합성 패스키\[0\]<br>
사전 예상값: 1010<br>
payload 인덱스: 29<br>
출력 의미/단위: 합성 패스키\[1\]<br>
사전 예상값: 1011<br>
payload 인덱스: 30<br>
출력 의미/단위: 합성 패스키\[2\]<br>
사전 예상값: 1012<br>
payload 인덱스: 31<br>
출력 의미/단위: 합성 패스키\[3\]<br>
사전 예상값: 1013<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-021\] C2 PASS N=32 F=0.<br>
<!-- /source-cell:K955 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L951 -->
검증 \[2\] / B 슬롯 조회<br>
출력\[0\] 선택 내부기 번호 = 2<br>
출력\[1\] 제조 ID (년&lt;&lt;24, 월모델&lt;&lt;16, 일련번호 결합) = 352452710<br>
출력\[2\] 착용 위치 (1=왼쪽,2=오른쪽) = 2<br>
출력\[3\] 합성 이름\[0\] (문자 코드) = 97<br>
출력\[4\] 합성 이름\[1\] (문자 코드) = 98<br>
출력\[5\] 합성 이름\[2\] (문자 코드) = 99<br>
출력\[6\] 합성 이름\[3\] (문자 코드) = 100<br>
출력\[7\] 합성 이름\[4\] (문자 코드) = 101<br>
출력\[8\] 합성 이름\[5\] (문자 코드) = 102<br>
출력\[9\] 합성 이름\[6\] (문자 코드) = 103<br>
출력\[10\] 합성 이름\[7\] (문자 코드) = 104<br>
출력\[11\] 합성 이름\[8\] (문자 코드) = 105<br>
출력\[12\] 합성 이름\[9\] (문자 코드) = 106<br>
출력\[13\] 합성 이름\[10\] (문자 코드) = 107<br>
출력\[14\] 합성 이름\[11\] (문자 코드) = 108<br>
출력\[15\] 합성 이름\[12\] (문자 코드) = 109<br>
출력\[16\] 합성 이름\[13\] (문자 코드) = 110<br>
출력\[17\] 합성 이름\[14\] (문자 코드) = 111<br>
출력\[18\] 합성 이름\[15\] (문자 코드) = 112<br>
출력\[19\] 합성 이름\[16\] (문자 코드) = 113<br>
출력\[20\] 합성 이름\[17\] (문자 코드) = 114<br>
출력\[21\] 합성 이름\[18\] (문자 코드) = 115<br>
출력\[22\] 합성 이름\[19\] (문자 코드) = 116<br>
출력\[23\] 합성 이름\[20\] (문자 코드) = 117<br>
출력\[24\] 합성 이름\[21\] (문자 코드) = 118<br>
출력\[25\] 합성 이름\[22\] (문자 코드) = 119<br>
출력\[26\] 합성 이름\[23\] (문자 코드) = 120<br>
출력\[27\] 합성 이름\[24\] (문자 코드) = 0<br>
출력\[28\] 합성 패스키\[0\] = 1010<br>
출력\[29\] 합성 패스키\[1\] = 1011<br>
출력\[30\] 합성 패스키\[2\] = 1012<br>
출력\[31\] 합성 패스키\[3\] = 1013<br>
<!-- /source-cell:L951 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K956 -->
검증 \[3\]의 입력/원소별 기준 (C3) — A 슬롯 재조회<br>
입력/절차: 연결 번호=1로 RAM 입력한 다음 선택 번호, 제조 ID, 위치, 이름 전 25칸, 패스키 전 4칸을 읽는다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 선택 내부기 번호<br>
사전 예상값: 1<br>
payload 인덱스: 1<br>
출력 의미/단위: 제조 ID (년&lt;&lt;24, 월모델&lt;&lt;16, 일련번호 결합)<br>
사전 예상값: 335609957<br>
payload 인덱스: 2<br>
출력 의미/단위: 착용 위치 (1=왼쪽,2=오른쪽)<br>
사전 예상값: 1<br>
payload 인덱스: 3<br>
출력 의미/단위: 합성 이름\[0\] (문자 코드)<br>
사전 예상값: 65<br>
payload 인덱스: 4<br>
출력 의미/단위: 합성 이름\[1\] (문자 코드)<br>
사전 예상값: 66<br>
payload 인덱스: 5<br>
<!-- /source-cell:K956 -->


<!-- source-cell:K957 -->
출력 의미/단위: 합성 이름\[2\] (문자 코드)<br>
사전 예상값: 67<br>
payload 인덱스: 6<br>
출력 의미/단위: 합성 이름\[3\] (문자 코드)<br>
사전 예상값: 68<br>
payload 인덱스: 7<br>
출력 의미/단위: 합성 이름\[4\] (문자 코드)<br>
사전 예상값: 69<br>
payload 인덱스: 8<br>
출력 의미/단위: 합성 이름\[5\] (문자 코드)<br>
사전 예상값: 70<br>
payload 인덱스: 9<br>
출력 의미/단위: 합성 이름\[6\] (문자 코드)<br>
사전 예상값: 71<br>
payload 인덱스: 10<br>
출력 의미/단위: 합성 이름\[7\] (문자 코드)<br>
사전 예상값: 72<br>
payload 인덱스: 11<br>
출력 의미/단위: 합성 이름\[8\] (문자 코드)<br>
사전 예상값: 73<br>
<!-- /source-cell:K957 -->


<!-- source-cell:K958 -->
payload 인덱스: 12<br>
출력 의미/단위: 합성 이름\[9\] (문자 코드)<br>
사전 예상값: 74<br>
payload 인덱스: 13<br>
출력 의미/단위: 합성 이름\[10\] (문자 코드)<br>
사전 예상값: 75<br>
payload 인덱스: 14<br>
출력 의미/단위: 합성 이름\[11\] (문자 코드)<br>
사전 예상값: 76<br>
payload 인덱스: 15<br>
출력 의미/단위: 합성 이름\[12\] (문자 코드)<br>
사전 예상값: 77<br>
payload 인덱스: 16<br>
출력 의미/단위: 합성 이름\[13\] (문자 코드)<br>
사전 예상값: 78<br>
payload 인덱스: 17<br>
출력 의미/단위: 합성 이름\[14\] (문자 코드)<br>
사전 예상값: 79<br>
payload 인덱스: 18<br>
출력 의미/단위: 합성 이름\[15\] (문자 코드)<br>
사전 예상값: 80<br>
<!-- /source-cell:K958 -->


<!-- source-cell:K959 -->
payload 인덱스: 19<br>
출력 의미/단위: 합성 이름\[16\] (문자 코드)<br>
사전 예상값: 81<br>
payload 인덱스: 20<br>
출력 의미/단위: 합성 이름\[17\] (문자 코드)<br>
사전 예상값: 82<br>
payload 인덱스: 21<br>
출력 의미/단위: 합성 이름\[18\] (문자 코드)<br>
사전 예상값: 83<br>
payload 인덱스: 22<br>
출력 의미/단위: 합성 이름\[19\] (문자 코드)<br>
사전 예상값: 84<br>
payload 인덱스: 23<br>
출력 의미/단위: 합성 이름\[20\] (문자 코드)<br>
사전 예상값: 85<br>
payload 인덱스: 24<br>
출력 의미/단위: 합성 이름\[21\] (문자 코드)<br>
사전 예상값: 86<br>
payload 인덱스: 25<br>
출력 의미/단위: 합성 이름\[22\] (문자 코드)<br>
<!-- /source-cell:K959 -->


<!-- source-cell:K960 -->
사전 예상값: 87<br>
payload 인덱스: 26<br>
출력 의미/단위: 합성 이름\[23\] (문자 코드)<br>
사전 예상값: 88<br>
payload 인덱스: 27<br>
출력 의미/단위: 합성 이름\[24\] (문자 코드)<br>
사전 예상값: 0<br>
payload 인덱스: 28<br>
출력 의미/단위: 합성 패스키\[0\]<br>
사전 예상값: 1000<br>
payload 인덱스: 29<br>
출력 의미/단위: 합성 패스키\[1\]<br>
사전 예상값: 1001<br>
payload 인덱스: 30<br>
출력 의미/단위: 합성 패스키\[2\]<br>
사전 예상값: 1002<br>
payload 인덱스: 31<br>
출력 의미/단위: 합성 패스키\[3\]<br>
사전 예상값: 1003<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-021\] C3 PASS N=32 F=0.<br>
<!-- /source-cell:K960 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L956 -->
검증 \[3\] / A 슬롯 재조회<br>
출력\[0\] 선택 내부기 번호 = 1<br>
출력\[1\] 제조 ID (년&lt;&lt;24, 월모델&lt;&lt;16, 일련번호 결합) = 335609957<br>
출력\[2\] 착용 위치 (1=왼쪽,2=오른쪽) = 1<br>
출력\[3\] 합성 이름\[0\] (문자 코드) = 65<br>
출력\[4\] 합성 이름\[1\] (문자 코드) = 66<br>
출력\[5\] 합성 이름\[2\] (문자 코드) = 67<br>
출력\[6\] 합성 이름\[3\] (문자 코드) = 68<br>
출력\[7\] 합성 이름\[4\] (문자 코드) = 69<br>
출력\[8\] 합성 이름\[5\] (문자 코드) = 70<br>
출력\[9\] 합성 이름\[6\] (문자 코드) = 71<br>
출력\[10\] 합성 이름\[7\] (문자 코드) = 72<br>
출력\[11\] 합성 이름\[8\] (문자 코드) = 73<br>
출력\[12\] 합성 이름\[9\] (문자 코드) = 74<br>
출력\[13\] 합성 이름\[10\] (문자 코드) = 75<br>
출력\[14\] 합성 이름\[11\] (문자 코드) = 76<br>
출력\[15\] 합성 이름\[12\] (문자 코드) = 77<br>
출력\[16\] 합성 이름\[13\] (문자 코드) = 78<br>
출력\[17\] 합성 이름\[14\] (문자 코드) = 79<br>
출력\[18\] 합성 이름\[15\] (문자 코드) = 80<br>
출력\[19\] 합성 이름\[16\] (문자 코드) = 81<br>
출력\[20\] 합성 이름\[17\] (문자 코드) = 82<br>
출력\[21\] 합성 이름\[18\] (문자 코드) = 83<br>
출력\[22\] 합성 이름\[19\] (문자 코드) = 84<br>
출력\[23\] 합성 이름\[20\] (문자 코드) = 85<br>
출력\[24\] 합성 이름\[21\] (문자 코드) = 86<br>
출력\[25\] 합성 이름\[22\] (문자 코드) = 87<br>
출력\[26\] 합성 이름\[23\] (문자 코드) = 88<br>
출력\[27\] 합성 이름\[24\] (문자 코드) = 0<br>
출력\[28\] 합성 패스키\[0\] = 1000<br>
출력\[29\] 합성 패스키\[1\] = 1001<br>
출력\[30\] 합성 패스키\[2\] = 1002<br>
출력\[31\] 합성 패스키\[3\] = 1003<br>
<!-- /source-cell:L956 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K961 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 입력/절차: 연결 번호=1로 RAM 입력한 다음 선택 번호, 제조 ID, 위치, 이름 전 25칸, 패스키 전 4칸을 읽는다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-021] C1 A[0:9]=1,335609957,1,65,66,67,68,69,70,71
[UT-CM3-021] C1 A[10:20]=72,73,74,75,76,77,78,79,80,81,82
[UT-CM3-021] C1 A[21:29]=83,84,85,86,87,88,0,1000,1001
[UT-CM3-021] C1 A[30:31]=1002,1003
[UT-CM3-021] C1 PASS N=32 F=0
```
<!-- /source-cell:K961 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L961 -->

```text
[UT-CM3-021] C1 A[0:9]=1,335609957,1,65,66,67,68,69,70,71
[UT-CM3-021] C1 A[10:20]=72,73,74,75,76,77,78,79,80,81,82
[UT-CM3-021] C1 A[21:29]=83,84,85,86,87,88,0,1000,1001
[UT-CM3-021] C1 A[30:31]=1002,1003
[UT-CM3-021] C1 PASS N=32 F=0
```
<!-- /source-cell:L961 -->


### 비교 9

#### 입력 조건과 통과 기준

<!-- source-cell:K962 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: 입력/절차: 연결 번호=2로 RAM 입력한 다음 선택 번호, 제조 ID, 위치, 이름 전 25칸, 패스키 전 4칸을 읽는다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-021] C2 A[0:8]=2,352452710,2,97,98,99,100,101,102
[UT-CM3-021] C2 A[9:16]=103,104,105,106,107,108,109,110
[UT-CM3-021] C2 A[17:24]=111,112,113,114,115,116,117,118
[UT-CM3-021] C2 A[25:31]=119,120,0,1010,1011,1012,1013
[UT-CM3-021] C2 PASS N=32 F=0
```
<!-- /source-cell:K962 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L962 -->

```text
[UT-CM3-021] C2 A[0:8]=2,352452710,2,97,98,99,100,101,102
[UT-CM3-021] C2 A[9:16]=103,104,105,106,107,108,109,110
[UT-CM3-021] C2 A[17:24]=111,112,113,114,115,116,117,118
[UT-CM3-021] C2 A[25:31]=119,120,0,1010,1011,1012,1013
[UT-CM3-021] C2 PASS N=32 F=0
```
<!-- /source-cell:L962 -->


### 비교 10

#### 입력 조건과 통과 기준

<!-- source-cell:K963 -->
검증 \[3\]의 RTT 출력 (C3)<br>
입력/조건: 입력/절차: 연결 번호=1로 RAM 입력한 다음 선택 번호, 제조 ID, 위치, 이름 전 25칸, 패스키 전 4칸을 읽는다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-021] C3 A[0:9]=1,335609957,1,65,66,67,68,69,70,71
[UT-CM3-021] C3 A[10:20]=72,73,74,75,76,77,78,79,80,81,82
[UT-CM3-021] C3 A[21:29]=83,84,85,86,87,88,0,1000,1001
[UT-CM3-021] C3 A[30:31]=1002,1003
[UT-CM3-021] C3 PASS N=32 F=0
```
<!-- /source-cell:K963 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L963 -->

```text
[UT-CM3-021] C3 A[0:9]=1,335609957,1,65,66,67,68,69,70,71
[UT-CM3-021] C3 A[10:20]=72,73,74,75,76,77,78,79,80,81,82
[UT-CM3-021] C3 A[21:29]=83,84,85,86,87,88,0,1000,1001
[UT-CM3-021] C3 A[30:31]=1002,1003
[UT-CM3-021] C3 PASS N=32 F=0
```
<!-- /source-cell:L963 -->


## 보고서 판정

<!-- source-cell:M942 -->
통과<br>
<!-- /source-cell:M942 -->
