# CM3-023 오디오 및 자극 볼륨 설정

시험 ID: `SW-FW-UnitTest-CM3-ID-23`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 976~981행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E976 -->
두 볼륨을 서로 다른 크기 조절 기능으로 유지한다.<br>
<!-- /source-cell:E976 -->


## 시험 방법

<!-- source-cell:F976 -->
D<br>
<!-- /source-cell:F976 -->


## 상세 설계 유닛

<!-- source-cell:G976 -->
SU-ID-CM3-023<br>
(오디오 및 자극 볼륨 설정)<br>
<!-- /source-cell:G976 -->


## 시험 준비와 입력

<!-- source-cell:H976 -->
- 오디오 1/10, 자극 1/4 를 순서대로 설정하고 각각 조회한다.<br>
<!-- /source-cell:H976 -->


## 가정 및 제한 조건

<!-- source-cell:I976 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I976 -->


## 시험 절차

<!-- source-cell:J976 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 상태 변화, 반환 결과와 처리 순서를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CM3 그룹(ut cm3 1) 실행 후 UT-CM3-023의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J976 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K976 -->
판정 범위<br>
- 조회값이 설정값과 같고 한 볼륨 변경으로 다른 볼륨의 저장값이 바뀌지 않아야 한다.<br>
<!-- /source-cell:K976 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L976 -->
검증 결과<br>
오디오/자극 볼륨을 각각 1로 설정 / 오디오 볼륨=1; 자극 볼륨=1<br>
오디오 볼륨만 10으로 변경 / 오디오 볼륨=10; 자극 볼륨=1<br>
자극 볼륨만 4로 변경 / 오디오 볼륨=10; 자극 볼륨=4<br>
<!-- /source-cell:L976 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K977 -->
조건 \[1\]<br>
입력/조건 \[1\]: 오디오/자극 볼륨을 각각 1로 설정<br>
예상 결과: 오디오 볼륨=1; 자극 볼륨=1<br>
<!-- /source-cell:K977 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L977 -->
검증 \[1\]<br>
오디오/자극 볼륨을 각각 1로 설정 / 오디오 볼륨=1; 자극 볼륨=1<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L977 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K978 -->
조건 \[2\]<br>
입력/조건 \[2\]: 오디오 볼륨만 10으로 변경<br>
예상 결과: 오디오 볼륨=10; 자극 볼륨=1<br>
<!-- /source-cell:K978 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L978 -->
검증 \[2\]<br>
오디오 볼륨만 10으로 변경 / 오디오 볼륨=10; 자극 볼륨=1<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L978 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K979 -->
조건 \[3\]<br>
입력/조건 \[3\]: 자극 볼륨만 4로 변경<br>
예상 결과: 오디오 볼륨=10; 자극 볼륨=4<br>
<!-- /source-cell:K979 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L979 -->
검증 \[3\]<br>
자극 볼륨만 4로 변경 / 오디오 볼륨=10; 자극 볼륨=4<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L979 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K980 -->
검증 \[1\]의 입력/원소별 기준 (C1) — 최저/상위 단계와 상호 독립성<br>
입력/절차: 오디오=1/자극=1을 설정하고 조회한다. 오디오만 10으로 바꾸어 조회한 뒤 자극만 4로 바꿔 조회한다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 처음 오디오 단계<br>
사전 예상값: 1<br>
payload 인덱스: 1<br>
출력 의미/단위: 처음 자극 단계<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
출력 의미/단위: 오디오 변경 후 오디오<br>
사전 예상값: 10<br>
payload 인덱스: 3<br>
출력 의미/단위: 오디오 변경 후 자극<br>
사전 예상값: 1<br>
payload 인덱스: 4<br>
출력 의미/단위: 자극 변경 후 오디오<br>
사전 예상값: 10<br>
payload 인덱스: 5<br>
출력 의미/단위: 자극 변경 후 자극<br>
사전 예상값: 4<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-023\] C1 PASS N=6 F=0.<br>
<!-- /source-cell:K980 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L980 -->
검증 \[1\] / 최저/상위 단계와 상호 독립성<br>
출력\[0\] 처음 오디오 단계 = 1<br>
출력\[1\] 처음 자극 단계 = 1<br>
출력\[2\] 오디오 변경 후 오디오 = 10<br>
출력\[3\] 오디오 변경 후 자극 = 1<br>
출력\[4\] 자극 변경 후 오디오 = 10<br>
출력\[5\] 자극 변경 후 자극 = 4<br>
<!-- /source-cell:L980 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K981 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 입력/절차: 오디오=1/자극=1을 설정하고 조회한다. 오디오만 10으로 바꾸어 조회한 뒤 자극만 4로 바꿔 조회한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-023] C1 A[0:5]=1,1,10,1,10,4
[UT-CM3-023] C1 PASS N=6 F=0
```
<!-- /source-cell:K981 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L981 -->

```text
[UT-CM3-023] C1 A[0:5]=1,1,10,1,10,4
[UT-CM3-023] C1 PASS N=6 F=0
```
<!-- /source-cell:L981 -->


## 보고서 판정

<!-- source-cell:M976 -->
통과<br>
<!-- /source-cell:M976 -->
