# CM3-027 자극 프레임 수 계산

시험 ID: `SW-FW-UnitTest-CM3-ID-27`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 1003~1009행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E1003 -->
펄스 지속 시간보다 짧은 전송 슬롯에 자극을 배치하지 않도록 한다.<br>
<!-- /source-cell:E1003 -->


## 시험 방법

<!-- source-cell:F1003 -->
T<br>
<!-- /source-cell:F1003 -->


## 상세 설계 유닛

<!-- source-cell:G1003 -->
SU-ID-CM3-027<br>
(자극 프레임 수 계산)<br>
<!-- /source-cell:G1003 -->


## 시험 준비와 입력

<!-- source-cell:H1003 -->
- 사용 전극 수는 32로 설정하고 펄스폭 13us와 14us를 각각 입력한다. 조건별 RTT 출력은 필요 시간, 채널당 프레임 수, 1ms당 전송 가능 채널 수의 순서로 확인한다.<br>
<!-- /source-cell:H1003 -->


## 가정 및 제한 조건

<!-- source-cell:I1003 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I1003 -->


## 시험 절차

<!-- source-cell:J1003 -->
- CM3 그룹(ut cm3 1)을 실행한다. \[UT-CM3-027\]의 C1은 조건 \[1\], C2는 조건 \[2\]의 출력이다. A\[0:2\]의 세 값이 각각 (40,1,24), (42,2,12)인지 확인하고 PASS N=3 F=0을 확인한다.<br>
<!-- /source-cell:J1003 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K1003 -->
판정 범위<br>
- 필요 시간은 40,42 이고 채널당 프레임은 1,2 이다. 1ms당 전송 가능 채널 수는 각각 24,12 이다.<br>
<!-- /source-cell:K1003 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1003 -->
검증 결과<br>
전극 수=32, 펄스폭=13us / 필요 시간=40us; 채널당 프레임=1; 1ms당 전송 가능 채널=24<br>
전극 수=32, 펄스폭=14us / 필요 시간=42us; 채널당 프레임=2; 1ms당 전송 가능 채널=12<br>
<!-- /source-cell:L1003 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K1004 -->
조건 \[1\]<br>
입력/조건 \[1\]: 전극 수=32, 펄스폭=13us<br>
예상 결과: 필요 시간=40us; 채널당 프레임=1; 1ms당 전송 가능 채널=24<br>
<!-- /source-cell:K1004 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1004 -->
검증 \[1\]<br>
전극 수=32, 펄스폭=13us / 필요 시간=40us; 채널당 프레임=1; 1ms당 전송 가능 채널=24<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1004 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K1005 -->
조건 \[2\]<br>
입력/조건 \[2\]: 전극 수=32, 펄스폭=14us<br>
예상 결과: 필요 시간=42us; 채널당 프레임=2; 1ms당 전송 가능 채널=12<br>
<!-- /source-cell:K1005 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1005 -->
검증 \[2\]<br>
전극 수=32, 펄스폭=14us / 필요 시간=42us; 채널당 프레임=2; 1ms당 전송 가능 채널=12<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1005 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K1006 -->
검증 \[1\]의 입력/원소별 기준 (C1) — 13 μs 프레임 경계<br>
입력/절차: calculationNumFramePerOneChannle(13)의 결과가 양수인지 먼저 확인한다. 양수이면 calculationTransferableChanneNum(frame,32)를 호출하며, 아니면 기록값 -1로 실패를 남긴다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 실제 중간 소요시간 (μs)<br>
사전 예상값: 40<br>
payload 인덱스: 1<br>
출력 의미/단위: 채널당 프레임 수<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
출력 의미/단위: 1 ms당 전송 가능한 채널 수<br>
사전 예상값: 24<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-027\] C1 PASS N=3 F=0.<br>
<!-- /source-cell:K1006 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1006 -->
검증 \[1\] / 13 μs 프레임 경계<br>
출력\[0\] 실제 중간 소요시간 (μs) = 40<br>
출력\[1\] 채널당 프레임 수 = 1<br>
출력\[2\] 1 ms당 전송 가능한 채널 수 = 24<br>
<!-- /source-cell:L1006 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K1007 -->
검증 \[2\]의 입력/원소별 기준 (C2) — 14 μs 프레임 경계<br>
입력/절차: calculationNumFramePerOneChannle(14)의 결과가 양수인지 먼저 확인한다. 양수이면 calculationTransferableChanneNum(frame,32)를 호출하며, 아니면 기록값 -1로 실패를 남긴다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 실제 중간 소요시간 (μs)<br>
사전 예상값: 42<br>
payload 인덱스: 1<br>
출력 의미/단위: 채널당 프레임 수<br>
사전 예상값: 2<br>
payload 인덱스: 2<br>
출력 의미/단위: 1 ms당 전송 가능한 채널 수<br>
사전 예상값: 12<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-027\] C2 PASS N=3 F=0.<br>
<!-- /source-cell:K1007 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1007 -->
검증 \[2\] / 14 μs 프레임 경계<br>
출력\[0\] 실제 중간 소요시간 (μs) = 42<br>
출력\[1\] 채널당 프레임 수 = 2<br>
출력\[2\] 1 ms당 전송 가능한 채널 수 = 12<br>
<!-- /source-cell:L1007 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K1008 -->
조건 \[1\]의 예상 RTT 출력(C1)<br>
입력: 전극 수=32, 펄스폭=13us<br>
출력 순서: 필요 시간(us), 채널당 프레임 수, 1ms당 전송 가능 채널 수<br>

```text
[UT-CM3-027] C1 A[0:2]=40,1,24
[UT-CM3-027] C1 PASS N=3 F=0
```
<!-- /source-cell:K1008 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1008 -->
조건 \[1\]의 RTT 확인 결과(C1)<br>

```text
[UT-CM3-027] C1 A[0:2]=40,1,24
[UT-CM3-027] C1 PASS N=3 F=0
```
<!-- /source-cell:L1008 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K1009 -->
조건 \[2\]의 예상 RTT 출력(C2)<br>
입력: 전극 수=32, 펄스폭=14us<br>
출력 순서: 필요 시간(us), 채널당 프레임 수, 1ms당 전송 가능 채널 수<br>

```text
[UT-CM3-027] C2 A[0:2]=42,2,12
[UT-CM3-027] C2 PASS N=3 F=0
```
<!-- /source-cell:K1009 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1009 -->
조건 \[2\]의 RTT 확인 결과(C2)<br>

```text
[UT-CM3-027] C2 A[0:2]=42,2,12
[UT-CM3-027] C2 PASS N=3 F=0
```
<!-- /source-cell:L1009 -->


## 보고서 판정

<!-- source-cell:M1003 -->
통과<br>
<!-- /source-cell:M1003 -->
