# CM3-028 내부기 DAC 범위와 T/C 변환

시험 ID: `SW-FW-UnitTest-CM3-ID-28`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 1010~1039행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E1010 -->
지정 전류가 내부기에서 표현 가능한 범위에 들어가도록 DAC 설정과 채널 값을 함께 구한다.<br>
<!-- /source-cell:E1010 -->


## 시험 방법

<!-- source-cell:F1010 -->
T<br>
<!-- /source-cell:F1010 -->


## 상세 설계 유닛

<!-- source-cell:G1010 -->
SU-ID-CM3-028<br>
(내부기 DAC 범위와 T/C 변환)<br>
<!-- /source-cell:G1010 -->


## 시험 준비와 입력

<!-- source-cell:H1010 -->
- 내부기 DAC의 자극 전류 상한 A/B/C/D를 400/803/1203/1606uA, 오프셋 상한 A/B를 295/592uA로 고정한다. A 범위 환산계수는 20871/14435(Q1.15), 펄스폭은 25us, 전극 수는 32로 설정한다. 전 채널 T/C 입력 전류는 100/300uA로 설정한다.<br>
- 전하량 경계는 T=100uA/C=300uA, 펄스폭 249/250/251us로 나눈다. 별도 DAC 범위 초과는 T=100uA/C=2500uA, 펄스폭 25us로 넣는다.<br>
<!-- /source-cell:H1010 -->


## 가정 및 제한 조건

<!-- source-cell:I1010 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I1010 -->


## 시험 절차

<!-- source-cell:J1010 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 입력/출력 배열, 계산값과 횟수를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CM3 그룹(ut cm3 1) 실행 후 UT-CM3-028의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J1010 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K1010 -->
판정 범위<br>
- 자극 DAC와 오프셋 DAC는 각각 A 범위를 선택한다. 오프셋 전류는 100uA, 오프셋 레지스터 값은 44다. 32채널의 디지털 T/C 값은 각각 0/127이고 계산은 true(성공)를 반환한다.<br>
- 지원 상한을 넘는 입력은 실패로 반환한다. 이 시험은 변환 계산값을 확인하며 실제 전극 전류를 측정하는 시험은 아니다.<br>
- 전하량 Q\[pC\]=전류\[uA\]\*펄스폭\[us\], 한계=75000pC(75nC). 74700pC(249us)와 75000pC(250us)는 성공, 75300pC(251us)는 실패다. T/C 디지털 값은 정상 조건에서 0/127이다. DAC 범위 초과 조건은 전하량 62500pC로 한계 이하이나 전류 상한 2198uA를 넘으므로 실패다. 전하량 초과와 DAC 범위 초과를 구분한다.<br>
<!-- /source-cell:K1010 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1010 -->
검증 결과<br>
T/C 전류를 변환한 결과 32개 채널의 T 코드=0, C 코드=127이었다. 요청 전하 74700/75000 pC는 반환값=1, 75300 pC는 반환값=0이었다. C 레벨 2500 μA도 반환값=0으로 거부됐다.<br>
<!-- /source-cell:L1010 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K1011 -->
조건 \[1\]<br>
입력/조건 \[1\]: 32채널 T/C=100/300uA, 펄스폭=25us<br>
예상 결과: 자극 DAC=A; 오프셋 DAC=A; 오프셋 전류=100uA; 오프셋 코드=44; T/C 코드=전 채널 0/127; 계산 반환=true<br>
<!-- /source-cell:K1011 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1011 -->
검증 \[1\]<br>
입력: 32채널 T/C=100/300uA, 펄스폭=25us<br>
출력: 자극 DAC=A; 오프셋 DAC=A; 오프셋 전류=100uA; 오프셋 코드=44; T/C 코드=전 채널 0/127; 계산 반환=true<br>
<!-- /source-cell:L1011 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K1012 -->
조건 \[2\]<br>
입력/조건 \[2\]: C=300uA, 펄스폭=249us<br>
예상 결과: 전하량=74700pC; 한계=75000pC; 계산 반환=true; T/C 코드=전 채널 0/127<br>
<!-- /source-cell:K1012 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1012 -->
검증 \[2\]<br>
입력: C=300uA, 펄스폭=249us<br>
출력: 전하량=74700pC; 한계=75000pC; 계산 반환=true; T/C 코드=전 채널 0/127<br>
<!-- /source-cell:L1012 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K1013 -->
조건 \[3\]<br>
입력/조건 \[3\]: C=300uA, 펄스폭=250us<br>
예상 결과: 전하량=75000pC; 한계=75000pC; 계산 반환=true; T/C 코드=전 채널 0/127<br>
<!-- /source-cell:K1013 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1013 -->
검증 \[3\]<br>
입력: C=300uA, 펄스폭=250us<br>
출력: 전하량=75000pC; 한계=75000pC; 계산 반환=true; T/C 코드=전 채널 0/127<br>
<!-- /source-cell:L1013 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K1014 -->
조건 \[4\]<br>
입력/조건 \[4\]: C=300uA, 펄스폭=251us<br>
예상 결과: 전하량=75300pC; 한계=75000pC; 계산 반환=false(0)<br>
<!-- /source-cell:K1014 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1014 -->
검증 \[4\]<br>
입력: C=300uA, 펄스폭=251us<br>
출력: 전하량=75300pC; 한계=75000pC; 계산 반환=false(0)<br>
<!-- /source-cell:L1014 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K1015 -->
조건 \[5\]<br>
입력/조건 \[5\]: T/C=100/2500uA, 펄스폭=25us<br>
예상 결과: 전하량=62500pC; DAC 전류 상한=2198uA; 계산 반환=false(0)<br>
<!-- /source-cell:K1015 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1015 -->
검증 \[5\]<br>
입력: T/C=100/2500uA, 펄스폭=25us<br>
출력: 전하량=62500pC; DAC 전류 상한=2198uA; 계산 반환=false(0)<br>
<!-- /source-cell:L1015 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K1016 -->
검증 \[1\]의 입력/원소별 기준 (C1) — 32채널 T=100/C=300 μA 정상 변환<br>
입력/절차: setting\_stimulationRange(25,t,c,32,td,cd)를 호출한다. 모든 32개 입력/출력 원소를 검사한다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 함수 반환 (1=계산 성공,0=실패)<br>
사전 예상값: 1<br>
payload 인덱스: 1<br>
출력 의미/단위: 자극 DAC 범위 (A=0)<br>
사전 예상값: 0<br>
payload 인덱스: 2<br>
출력 의미/단위: 오프셋 DAC 범위 (A=0)<br>
사전 예상값: 0<br>
payload 인덱스: 3<br>
출력 의미/단위: 오프셋 전류 (μA)<br>
사전 예상값: 100<br>
payload 인덱스: 4<br>
출력 의미/단위: 오프셋 레지스터 코드<br>
사전 예상값: 44<br>
payload 인덱스: 5<br>
출력 의미/단위: T 출력\[0\]<br>
<!-- /source-cell:K1016 -->


<!-- source-cell:K1017 -->
사전 예상값: 0<br>
payload 인덱스: 6<br>
출력 의미/단위: C 출력\[0\]<br>
사전 예상값: 127<br>
payload 인덱스: 7<br>
출력 의미/단위: T 출력\[1\]<br>
사전 예상값: 0<br>
payload 인덱스: 8<br>
출력 의미/단위: C 출력\[1\]<br>
사전 예상값: 127<br>
payload 인덱스: 9<br>
출력 의미/단위: T 출력\[2\]<br>
사전 예상값: 0<br>
payload 인덱스: 10<br>
출력 의미/단위: C 출력\[2\]<br>
사전 예상값: 127<br>
payload 인덱스: 11<br>
출력 의미/단위: T 출력\[3\]<br>
사전 예상값: 0<br>
payload 인덱스: 12<br>
출력 의미/단위: C 출력\[3\]<br>
<!-- /source-cell:K1017 -->


<!-- source-cell:K1018 -->
사전 예상값: 127<br>
payload 인덱스: 13<br>
출력 의미/단위: T 출력\[4\]<br>
사전 예상값: 0<br>
payload 인덱스: 14<br>
출력 의미/단위: C 출력\[4\]<br>
사전 예상값: 127<br>
payload 인덱스: 15<br>
출력 의미/단위: T 출력\[5\]<br>
사전 예상값: 0<br>
payload 인덱스: 16<br>
출력 의미/단위: C 출력\[5\]<br>
사전 예상값: 127<br>
payload 인덱스: 17<br>
출력 의미/단위: T 출력\[6\]<br>
사전 예상값: 0<br>
payload 인덱스: 18<br>
출력 의미/단위: C 출력\[6\]<br>
사전 예상값: 127<br>
payload 인덱스: 19<br>
출력 의미/단위: T 출력\[7\]<br>
<!-- /source-cell:K1018 -->


<!-- source-cell:K1019 -->
사전 예상값: 0<br>
payload 인덱스: 20<br>
출력 의미/단위: C 출력\[7\]<br>
사전 예상값: 127<br>
payload 인덱스: 21<br>
출력 의미/단위: T 출력\[8\]<br>
사전 예상값: 0<br>
payload 인덱스: 22<br>
출력 의미/단위: C 출력\[8\]<br>
사전 예상값: 127<br>
payload 인덱스: 23<br>
출력 의미/단위: T 출력\[9\]<br>
사전 예상값: 0<br>
payload 인덱스: 24<br>
출력 의미/단위: C 출력\[9\]<br>
사전 예상값: 127<br>
payload 인덱스: 25<br>
출력 의미/단위: T 출력\[10\]<br>
사전 예상값: 0<br>
payload 인덱스: 26<br>
출력 의미/단위: C 출력\[10\]<br>
<!-- /source-cell:K1019 -->


<!-- source-cell:K1020 -->
사전 예상값: 127<br>
payload 인덱스: 27<br>
출력 의미/단위: T 출력\[11\]<br>
사전 예상값: 0<br>
payload 인덱스: 28<br>
출력 의미/단위: C 출력\[11\]<br>
사전 예상값: 127<br>
payload 인덱스: 29<br>
출력 의미/단위: T 출력\[12\]<br>
사전 예상값: 0<br>
payload 인덱스: 30<br>
출력 의미/단위: C 출력\[12\]<br>
사전 예상값: 127<br>
payload 인덱스: 31<br>
출력 의미/단위: T 출력\[13\]<br>
사전 예상값: 0<br>
payload 인덱스: 32<br>
출력 의미/단위: C 출력\[13\]<br>
사전 예상값: 127<br>
payload 인덱스: 33<br>
출력 의미/단위: T 출력\[14\]<br>
<!-- /source-cell:K1020 -->


<!-- source-cell:K1021 -->
사전 예상값: 0<br>
payload 인덱스: 34<br>
출력 의미/단위: C 출력\[14\]<br>
사전 예상값: 127<br>
payload 인덱스: 35<br>
출력 의미/단위: T 출력\[15\]<br>
사전 예상값: 0<br>
payload 인덱스: 36<br>
출력 의미/단위: C 출력\[15\]<br>
사전 예상값: 127<br>
payload 인덱스: 37<br>
출력 의미/단위: T 출력\[16\]<br>
사전 예상값: 0<br>
payload 인덱스: 38<br>
출력 의미/단위: C 출력\[16\]<br>
사전 예상값: 127<br>
payload 인덱스: 39<br>
출력 의미/단위: T 출력\[17\]<br>
사전 예상값: 0<br>
payload 인덱스: 40<br>
출력 의미/단위: C 출력\[17\]<br>
사전 예상값: 127<br>
<!-- /source-cell:K1021 -->


<!-- source-cell:K1022 -->
payload 인덱스: 41<br>
출력 의미/단위: T 출력\[18\]<br>
사전 예상값: 0<br>
payload 인덱스: 42<br>
출력 의미/단위: C 출력\[18\]<br>
사전 예상값: 127<br>
payload 인덱스: 43<br>
출력 의미/단위: T 출력\[19\]<br>
사전 예상값: 0<br>
payload 인덱스: 44<br>
출력 의미/단위: C 출력\[19\]<br>
사전 예상값: 127<br>
payload 인덱스: 45<br>
출력 의미/단위: T 출력\[20\]<br>
사전 예상값: 0<br>
payload 인덱스: 46<br>
출력 의미/단위: C 출력\[20\]<br>
사전 예상값: 127<br>
payload 인덱스: 47<br>
출력 의미/단위: T 출력\[21\]<br>
사전 예상값: 0<br>
<!-- /source-cell:K1022 -->


<!-- source-cell:K1023 -->
payload 인덱스: 48<br>
출력 의미/단위: C 출력\[21\]<br>
사전 예상값: 127<br>
payload 인덱스: 49<br>
출력 의미/단위: T 출력\[22\]<br>
사전 예상값: 0<br>
payload 인덱스: 50<br>
출력 의미/단위: C 출력\[22\]<br>
사전 예상값: 127<br>
payload 인덱스: 51<br>
출력 의미/단위: T 출력\[23\]<br>
사전 예상값: 0<br>
payload 인덱스: 52<br>
출력 의미/단위: C 출력\[23\]<br>
사전 예상값: 127<br>
payload 인덱스: 53<br>
출력 의미/단위: T 출력\[24\]<br>
사전 예상값: 0<br>
payload 인덱스: 54<br>
출력 의미/단위: C 출력\[24\]<br>
사전 예상값: 127<br>
payload 인덱스: 55<br>
<!-- /source-cell:K1023 -->


<!-- source-cell:K1024 -->
출력 의미/단위: T 출력\[25\]<br>
사전 예상값: 0<br>
payload 인덱스: 56<br>
출력 의미/단위: C 출력\[25\]<br>
사전 예상값: 127<br>
payload 인덱스: 57<br>
출력 의미/단위: T 출력\[26\]<br>
사전 예상값: 0<br>
payload 인덱스: 58<br>
출력 의미/단위: C 출력\[26\]<br>
사전 예상값: 127<br>
payload 인덱스: 59<br>
출력 의미/단위: T 출력\[27\]<br>
사전 예상값: 0<br>
payload 인덱스: 60<br>
출력 의미/단위: C 출력\[27\]<br>
사전 예상값: 127<br>
payload 인덱스: 61<br>
출력 의미/단위: T 출력\[28\]<br>
사전 예상값: 0<br>
payload 인덱스: 62<br>
<!-- /source-cell:K1024 -->


<!-- source-cell:K1025 -->
출력 의미/단위: C 출력\[28\]<br>
사전 예상값: 127<br>
payload 인덱스: 63<br>
출력 의미/단위: T 출력\[29\]<br>
사전 예상값: 0<br>
payload 인덱스: 64<br>
출력 의미/단위: C 출력\[29\]<br>
사전 예상값: 127<br>
payload 인덱스: 65<br>
출력 의미/단위: T 출력\[30\]<br>
사전 예상값: 0<br>
payload 인덱스: 66<br>
출력 의미/단위: C 출력\[30\]<br>
사전 예상값: 127<br>
payload 인덱스: 67<br>
출력 의미/단위: T 출력\[31\]<br>
사전 예상값: 0<br>
payload 인덱스: 68<br>
출력 의미/단위: C 출력\[31\]<br>
사전 예상값: 127<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-028\] C1 PASS N=69 F=0.<br>
<!-- /source-cell:K1025 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1016 -->
검증 \[1\] / 32채널 T=100/C=300 μA 정상 변환<br>
출력\[0\] 함수 반환 (1=계산 성공,0=실패) = 1<br>
출력\[1\] 자극 DAC 범위 (A=0) = 0<br>
출력\[2\] 오프셋 DAC 범위 (A=0) = 0<br>
출력\[3\] 오프셋 전류 (μA) = 100<br>
출력\[4\] 오프셋 레지스터 코드 = 44<br>
출력\[5\] T 출력\[0\] = 0<br>
출력\[6\] C 출력\[0\] = 127<br>
출력\[7\] T 출력\[1\] = 0<br>
출력\[8\] C 출력\[1\] = 127<br>
출력\[9\] T 출력\[2\] = 0<br>
출력\[10\] C 출력\[2\] = 127<br>
출력\[11\] T 출력\[3\] = 0<br>
출력\[12\] C 출력\[3\] = 127<br>
출력\[13\] T 출력\[4\] = 0<br>
출력\[14\] C 출력\[4\] = 127<br>
출력\[15\] T 출력\[5\] = 0<br>
출력\[16\] C 출력\[5\] = 127<br>
출력\[17\] T 출력\[6\] = 0<br>
출력\[18\] C 출력\[6\] = 127<br>
출력\[19\] T 출력\[7\] = 0<br>
출력\[20\] C 출력\[7\] = 127<br>
출력\[21\] T 출력\[8\] = 0<br>
출력\[22\] C 출력\[8\] = 127<br>
출력\[23\] T 출력\[9\] = 0<br>
출력\[24\] C 출력\[9\] = 127<br>
출력\[25\] T 출력\[10\] = 0<br>
출력\[26\] C 출력\[10\] = 127<br>
출력\[27\] T 출력\[11\] = 0<br>
출력\[28\] C 출력\[11\] = 127<br>
출력\[29\] T 출력\[12\] = 0<br>
출력\[30\] C 출력\[12\] = 127<br>
출력\[31\] T 출력\[13\] = 0<br>
출력\[32\] C 출력\[13\] = 127<br>
출력\[33\] T 출력\[14\] = 0<br>
출력\[34\] C 출력\[14\] = 127<br>
출력\[35\] T 출력\[15\] = 0<br>
출력\[36\] C 출력\[15\] = 127<br>
출력\[37\] T 출력\[16\] = 0<br>
출력\[38\] C 출력\[16\] = 127<br>
출력\[39\] T 출력\[17\] = 0<br>
출력\[40\] C 출력\[17\] = 127<br>
출력\[41\] T 출력\[18\] = 0<br>
출력\[42\] C 출력\[18\] = 127<br>
출력\[43\] T 출력\[19\] = 0<br>
출력\[44\] C 출력\[19\] = 127<br>
출력\[45\] T 출력\[20\] = 0<br>
출력\[46\] C 출력\[20\] = 127<br>
출력\[47\] T 출력\[21\] = 0<br>
출력\[48\] C 출력\[21\] = 127<br>
출력\[49\] T 출력\[22\] = 0<br>
출력\[50\] C 출력\[22\] = 127<br>
출력\[51\] T 출력\[23\] = 0<br>
출력\[52\] C 출력\[23\] = 127<br>
출력\[53\] T 출력\[24\] = 0<br>
출력\[54\] C 출력\[24\] = 127<br>
출력\[55\] T 출력\[25\] = 0<br>
출력\[56\] C 출력\[25\] = 127<br>
출력\[57\] T 출력\[26\] = 0<br>
출력\[58\] C 출력\[26\] = 127<br>
출력\[59\] T 출력\[27\] = 0<br>
출력\[60\] C 출력\[27\] = 127<br>
출력\[61\] T 출력\[28\] = 0<br>
출력\[62\] C 출력\[28\] = 127<br>
출력\[63\] T 출력\[29\] = 0<br>
출력\[64\] C 출력\[29\] = 127<br>
출력\[65\] T 출력\[30\] = 0<br>
출력\[66\] C 출력\[30\] = 127<br>
출력\[67\] T 출력\[31\] = 0<br>
출력\[68\] C 출력\[31\] = 127<br>
<!-- /source-cell:L1016 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K1026 -->
검증 \[2\]의 입력/원소별 기준 (C2) — 전하량은 미만이나 DAC 범위를 초과<br>
입력/절차: 모든 C\[i\]=2500 μA, T\[i\]=100 μA(i=0..31), 폭=25 μs로 호출한다. 62500 pC는 75000 pC 미만이나 지원 최대 전류 2198 μA를 넘는다. 반환만 비교하고 실패 출력 배열은 판정하지 않는다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 범위 선택 반환<br>
사전 예상값: 0<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-028\] C2 PASS N=1 F=0.<br>
<!-- /source-cell:K1026 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1026 -->
검증 \[2\]<br>
출력\[0\] 범위 선택 반환 = 0<br>
<!-- /source-cell:L1026 -->


### 비교 9

#### 입력 조건과 통과 기준

<!-- source-cell:K1027 -->
검증 \[3\]의 입력/원소별 기준 (C3) — 비트 구간 소거<br>
입력/절차: 0xFFFF에서 시작 비트 4(최하위가 0), 길이 4비트인 4..7을 data\_clearBit로 지웁니다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 결과 (0xFF0F)<br>
사전 예상값: 65295<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-028\] C3 PASS N=1 F=0.<br>
<!-- /source-cell:K1027 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1027 -->
검증 \[3\] / 비트 구간 소거<br>
출력\[0\] 결과 (0xFF0F) = 65295<br>
<!-- /source-cell:L1027 -->


### 비교 10

#### 입력 조건과 통과 기준

<!-- source-cell:K1028 -->
검증 \[4\]의 입력/원소별 기준 (C4) — 74700 pC 전하량 경계<br>
입력/절차: 모든 T\[i\]=100, C\[i\]=300 μA(i=0..31)로 복구하고 폭=249 μs를 입력한다. Q=I×PW=74700 pC이다. 한계 이하만 성공 1, 초과는 실패 0이 예상값이다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 입력 펄스폭 (μs)<br>
사전 예상값: 249<br>
payload 인덱스: 1<br>
출력 의미/단위: 입력 C\[0\] (μA)<br>
사전 예상값: 300<br>
payload 인덱스: 2<br>
출력 의미/단위: 계산 전하량 (pC)<br>
사전 예상값: 74700<br>
payload 인덱스: 3<br>
출력 의미/단위: 전하량 한계 (pC)<br>
사전 예상값: 75000<br>
payload 인덱스: 4<br>
출력 의미/단위: 함수 반환<br>
사전 예상값: 1<br>
<!-- /source-cell:K1028 -->


<!-- source-cell:K1029 -->
payload 인덱스: 5<br>
출력 의미/단위: 자극 DAC 범위 (A=0)<br>
사전 예상값: 0<br>
payload 인덱스: 6<br>
출력 의미/단위: 오프셋 전류 (μA)<br>
사전 예상값: 100<br>
payload 인덱스: 7<br>
출력 의미/단위: T 출력\[0\]<br>
사전 예상값: 0<br>
payload 인덱스: 8<br>
출력 의미/단위: C 출력\[0\]<br>
사전 예상값: 127<br>
payload 인덱스: 9<br>
출력 의미/단위: T 출력\[31\]<br>
사전 예상값: 0<br>
payload 인덱스: 10<br>
출력 의미/단위: C 출력\[31\]<br>
사전 예상값: 127<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-028\] C4 PASS N=11 F=0.<br>
<!-- /source-cell:K1029 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1028 -->
검증 \[4\] / 74700 pC 전하량 경계<br>
출력\[0\] 입력 펄스폭 (μs) = 249<br>
출력\[1\] 입력 C\[0\] (μA) = 300<br>
출력\[2\] 계산 전하량 (pC) = 74700<br>
출력\[3\] 전하량 한계 (pC) = 75000<br>
출력\[4\] 함수 반환 = 1<br>
출력\[5\] 자극 DAC 범위 (A=0) = 0<br>
출력\[6\] 오프셋 전류 (μA) = 100<br>
출력\[7\] T 출력\[0\] = 0<br>
출력\[8\] C 출력\[0\] = 127<br>
출력\[9\] T 출력\[31\] = 0<br>
출력\[10\] C 출력\[31\] = 127<br>
<!-- /source-cell:L1028 -->


### 비교 11

#### 입력 조건과 통과 기준

<!-- source-cell:K1030 -->
검증 \[5\]의 입력/원소별 기준 (C5) — 75000 pC 전하량 경계<br>
입력/절차: 모든 T\[i\]=100, C\[i\]=300 μA(i=0..31)로 복구하고 폭=250 μs를 입력한다. Q=I×PW=75000 pC이다. 한계 이하만 성공 1, 초과는 실패 0이 예상값이다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 입력 펄스폭 (μs)<br>
사전 예상값: 250<br>
payload 인덱스: 1<br>
출력 의미/단위: 입력 C\[0\] (μA)<br>
사전 예상값: 300<br>
payload 인덱스: 2<br>
출력 의미/단위: 계산 전하량 (pC)<br>
사전 예상값: 75000<br>
payload 인덱스: 3<br>
출력 의미/단위: 전하량 한계 (pC)<br>
사전 예상값: 75000<br>
payload 인덱스: 4<br>
출력 의미/단위: 함수 반환<br>
사전 예상값: 1<br>
<!-- /source-cell:K1030 -->


<!-- source-cell:K1031 -->
payload 인덱스: 5<br>
출력 의미/단위: 자극 DAC 범위 (A=0)<br>
사전 예상값: 0<br>
payload 인덱스: 6<br>
출력 의미/단위: 오프셋 전류 (μA)<br>
사전 예상값: 100<br>
payload 인덱스: 7<br>
출력 의미/단위: T 출력\[0\]<br>
사전 예상값: 0<br>
payload 인덱스: 8<br>
출력 의미/단위: C 출력\[0\]<br>
사전 예상값: 127<br>
payload 인덱스: 9<br>
출력 의미/단위: T 출력\[31\]<br>
사전 예상값: 0<br>
payload 인덱스: 10<br>
출력 의미/단위: C 출력\[31\]<br>
사전 예상값: 127<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-028\] C5 PASS N=11 F=0.<br>
<!-- /source-cell:K1031 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1030 -->
검증 \[5\] / 75000 pC 전하량 경계<br>
출력\[0\] 입력 펄스폭 (μs) = 250<br>
출력\[1\] 입력 C\[0\] (μA) = 300<br>
출력\[2\] 계산 전하량 (pC) = 75000<br>
출력\[3\] 전하량 한계 (pC) = 75000<br>
출력\[4\] 함수 반환 = 1<br>
출력\[5\] 자극 DAC 범위 (A=0) = 0<br>
출력\[6\] 오프셋 전류 (μA) = 100<br>
출력\[7\] T 출력\[0\] = 0<br>
출력\[8\] C 출력\[0\] = 127<br>
출력\[9\] T 출력\[31\] = 0<br>
출력\[10\] C 출력\[31\] = 127<br>
<!-- /source-cell:L1030 -->


### 비교 12

#### 입력 조건과 통과 기준

<!-- source-cell:K1032 -->
검증 \[6\]의 입력/원소별 기준 (C6) — 75300 pC 전하량 경계<br>
입력/절차: 모든 T\[i\]=100, C\[i\]=300 μA(i=0..31)로 복구하고 폭=251 μs를 입력한다. Q=I×PW=75300 pC이다. 한계 이하만 성공 1, 초과는 실패 0이 예상값이다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 입력 펄스폭 (μs)<br>
사전 예상값: 251<br>
payload 인덱스: 1<br>
출력 의미/단위: 입력 C\[0\] (μA)<br>
사전 예상값: 300<br>
payload 인덱스: 2<br>
출력 의미/단위: 계산 전하량 (pC)<br>
<!-- /source-cell:K1032 -->


<!-- source-cell:K1033 -->
사전 예상값: 75300<br>
payload 인덱스: 3<br>
출력 의미/단위: 전하량 한계 (pC)<br>
사전 예상값: 75000<br>
payload 인덱스: 4<br>
출력 의미/단위: 함수 반환<br>
사전 예상값: 0<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-028\] C6 PASS N=5 F=0.<br>
<!-- /source-cell:K1033 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1032 -->
검증 \[6\] / 75300 pC 전하량 경계<br>
출력\[0\] 입력 펄스폭 (μs) = 251<br>
출력\[1\] 입력 C\[0\] (μA) = 300<br>
출력\[2\] 계산 전하량 (pC) = 75300<br>
출력\[3\] 전하량 한계 (pC) = 75000<br>
출력\[4\] 함수 반환 = 0<br>
<!-- /source-cell:L1032 -->


### 비교 13

#### 입력 조건과 통과 기준

<!-- source-cell:K1034 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 입력/절차: setting\_stimulationRange(25,t,c,32,td,cd)를 호출한다. 모든 32개 입력/출력 원소를 검사한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-028] C1 A[0:11]=1,0,0,100,44,0,127,0,127,0,127,0
[UT-CM3-028] C1 A[12:22]=127,0,127,0,127,0,127,0,127,0,127
[UT-CM3-028] C1 A[23:33]=0,127,0,127,0,127,0,127,0,127,0
[UT-CM3-028] C1 A[34:44]=127,0,127,0,127,0,127,0,127,0,127
[UT-CM3-028] C1 A[45:55]=0,127,0,127,0,127,0,127,0,127,0
[UT-CM3-028] C1 A[56:66]=127,0,127,0,127,0,127,0,127,0,127
[UT-CM3-028] C1 A[67:68]=0,127
[UT-CM3-028] C1 PASS N=69 F=0
```
<!-- /source-cell:K1034 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1034 -->

```text
[UT-CM3-028] C1 A[0:11]=1,0,0,100,44,0,127,0,127,0,127,0
[UT-CM3-028] C1 A[12:22]=127,0,127,0,127,0,127,0,127,0,127
[UT-CM3-028] C1 A[23:33]=0,127,0,127,0,127,0,127,0,127,0
[UT-CM3-028] C1 A[34:44]=127,0,127,0,127,0,127,0,127,0,127
[UT-CM3-028] C1 A[45:55]=0,127,0,127,0,127,0,127,0,127,0
[UT-CM3-028] C1 A[56:66]=127,0,127,0,127,0,127,0,127,0,127
[UT-CM3-028] C1 A[67:68]=0,127
[UT-CM3-028] C1 PASS N=69 F=0
```
<!-- /source-cell:L1034 -->


### 비교 14

#### 입력 조건과 통과 기준

<!-- source-cell:K1035 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: 입력/절차: 모든 C\[i\]=2500 μA, T\[i\]=100 μA(i=0..31), 폭=25 μs로 호출한다. 62500 pC는 75000 pC 미만이나 지원 최대 전류 2198 μA를 넘는다. 반환만 비교하고 실패 출력 배열은 판정하지 않는다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-028] C2 A[0:0]=0
[UT-CM3-028] C2 PASS N=1 F=0
```
<!-- /source-cell:K1035 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1035 -->

```text
[UT-CM3-028] C2 A[0:0]=0
[UT-CM3-028] C2 PASS N=1 F=0
```
<!-- /source-cell:L1035 -->


### 비교 15

#### 입력 조건과 통과 기준

<!-- source-cell:K1036 -->
검증 \[3\]의 RTT 출력 (C3)<br>
입력/조건: 입력/절차: 0xFFFF에서 시작 비트 4(최하위가 0), 길이 4비트인 4..7을 data\_clearBit로 지웁니다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-028] C3 A[0:0]=65295
[UT-CM3-028] C3 PASS N=1 F=0
```
<!-- /source-cell:K1036 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1036 -->

```text
[UT-CM3-028] C3 A[0:0]=65295
[UT-CM3-028] C3 PASS N=1 F=0
```
<!-- /source-cell:L1036 -->


### 비교 16

#### 입력 조건과 통과 기준

<!-- source-cell:K1037 -->
검증 \[4\]의 RTT 출력 (C4)<br>
입력/조건: 입력/절차: 모든 T\[i\]=100, C\[i\]=300 μA(i=0..31)로 복구하고 폭=249 μs를 입력한다. Q=I×PW=74700 pC이다. 한계 이하만 성공 1, 초과는 실패 0이 예상값이다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-028] C4 A[0:9]=249,300,74700,75000,1,0,100,0,127,0
[UT-CM3-028] C4 A[10:10]=127
[UT-CM3-028] C4 PASS N=11 F=0
```
<!-- /source-cell:K1037 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1037 -->

```text
[UT-CM3-028] C4 A[0:9]=249,300,74700,75000,1,0,100,0,127,0
[UT-CM3-028] C4 A[10:10]=127
[UT-CM3-028] C4 PASS N=11 F=0
```
<!-- /source-cell:L1037 -->


### 비교 17

#### 입력 조건과 통과 기준

<!-- source-cell:K1038 -->
검증 \[5\]의 RTT 출력 (C5)<br>
입력/조건: 입력/절차: 모든 T\[i\]=100, C\[i\]=300 μA(i=0..31)로 복구하고 폭=250 μs를 입력한다. Q=I×PW=75000 pC이다. 한계 이하만 성공 1, 초과는 실패 0이 예상값이다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-028] C5 A[0:9]=250,300,75000,75000,1,0,100,0,127,0
[UT-CM3-028] C5 A[10:10]=127
[UT-CM3-028] C5 PASS N=11 F=0
```
<!-- /source-cell:K1038 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1038 -->

```text
[UT-CM3-028] C5 A[0:9]=250,300,75000,75000,1,0,100,0,127,0
[UT-CM3-028] C5 A[10:10]=127
[UT-CM3-028] C5 PASS N=11 F=0
```
<!-- /source-cell:L1038 -->


### 비교 18

#### 입력 조건과 통과 기준

<!-- source-cell:K1039 -->
검증 \[6\]의 RTT 출력 (C6)<br>
입력/조건: 입력/절차: 모든 T\[i\]=100, C\[i\]=300 μA(i=0..31)로 복구하고 폭=251 μs를 입력한다. Q=I×PW=75300 pC이다. 한계 이하만 성공 1, 초과는 실패 0이 예상값이다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-028] C6 A[0:4]=251,300,75300,75000,0
[UT-CM3-028] C6 PASS N=5 F=0
```
<!-- /source-cell:K1039 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1039 -->

```text
[UT-CM3-028] C6 A[0:4]=251,300,75300,75000,0
[UT-CM3-028] C6 PASS N=5 F=0
```
<!-- /source-cell:L1039 -->


## 보고서 판정

<!-- source-cell:M1010 -->
통과<br>
<!-- /source-cell:M1010 -->
