# CM3-030 내부기 실행 상태 관리

시험 ID: `SW-FW-UnitTest-CM3-ID-30`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 1088~1099행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E1088 -->
초기화, 연결 검사, 자극 준비와 실행을 정해진 순서로 진행한다.<br>
<!-- /source-cell:E1088 -->


## 시험 방법

<!-- source-cell:F1088 -->
D<br>
<!-- /source-cell:F1088 -->


## 상세 설계 유닛

<!-- source-cell:G1088 -->
SU-ID-CM3-030<br>
(내부기 실행 상태 관리)<br>
<!-- /source-cell:G1088 -->


## 시험 준비와 입력

<!-- source-cell:H1088 -->
- 현재 상태A에서 A 유지/B 변경을 각각 요청하고 변경 처리 뒤 플래그를 해제한다.<br>
<!-- /source-cell:H1088 -->


## 가정 및 제한 조건

<!-- source-cell:I1088 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I1088 -->


## 시험 절차

<!-- source-cell:J1088 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 상태 변화, 반환 결과와 처리 순서를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CM3 그룹(ut cm3 1) 실행 후 UT-CM3-030의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J1088 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K1088 -->
판정 범위<br>
- A 유지와 B 신규 진입은 구분된다. 조회는 마지막 상태이며 새 상태 처리가 끝난 뒤 변경 플래그를 해제한다.<br>
<!-- /source-cell:K1088 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1088 -->
검증 결과<br>
A 상태를 다시 요청한 결과 상태=1, 연결=1, PCM=4, changed=0이었다. B 상태로 바꿨을 때 changed=1, 변경 표시를 지운 뒤=0이었다.<br>
<!-- /source-cell:L1088 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K1089 -->
조건 \[1\]<br>
입력/조건 \[1\]: 현재 A=PowerIC\_Reset(1), A 유지 요청<br>
예상 결과: 상태=1; 변경 플래그=0; 연결=1; PCM=4<br>
<!-- /source-cell:K1089 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1089 -->
검증 \[1\]<br>
입력: 현재 A=PowerIC\_Reset(1), A 유지 요청<br>
출력: 상태=1; 변경 플래그=0; 연결=1; PCM=4<br>
<!-- /source-cell:L1089 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K1090 -->
조건 \[2\]<br>
입력/조건 \[2\]: 현재 A=1, B=PowerIC\_OK(2) 요청<br>
예상 결과: 상태=2; 변경 플래그=1<br>
<!-- /source-cell:K1090 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1090 -->
검증 \[2\]<br>
입력: 현재 A=1, B=PowerIC\_OK(2) 요청<br>
출력: 상태=2; 변경 플래그=1<br>
<!-- /source-cell:L1090 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K1091 -->
조건 \[3\]<br>
입력/조건 \[3\]: B 상태 처리 후 변경 플래그 해제<br>
예상 결과: 상태=2; 변경 플래그=0<br>
<!-- /source-cell:K1091 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1091 -->
검증 \[3\]<br>
입력: B 상태 처리 후 변경 플래그 해제<br>
출력: 상태=2; 변경 플래그=0<br>
<!-- /source-cell:L1091 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K1092 -->
검증 \[1\]의 입력/원소별 기준 (C1) — A 상태 유지<br>
입력/절차: A fixture에서 change\_isd\_state(A)를 호출한다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 현재 상태<br>
사전 예상값: 1<br>
payload 인덱스: 1<br>
출력 의미/단위: 내부기 연결<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
출력 의미/단위: 변경 플래그 (새 진입 없음이라는 해석)<br>
사전 예상값: 0<br>
payload 인덱스: 3<br>
출력 의미/단위: PCM 모드<br>
사전 예상값: 4<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-030\] C1 PASS N=4 F=0.<br>
<!-- /source-cell:K1092 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1092 -->
검증 \[1\] / A 상태 유지<br>
출력\[0\] 현재 상태 = 1<br>
출력\[1\] 내부기 연결 = 1<br>
출력\[2\] 변경 플래그 (새 진입 없음이라는 해석) = 0<br>
출력\[3\] PCM 모드 = 4<br>
<!-- /source-cell:L1092 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K1093 -->
검증 \[2\]의 입력/원소별 기준 (C2) — 독립 A에서 B로 신규 진입<br>
입력/절차: 사례 1의 변경 플래그를 넘기지 않도록 A fixture를 다시 초기화한 뒤 change\_isd\_state(B)를 호출한다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 현재 상태<br>
사전 예상값: 2<br>
payload 인덱스: 1<br>
출력 의미/단위: 내부기 연결<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
출력 의미/단위: 변경 플래그<br>
사전 예상값: 1<br>
payload 인덱스: 3<br>
출력 의미/단위: PCM 모드<br>
사전 예상값: 4<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-030\] C2 PASS N=4 F=0.<br>
<!-- /source-cell:K1093 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1093 -->
검증 \[2\] / 독립 A에서 B로 신규 진입<br>
출력\[0\] 현재 상태 = 2<br>
출력\[1\] 내부기 연결 = 1<br>
출력\[2\] 변경 플래그 = 1<br>
출력\[3\] PCM 모드 = 4<br>
<!-- /source-cell:L1093 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K1094 -->
검증 \[3\]의 입력/원소별 기준 (C3) — B의 변경 플래그 소비<br>
입력/절차: B 상태에서 clearIsdControlStateChagedFlag를 호출한다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 현재 상태<br>
사전 예상값: 2<br>
payload 인덱스: 1<br>
출력 의미/단위: 내부기 연결<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
출력 의미/단위: 변경 플래그<br>
사전 예상값: 0<br>
payload 인덱스: 3<br>
출력 의미/단위: PCM 모드<br>
사전 예상값: 4<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-030\] C3 PASS N=4 F=0.<br>
<!-- /source-cell:K1094 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1094 -->
검증 \[3\] / B의 변경 플래그 소비<br>
출력\[0\] 현재 상태 = 2<br>
출력\[1\] 내부기 연결 = 1<br>
출력\[2\] 변경 플래그 = 0<br>
출력\[3\] PCM 모드 = 4<br>
<!-- /source-cell:L1094 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K1095 -->
검증 \[99\]의 입력/원소별 기준 (C99) — private 상태와 전체 공유 RAM 복원<br>
입력/절차: 시험 시작 전 실제 private 상태와 공유 RAM을 복원한다. 상태/연결/changed/I2C free를 재조회하고 전체 공유 객체를 바이트 비교한다.<br>
payload 인덱스: 0<br>
출력 의미/단위: private 상태 일치 (1=일치)<br>
사전 예상값: 1<br>
payload 인덱스: 1<br>
출력 의미/단위: 전체 공유 RAM 일치 (1=일치)<br>
사전 예상값: 1<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-030\] C99 PASS N=2 F=0.<br>
<!-- /source-cell:K1095 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1095 -->
검증 \[99\] / private 상태와 전체 공유 RAM 복원<br>
출력\[0\] private 상태 일치 (1=일치) = 1<br>
출력\[1\] 전체 공유 RAM 일치 (1=일치) = 1<br>
<!-- /source-cell:L1095 -->


### 비교 9

#### 입력 조건과 통과 기준

<!-- source-cell:K1096 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 입력/절차: A fixture에서 change\_isd\_state(A)를 호출한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-030] C1 A[0:3]=1,1,0,4
[UT-CM3-030] C1 PASS N=4 F=0
```
<!-- /source-cell:K1096 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1096 -->

```text
[UT-CM3-030] C1 A[0:3]=1,1,0,4
[UT-CM3-030] C1 PASS N=4 F=0
```
<!-- /source-cell:L1096 -->


### 비교 10

#### 입력 조건과 통과 기준

<!-- source-cell:K1097 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: 입력/절차: 사례 1의 변경 플래그를 넘기지 않도록 A fixture를 다시 초기화한 뒤 change\_isd\_state(B)를 호출한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-030] C2 A[0:3]=2,1,1,4
[UT-CM3-030] C2 PASS N=4 F=0
```
<!-- /source-cell:K1097 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1097 -->

```text
[UT-CM3-030] C2 A[0:3]=2,1,1,4
[UT-CM3-030] C2 PASS N=4 F=0
```
<!-- /source-cell:L1097 -->


### 비교 11

#### 입력 조건과 통과 기준

<!-- source-cell:K1098 -->
검증 \[3\]의 RTT 출력 (C3)<br>
입력/조건: 입력/절차: B 상태에서 clearIsdControlStateChagedFlag를 호출한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-030] C3 A[0:3]=2,1,0,4
[UT-CM3-030] C3 PASS N=4 F=0
```
<!-- /source-cell:K1098 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1098 -->

```text
[UT-CM3-030] C3 A[0:3]=2,1,0,4
[UT-CM3-030] C3 PASS N=4 F=0
```
<!-- /source-cell:L1098 -->


### 비교 12

#### 입력 조건과 통과 기준

<!-- source-cell:K1099 -->
검증 \[99\]의 RTT 출력 (C99)<br>
입력/조건: 입력/절차: 시험 시작 전 실제 private 상태와 공유 RAM을 복원한다. 상태/연결/changed/I2C free를 재조회하고 전체 공유 객체를 바이트 비교한다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-030] C99 A[0:1]=1,1
[UT-CM3-030] C99 PASS N=2 F=0
```
<!-- /source-cell:K1099 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1099 -->

```text
[UT-CM3-030] C99 A[0:1]=1,1
[UT-CM3-030] C99 PASS N=2 F=0
```
<!-- /source-cell:L1099 -->


## 보고서 판정

<!-- source-cell:M1088 -->
통과<br>
<!-- /source-cell:M1088 -->
