# CM3-031 내부기 및 송신 전원 초기화

시험 ID: `SW-FW-UnitTest-CM3-ID-31`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 1100~1103행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E1100 -->
연결 대상에 자극 명령을 보내기 전에 송신 및 내부기 제어 상태를 준비한다.<br>
<!-- /source-cell:E1100 -->


## 시험 방법

<!-- source-cell:F1100 -->
A<br>
<!-- /source-cell:F1100 -->


## 상세 설계 유닛

<!-- source-cell:G1100 -->
SU-ID-CM3-031<br>
(내부기 및 송신 전원 초기화)<br>
<!-- /source-cell:G1100 -->


## 시험 준비와 입력

<!-- source-cell:H1100 -->
- 시험 전원/FPGA/내부기 응답을 정상/실패로 각각 준비하고 초기화 호출을 기록한다.<br>
<!-- /source-cell:H1100 -->


## 가정 및 제한 조건

<!-- source-cell:I1100 -->
코드 분석으로 판정한다. 실제 핀 파형, 전원, 처리 시간 및 전극 전류의 실측과 구분한다.<br>
<!-- /source-cell:I1100 -->


## 시험 절차

<!-- source-cell:J1100 -->
- 준비한 각 입력과 초기 상태에 대해 조건 분기, 호출 순서, 인자, 반환값 및 상태 변경을 코드에서 확인한다. 아래 예상 결과와 대조하고 검토한 조건 및 근거를 기록한다.<br>
<!-- /source-cell:J1100 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K1100 -->
판정 범위<br>
- 전원/리셋 준비 뒤 내부기 정보 읽기와 설정이 이어진다. 미완료 단계에서 설정 완료를 반환하지 않는다. 실제 내부기 연결 성공은 응답 확인과 별도로 판정한다.<br>
<!-- /source-cell:K1100 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1100 -->
검증 결과<br>
전원/리셋 준비가 미완료 또는 실패 / 설정 완료=반환하지 않음; 다음 단계=미완료 단계 유지<br>
전원/리셋 준비 후 FPGA/내부기 설정 / 처리 순서=전원/리셋 준비 → FPGA 확인 → 내부기 정보 읽기/설정<br>
<!-- /source-cell:L1100 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K1101 -->
조건 \[1\]<br>
입력/조건 \[1\]: 전원/리셋 준비가 미완료 또는 실패<br>
예상 결과: 설정 완료=반환하지 않음; 다음 단계=미완료 단계 유지<br>
<!-- /source-cell:K1101 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1101 -->
검증 \[1\]<br>
전원/리셋 준비가 미완료 또는 실패 / 설정 완료=반환하지 않음; 다음 단계=미완료 단계 유지<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1101 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K1102 -->
조건 \[2\]<br>
입력/조건 \[2\]: 전원/리셋 준비 후 FPGA/내부기 설정<br>
예상 결과: 처리 순서=전원/리셋 준비 → FPGA 확인 → 내부기 정보 읽기/설정<br>
<!-- /source-cell:K1102 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1102 -->
검증 \[2\]<br>
전원/리셋 준비 후 FPGA/내부기 설정 / 처리 순서=전원/리셋 준비 → FPGA 확인 → 내부기 정보 읽기/설정<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1102 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K1103 -->
조건 \[3\]<br>
입력/조건 \[3\]: FPGA 응답 정상/오류<br>
예상 결과: 최종 상태=3(FPGA\_Ok)/2(PowerIC\_OK); 실제 내부기 연결 성공=별도 응답 확인 후 판정<br>
<!-- /source-cell:K1103 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1103 -->
검증 \[3\]<br>
입력: FPGA 정상 응답/오류 응답.<br>
출력: 정상 응답일 때 최종 상태=3(FPGA\_Ok), 오류 응답일 때=2(PowerIC\_OK)였다.<br>
<!-- /source-cell:L1103 -->


## 보고서 판정

<!-- source-cell:M1100 -->
통과<br>
<!-- /source-cell:M1100 -->
