# CM3-032 실시간 자극 중 연결 확인

시험 ID: `SW-FW-UnitTest-CM3-ID-32`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 1104~1108행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E1104 -->
자극 중에도 내부기 응답으로 연결 상태를 갱신한다.<br>
<!-- /source-cell:E1104 -->


## 시험 방법

<!-- source-cell:F1104 -->
D<br>
<!-- /source-cell:F1104 -->


## 상세 설계 유닛

<!-- source-cell:G1104 -->
SU-ID-CM3-032<br>
(실시간 자극 중 연결 확인)<br>
<!-- /source-cell:G1104 -->


## 시험 준비와 입력

<!-- source-cell:H1104 -->
- 실시간 송신 완료 전/후와 정상 역방향 응답/응답 없음/오류/FIFO 정리 실패를 독립 준비한다. 응답의 RAM/실제 경로와 상위 연결 반영에 필요한 매핑 여부/자극 파라미터 완료 조건을 기록한다.<br>
<!-- /source-cell:H1104 -->


## 가정 및 제한 조건

<!-- source-cell:I1104 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I1104 -->


## 시험 절차

<!-- source-cell:J1104 -->
- 하위 검사 뒤 isd\_controlState, 수신/에러, 완료/진행 플래그를 기록한다. 정상 처리에서 상위 반영을 완료한 뒤 conneded\_ISD를 별도 기록해 K와 비교한다. 실제 관찰은 입력을 정상 루프에서 처리한 후 정지해 OBSERVED/디버거 값으로 수집한다. 관찰 호출만으로 입력 처리 완료 또는 RF 연결 성공을 주장하지 않는다.<br>
<!-- /source-cell:J1104 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K1104 -->
판정 범위<br>
- 수신 판정에 따라 연결 상태를 갱신하고 완료 플래그를 처리 뒤 정리한다. 송신 완료만으로 정상 수신을 판정하지 않는다.<br>
<!-- /source-cell:K1104 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1104 -->
검증 결과<br>
읽기 PCM 송신 완료 상태=0 / 응답 읽기=0회; 수신 성공 판정=없음<br>
완료 상태=2, HighStable/LowStable 응답 / 응답 읽기=1회; FIFO 정리=1회; 최종 상태=6; 오류=0; 완료 상태=0; 전원 코드=189/191<br>
완료 상태=2, 응답 없음/과다 / 응답 읽기=1회; FIFO 정리=1회; 최종 상태=3; 오류=3/4; 완료 상태=0<br>
<!-- /source-cell:L1104 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K1105 -->
조건 \[1\]<br>
입력/조건 \[1\]: 읽기 PCM 송신 완료 상태=0<br>
예상 결과: 응답 읽기=0회; 수신 성공 판정=없음<br>
<!-- /source-cell:K1105 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1105 -->
검증 \[1\]<br>
읽기 PCM 송신 완료 상태=0 / 응답 읽기=0회; 수신 성공 판정=없음<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1105 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K1106 -->
조건 \[2\]<br>
입력/조건 \[2\]: 완료 상태=2, HighStable/LowStable 응답<br>
예상 결과: 응답 읽기=1회; FIFO 정리=1회; 최종 상태=6; 오류=0; 완료 상태=0; 전원 코드=189/191<br>
<!-- /source-cell:K1106 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1106 -->
검증 \[2\]<br>
완료 상태=2, HighStable/LowStable 응답 / 응답 읽기=1회; FIFO 정리=1회; 최종 상태=6; 오류=0; 완료 상태=0; 전원 코드=189/191<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1106 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K1107 -->
조건 \[3\]<br>
입력/조건 \[3\]: 완료 상태=2, 응답 없음/과다<br>
예상 결과: 응답 읽기=1회; FIFO 정리=1회; 최종 상태=3; 오류=3/4; 완료 상태=0<br>
<!-- /source-cell:K1107 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1107 -->
검증 \[3\]<br>
완료 상태=2, 응답 없음/과다 / 응답 읽기=1회; FIFO 정리=1회; 최종 상태=3; 오류=3/4; 완료 상태=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1107 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K1108 -->
조건 \[4\]<br>
입력/조건 \[4\]: 완료 상태=2, FIFO 정리 실패<br>
예상 결과: 최종 상태=2; 완료 상태=0; I2C free=1<br>
<!-- /source-cell:K1108 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1108 -->
검증 \[4\]<br>
완료 상태=2, FIFO 정리 실패 / 최종 상태=2; 완료 상태=0; I2C free=1<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1108 -->


## 보고서 판정

<!-- source-cell:M1104 -->
통과<br>
<!-- /source-cell:M1104 -->
