# CM3-035 송신 전력 단계 설정

시험 ID: `SW-FW-UnitTest-CM3-ID-35`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 1119~1123행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E1119 -->
연결 유지에 사용하는 송신 전력 설정을 일관되게 적용하고 조회한다.<br>
<!-- /source-cell:E1119 -->


## 시험 방법

<!-- source-cell:F1119 -->
A<br>
<!-- /source-cell:F1119 -->


## 상세 설계 유닛

<!-- source-cell:G1119 -->
SU-ID-CM3-035<br>
(송신 전력 단계 설정)<br>
<!-- /source-cell:G1119 -->


## 시험 준비와 입력

<!-- source-cell:H1119 -->
- 지원 전력 단계의 최소/최대값을 각각 설정하고 조회/PMIC 쓰기 기록을 수집한다.<br>
<!-- /source-cell:H1119 -->


## 가정 및 제한 조건

<!-- source-cell:I1119 -->
코드 분석으로 판정한다. 실제 핀 파형, 전원, 처리 시간 및 전극 전류의 실측과 구분한다.<br>
<!-- /source-cell:I1119 -->


## 시험 절차

<!-- source-cell:J1119 -->
- 준비한 각 입력과 초기 상태에 대해 조건 분기, 호출 순서, 인자, 반환값 및 상태 변경을 코드에서 확인한다. 아래 예상 결과와 대조하고 검토한 조건 및 근거를 기록한다.<br>
수집: 준비된 CM3 그룹(ut cm3 1) 실행 후 UT-CM3-035의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J1119 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K1119 -->
판정 범위<br>
- 조회 단계와 설정 단계가 같고 전압 코드가 정의된 단계 대응표와 같다. T/C 배열은 불변이다. 필요 시 동일 설정의 PMIC 출력 변화를 별도 측정하되 단계 기록과 실제 전압을 구분한다.<br>
<!-- /source-cell:K1119 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1119 -->
검증 결과<br>
Board\_1\_5 최소 전력 코드=164 / 접근 소자=ISL9122(0x18); 레지스터=VoltageSet(0x11); 쓰기 코드=164; 조회 코드=164; T/C 배열=변경 없음<br>
Board\_1\_5 최대 전력 코드=214 / 접근 소자=ISL9122(0x18); 레지스터=VoltageSet(0x11); 쓰기 코드=214; 조회 코드=214; T/C 배열=변경 없음<br>
<!-- /source-cell:L1119 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K1120 -->
조건 \[1\]<br>
입력/조건 \[1\]: Board\_1\_5 최소 전력 코드=164<br>
예상 결과: 접근 소자=ISL9122(0x18); 레지스터=VoltageSet(0x11); 쓰기 코드=164; 조회 코드=164; T/C 배열=변경 없음<br>
<!-- /source-cell:K1120 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1120 -->
검증 \[1\]<br>
Board\_1\_5 최소 전력 코드=164 / 접근 소자=ISL9122(0x18); 레지스터=VoltageSet(0x11); 쓰기 코드=164; 조회 코드=164; T/C 배열=변경 없음<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1120 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K1121 -->
조건 \[2\]<br>
입력/조건 \[2\]: Board\_1\_5 최대 전력 코드=214<br>
예상 결과: 접근 소자=ISL9122(0x18); 레지스터=VoltageSet(0x11); 쓰기 코드=214; 조회 코드=214; T/C 배열=변경 없음<br>
<!-- /source-cell:K1121 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1121 -->
검증 \[2\]<br>
Board\_1\_5 최대 전력 코드=214 / 접근 소자=ISL9122(0x18); 레지스터=VoltageSet(0x11); 쓰기 코드=214; 조회 코드=214; T/C 배열=변경 없음<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1121 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K1122 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: RX\[0\]=164, RX\[1..3\]=0, 오류=0. 같은 코드 쓰기 후 읽기. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-035] C1 A[0:5]=1,24,17,164,1,164
[UT-CM3-035] C1 PASS N=6 F=0
```
<!-- /source-cell:K1122 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1122 -->

```text
[UT-CM3-035] C1 A[0:5]=1,24,17,164,1,164
[UT-CM3-035] C1 PASS N=6 F=0
```
<!-- /source-cell:L1122 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K1123 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: RX\[0\]=214, RX\[1..3\]=0, 오류=0. 같은 코드 쓰기 후 읽기. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-035] C2 A[0:5]=1,24,17,214,1,214
[UT-CM3-035] C2 PASS N=6 F=0
```
<!-- /source-cell:K1123 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1123 -->

```text
[UT-CM3-035] C2 A[0:5]=1,24,17,214,1,214
[UT-CM3-035] C2 PASS N=6 F=0
```
<!-- /source-cell:L1123 -->


## 보고서 판정

<!-- source-cell:M1119 -->
통과<br>
<!-- /source-cell:M1119 -->
