# CM3-037 펄스폭과 역방향 통신 설정

시험 ID: `SW-FW-UnitTest-CM3-ID-37`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 1142~1147행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E1142 -->
내부기 실행 단계에서 필요한 펄스 시간과 응답 형식을 설정한다.<br>
<!-- /source-cell:E1142 -->


## 시험 방법

<!-- source-cell:F1142 -->
A<br>
<!-- /source-cell:F1142 -->


## 상세 설계 유닛

<!-- source-cell:G1142 -->
SU-ID-CM3-037<br>
(펄스폭과 역방향 통신 설정)<br>
<!-- /source-cell:G1142 -->


## 시험 준비와 입력

<!-- source-cell:H1142 -->
- 펄스폭 13/14, 최소 펄스폭 요청, 8bit 역방향 통신 ON/OFF를 각각 적용한다.<br>
<!-- /source-cell:H1142 -->


## 가정 및 제한 조건

<!-- source-cell:I1142 -->
코드 분석으로 판정한다. 실제 핀 파형, 전원, 처리 시간 및 전극 전류의 실측과 구분한다.<br>
<!-- /source-cell:I1142 -->


## 시험 절차

<!-- source-cell:J1142 -->
- 준비한 각 입력과 초기 상태에 대해 조건 분기, 호출 순서, 인자, 반환값 및 상태 변경을 코드에서 확인한다. 아래 예상 결과와 대조하고 검토한 조건 및 근거를 기록한다.<br>
수집: 준비된 CM3 그룹(ut cm3 1) 실행 후 UT-CM3-037의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J1142 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K1142 -->
판정 범위<br>
- 기록한 레지스터 주소/데이터가 각 입력과 정의된 인코딩에 맞고 OFF 뒤 해당 활성 비트가 0 이다. 다른 필드는 유지한다.<br>
<!-- /source-cell:K1142 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1142 -->
검증 결과<br>
최소 펄스폭 명령=\[0x60000,0x60001,0x60000\]. 8bit 통신 요청은 백텔0x2E→0x2D, 명령393517. 다른 필드는 유지됐다.<br>
<!-- /source-cell:L1142 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K1143 -->
조건 \[1\]<br>
입력/조건 \[1\]: 펄스폭=13us/14us, 최소 펄스폭 요청<br>
예상 결과: 명령 인덱스=0/1/2; 생성 명령=0x60000/0x60001/0x60000<br>
<!-- /source-cell:K1143 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1143 -->
검증 \[1\]<br>
펄스폭=13us/14us, 최소 펄스폭 요청 / 명령 인덱스=0/1/2; 생성 명령=0x60000/0x60001/0x60000<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1143 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K1144 -->
조건 \[2\]<br>
입력/조건 \[2\]: 백텔 설정=0x2E에서 8bit 통신 요청<br>
예상 결과: 백텔 설정=0x2D; 생성 명령=393517; 비대상 필드=유지<br>
<!-- /source-cell:K1144 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1144 -->
검증 \[2\]<br>
백텔 설정=0x2E에서 8bit 통신 요청 / 백텔 설정=0x2D; 생성 명령=393517; 비대상 필드=유지<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1144 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K1145 -->
조건 \[3\]<br>
입력/조건 \[3\]: 백텔 설정=0x2D에서 통신 OFF 요청<br>
예상 결과: 백텔 설정=0x2C; 생성 명령=393516; 활성 비트=0; 비대상 필드=유지<br>
<!-- /source-cell:K1145 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1145 -->
검증 \[3\]<br>
백텔 설정=0x2D에서 통신 OFF 요청 / 백텔 설정=0x2C; 생성 명령=393516; 활성 비트=0; 비대상 필드=유지<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1145 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K1146 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: chang\_PulseWidth(0,13), chang\_PulseWidth(1,14), chang\_PulseWidth\_minimum(2)를 순서대로 호출한다. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-037] C1 A[0:2]=393216,393217,393216
[UT-CM3-037] C1 PASS N=3 F=0
```
<!-- /source-cell:K1146 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1146 -->

```text
[UT-CM3-037] C1 A[0:2]=393216,393217,393216
[UT-CM3-037] C1 PASS N=3 F=0
```
<!-- /source-cell:L1146 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K1147 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: backtel 캐시=0x2E, change\_8BitBacktel\_mode(3). 캐시를 0x2D로 갱신한 뒤 disable\_Backtel(4). 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-037] C2 A[0:3]=45,393517,44,393516
[UT-CM3-037] C2 PASS N=4 F=0
```
<!-- /source-cell:K1147 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1147 -->

```text
[UT-CM3-037] C2 A[0:3]=45,393517,44,393516
[UT-CM3-037] C2 PASS N=4 F=0
```
<!-- /source-cell:L1147 -->


## 보고서 판정

<!-- source-cell:M1142 -->
통과<br>
<!-- /source-cell:M1142 -->
