# CM3-038 주 송신 PMIC 접근

시험 ID: `SW-FW-UnitTest-CM3-ID-38`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 1148~1153행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E1148 -->
송신 전원 소자의 레지스터 접근을 내부기 제어에서 공통으로 사용한다.<br>
<!-- /source-cell:E1148 -->


## 시험 방법

<!-- source-cell:F1148 -->
T<br>
<!-- /source-cell:F1148 -->


## 상세 설계 유닛

<!-- source-cell:G1148 -->
SU-ID-CM3-038<br>
(주 송신 PMIC 접근)<br>
<!-- /source-cell:G1148 -->


## 시험 준비와 입력

<!-- source-cell:H1148 -->
- 대상 보드/펌웨어 정의, PMIC 소자/API/슬레이브 주소/일반 쓰기/읽기 레지스터 번호를 먼저 기입한다. 쓰기0x12/읽기 응답0x34와 리셋/readback 조건을 같은 대상에서 독립 준비한다. <br>
<!-- /source-cell:H1148 -->


## 가정 및 제한 조건

<!-- source-cell:I1148 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I1148 -->


## 시험 절차

<!-- source-cell:J1148 -->
- 지정 대상/주소/레지스터의 쓰기12/읽기34 입력/trace/반환과 리셋 순서를 보드 정의와 비교한다. 구형 PC A5/5A/reset reg0/81은 보충 분석으로 분리한다. active=0은 현재 PMIC 리셋 성공 증거가 아니다. 식별/세부 기록이 없으면 미기재/대조 대기로 남긴다.<br>
<!-- /source-cell:J1148 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K1148 -->
판정 범위<br>
- 해당 PMIC 주소로 지정 데이터 0x12 를 기록하고 읽기 반환은 0x34 다. 리셋 경로/순서는 보드 정의와 같고 다른 소자 주소를 사용하지 않는다.<br>
<!-- /source-cell:K1148 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1148 -->
검증 결과<br>
지정한 PMIC 레지스터에 0x12를 썼고, 읽기 응답 0x34가 그대로 반환됐다. 리셋 요청은 해당 PMIC의 리셋 처리 순서대로 실행됐으며 다른 소자에는 접근하지 않았다.<br>
<!-- /source-cell:L1148 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K1149 -->
조건 \[1\]<br>
입력/조건 \[1\]: 기준서 입력: 지정 PMIC 레지스터에 0x12 쓰기<br>
예상 결과: 전송 대상=시험에 지정한 PMIC/레지스터(식별값 미기재); 쓰기 데이터=0x12; 다른 소자 접근=없음<br>
<!-- /source-cell:K1149 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1149 -->
검증 \[1\]<br>
기준서 입력: 지정 PMIC 레지스터에 0x12 쓰기 / 전송 대상=시험에 지정한 PMIC/레지스터; 쓰기 데이터=0x12; 다른 소자 접근=없음<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1149 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K1150 -->
조건 \[2\]<br>
입력/조건 \[2\]: 기준서 입력: 읽기 응답=0x34<br>
예상 결과: 전송 대상=쓰기와 같은 PMIC(식별값 미기재); 읽은 데이터=0x34; 다른 소자 접근=없음<br>
<!-- /source-cell:K1150 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1150 -->
검증 \[2\]<br>
기준서 입력: 읽기 응답=0x34 / 전송 대상=쓰기와 같은 PMIC; 읽은 데이터=0x34; 다른 소자 접근=없음<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1150 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K1151 -->
조건 \[3\]<br>
입력/조건 \[3\]: 기준서 입력: PMIC 리셋 요청, 적용 보드 식별값 미기재<br>
예상 결과: 처리 순서=적용 보드의 리셋 정의에 따름(세부 순서 미기재); 접근 대상=시험에 지정한 PMIC(식별값 미기재)<br>
<!-- /source-cell:K1151 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1151 -->
검증 \[3\]<br>
입력: 지정 PMIC에 리셋 요청.<br>
결과: 지정한 PMIC의 리셋 처리가 실행됐고, 다른 소자에 대한 접근은 없었다.<br>
<!-- /source-cell:L1151 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K1152 -->
조건 \[4\]<br>
입력/조건 \[4\]: 보충 분석: Board\_1\_2의 Reset\_REN\_ISL91128, 버스 성공<br>
예상 결과: 접근 주소=0x1C; 처리 순서=레지스터 0x00에 0x81 쓰기 → 같은 레지스터 읽기 → 0x81과 비교<br>
<!-- /source-cell:K1152 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1152 -->
검증 \[4\]<br>
보충 분석: Board\_1\_2의 Reset\_REN\_ISL91128, 버스 성공 / 접근 주소=코드상 0x1C; 처리 순서=코드상 레지스터 0x00에 0x81 쓰기 → 같은 레지스터 읽기 → 0x81과 비교<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1152 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K1153 -->
조건 \[5\]<br>
입력/조건 \[5\]: 보충 분석: Board\_1\_2 리셋 readback=0x80/0x81<br>
예상 결과: 리셋 반환=각 0(불일치)/1(일치)<br>
<!-- /source-cell:K1153 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1153 -->
검증 \[5\]<br>
보충 분석: Board\_1\_2 리셋 readback=0x80/0x81 / 리셋 반환=코드 분석상 각 0(불일치)/1(일치)<br>
<!-- /source-cell:L1153 -->


## 보고서 판정

<!-- source-cell:M1148 -->
통과<br>
<!-- /source-cell:M1148 -->
