# CM3-041 내부기 자극 설정 적용

시험 ID: `SW-FW-UnitTest-CM3-ID-41`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 1165~1174행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E1165 -->
새 맵의 자극 파라미터를 내부기에 전달한 다음 실시간 출력을 허용한다.<br>
<!-- /source-cell:E1165 -->


## 시험 방법

<!-- source-cell:F1165 -->
D<br>
<!-- /source-cell:F1165 -->


## 상세 설계 유닛

<!-- source-cell:G1165 -->
SU-ID-CM3-041<br>
(내부기 자극 설정 적용)<br>
<!-- /source-cell:G1165 -->


## 시험 준비와 입력

<!-- source-cell:H1165 -->
- 단극/양극, 새 맵 없음/있음 및 마지막 명령 전/후 상태를 독립 준비한다.<br>
<!-- /source-cell:H1165 -->


## 가정 및 제한 조건

<!-- source-cell:I1165 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I1165 -->


## 시험 절차

<!-- source-cell:J1165 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 상태 변화, 반환 결과와 처리 순서를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
<!-- /source-cell:J1165 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K1165 -->
판정 범위<br>
- 선택한 모드의 설정 명령/데이터를 사용한다. 마지막 설정이 끝나기 전에 완료는false, 끝난 뒤true다. 새 맵 요청의 처리/해제 시점을 구분한다.<br>
<!-- /source-cell:K1165 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1165 -->
검증 결과<br>
단극 body, 25us, 오프셋 코드=44 / DAC 명령=0x50B2C; 모드 명령=0x50D84; readback=\[44,0x84\]; 완료=마지막 설정 전 0, tick14 후 1<br>
양극, 25us, 오프셋 코드=44 / DAC 명령=0x50B2C; 모드 명령=0x50D81; readback=\[44,0x81\]; 완료=마지막 설정 전 0, tick39 후 1<br>
<!-- /source-cell:L1165 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K1166 -->
조건 \[1\]<br>
입력/조건 \[1\]: 단극 body, 25us, 오프셋 코드=44<br>
예상 결과: DAC 명령=0x50B2C; 모드 명령=0x50D84; readback=\[44,0x84\]; 완료=마지막 설정 전 0, tick14 후 1<br>
<!-- /source-cell:K1166 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1166 -->
검증 \[1\]<br>
단극 body, 25us, 오프셋 코드=44 / DAC 명령=0x50B2C; 모드 명령=0x50D84; readback=\[44,0x84\]; 완료=마지막 설정 전 0, tick14 후 1<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1166 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K1167 -->
조건 \[2\]<br>
입력/조건 \[2\]: 양극, 25us, 오프셋 코드=44<br>
예상 결과: DAC 명령=0x50B2C; 모드 명령=0x50D81; readback=\[44,0x81\]; 완료=마지막 설정 전 0, tick39 후 1<br>
<!-- /source-cell:K1167 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1167 -->
검증 \[2\]<br>
양극, 25us, 오프셋 코드=44 / DAC 명령=0x50B2C; 모드 명령=0x50D81; readback=\[44,0x81\]; 완료=마지막 설정 전 0, tick39 후 1<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1167 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K1168 -->
조건 \[3\]<br>
입력/조건 \[3\]: 양극, 자극 전극=i+1/기준 전극=((i+1)%32)+1, i=0~31<br>
예상 결과: 쓰기 기준전극 칩순서\[0~31\]=\[2,0,4,1,6,3,8,5,10,7,13,9,11,15,29,17,31,18,20,16,22,19,24,21,26,23,28,25,30,27,14,12\]; 쓰기 워드\[i\]=0x50900\|기준전극\[i\]<br>
<!-- /source-cell:K1168 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1168 -->
검증 \[3\]<br>
양극, 자극 전극=i+1/기준 전극=((i+1)%32)+1, i=0~31 / 쓰기 기준전극 칩순서\[0~31\]=\[2,0,4,1,6,3,8,5,10,7,13,9,11,15,29,17,31,18,20,16,22,19,24,21,26,23,28,25,30,27,14,12\]; 쓰기 워드\[i\]=0x50900\|기준전극\[i\]<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1168 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K1169 -->
조건 \[4\]<br>
입력/조건 \[4\]: 양극 기준전극 32개 쓰기의 분할 순서<br>
예상 결과: tick8 PCM\[0~23\]=칩순서\[0~23\]의 쓰기 워드; tick10 PCM\[0~7\]=칩순서\[24~31\]의 쓰기 워드<br>
<!-- /source-cell:K1169 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1169 -->
검증 \[4\]<br>
양극 기준전극 32개 쓰기의 분할 순서 / tick8 PCM\[0~23\]=칩순서\[0~23\]의 쓰기 워드; tick10 PCM\[0~7\]=칩순서\[24~31\]의 쓰기 워드<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1169 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K1170 -->
조건 \[5\]<br>
입력/조건 \[5\]: 양극 기준전극 32개 되읽기, tick29 FIFO 개수=32<br>
예상 결과: 되읽기 칩순서\[0~31\]=\[2,0,4,1,6,3,8,5,10,7,13,9,11,15,29,17,31,18,20,16,22,19,24,21,26,23,28,25,30,27,14,12\]; 비교=(되읽기\[i\]&amp;0x1F)=쓰기 기준전극\[i\]<br>
<!-- /source-cell:K1170 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1170 -->
검증 \[5\]<br>
양극 기준전극 32개 되읽기, tick29 FIFO 개수=32 / 되읽기 칩순서\[0~31\]=\[2,0,4,1,6,3,8,5,10,7,13,9,11,15,29,17,31,18,20,16,22,19,24,21,26,23,28,25,30,27,14,12\]; 비교=(되읽기\[i\]&amp;0x1F)=쓰기 기준전극\[i\]<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1170 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K1171 -->
조건 \[6\]<br>
입력/조건 \[6\]: 새 맵 요청 없이 완료 상태 유지<br>
예상 결과: 계산 시도 누계=1; PCM 모드=2(Live)<br>
<!-- /source-cell:K1171 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1171 -->
검증 \[6\]<br>
새 맵 요청 없이 완료 상태 유지 / 계산 시도 누계=1; PCM 모드=2(Live)<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1171 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K1172 -->
조건 \[7\]<br>
입력/조건 \[7\]: 새 맵 재요청 후 처리<br>
예상 결과: 새 맵 플래그=1 → 0; 계산 시도 누계=2; 설정 완료=0(재설정 중)<br>
<!-- /source-cell:K1172 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1172 -->
검증 \[7\]<br>
새 맵 재요청 후 처리 / 새 맵 플래그=1 → 0; 계산 시도 누계=2; 설정 완료=0(재설정 중)<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1172 -->


### 비교 9

#### 입력 조건과 통과 기준

<!-- source-cell:K1173 -->
조건 \[8\]<br>
입력/조건 \[8\]: 마지막 FIFO 정리 실패 또는 읽기 실패<br>
예상 결과: 설정 완료=0; 복구 상태=2(PowerIC\_OK)<br>
<!-- /source-cell:K1173 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1173 -->
검증 \[8\]<br>
마지막 FIFO 정리 실패 또는 읽기 실패 / 설정 완료=0; 복구 상태=2(PowerIC\_OK)<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1173 -->


### 비교 10

#### 입력 조건과 통과 기준

<!-- source-cell:K1174 -->
조건 \[9\]<br>
입력/조건 \[9\]: readback 첫 값이 44 대신 45<br>
예상 결과: 설정 완료=0; 복구 상태=3(FPGA\_Ok)<br>
<!-- /source-cell:K1174 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1174 -->
검증 \[9\]<br>
readback 첫 값이 44 대신 45 / 설정 완료=0; 복구 상태=3(FPGA\_Ok)<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1174 -->


## 보고서 판정

<!-- source-cell:M1165 -->
통과<br>
<!-- /source-cell:M1165 -->
