# CM3-044 자극 알림 실행

시험 ID: `SW-FW-UnitTest-CM3-ID-44`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 1185~1191행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E1185 -->
설정 변경 등의 알림을 지정된 전극 자극으로 전달한다.<br>
<!-- /source-cell:E1185 -->


## 시험 방법

<!-- source-cell:F1185 -->
D<br>
<!-- /source-cell:F1185 -->


## 상세 설계 유닛

<!-- source-cell:G1185 -->
SU-ID-CM3-044<br>
(자극 알림 실행)<br>
<!-- /source-cell:G1185 -->


## 시험 준비와 입력

<!-- source-cell:H1185 -->
- 알림 채널/크기를 시험값으로 고정하고 트리거 1 회를 발생시킨다. 반복 tick과 종료 조건을 준비한다.<br>
<!-- /source-cell:H1185 -->


## 가정 및 제한 조건

<!-- source-cell:I1185 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I1185 -->


## 시험 절차

<!-- source-cell:J1185 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 상태 변화, 반환 결과와 처리 순서를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CM3 그룹(ut cm3 1) 실행 후 UT-CM3-044의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J1185 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K1185 -->
판정 범위<br>
- 알림이 정의된 채널/크기/횟수로 생성되고 종료 뒤 알림 활성 상태를 해제한다. 실제 펄스 측정이 아니라 생성 파라미터와 상태를 판정한다.<br>
<!-- /source-cell:K1185 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1185 -->
검증 결과<br>
알림 채널=1, 크기=300uA, T/C=100/300uA, 25us / 알림 채널=1(배열 인덱스 0); 생성 코드=127; 트리거=1회<br>
가상 tick 1~481 진행 / ON 구간=1~80,162~240,322~400; OFF 구간=81~161,241~321,401~481; 상승 횟수=3회<br>
가상 tick481 처리 후 / 알림 trigger=0; 알림 출력=0<br>
<!-- /source-cell:L1185 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K1186 -->
조건 \[1\]<br>
입력/조건 \[1\]: 알림 채널=1, 크기=300uA, T/C=100/300uA, 25us<br>
예상 결과: 알림 채널=1(배열 인덱스 0); 생성 코드=127; 트리거=1회<br>
<!-- /source-cell:K1186 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1186 -->
검증 \[1\]<br>
알림 채널=1, 크기=300uA, T/C=100/300uA, 25us / 알림 채널=1(배열 인덱스 0); 생성 코드=127; 트리거=1회<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1186 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K1187 -->
조건 \[2\]<br>
입력/조건 \[2\]: 가상 tick 1~481 진행<br>
예상 결과: ON 구간=1~80,162~240,322~400; OFF 구간=81~161,241~321,401~481; 상승 횟수=3회<br>
<!-- /source-cell:K1187 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1187 -->
검증 \[2\]<br>
가상 tick 1~481 진행 / ON 구간=1~80,162~240,322~400; OFF 구간=81~161,241~321,401~481; 상승 횟수=3회<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1187 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K1188 -->
조건 \[3\]<br>
입력/조건 \[3\]: 가상 tick481 처리 후<br>
예상 결과: 알림 trigger=0; 알림 출력=0<br>
<!-- /source-cell:K1188 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1188 -->
검증 \[3\]<br>
가상 tick481 처리 후 / 알림 trigger=0; 알림 출력=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1188 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K1189 -->
검증 \[1\]의 입력/원소별 기준 (C1) — 481 tick에서 세 차례 ON과 종료<br>
입력/절차: setIndicatoStimlulLevel\_255, set\_stimulationIndicatorTrigger 후 stimulation\_IndicatorOut(1,false,false)를 tick=1..481에 정확히 1회씩 호출한다. 출력 ON은 1, OFF는 0이다. 코드 흐름의 ON 구간은 1..80,162..240,322..400, 나머지 81..161,241..321,401..481은 OFF이다. 0→1 상승 횟수를 누적한다. tick은 가상 호출 순번이며 실물 시간 측정값이 아니다.<br>
payload 인덱스: 0<br>
출력 의미/단위: 알림 자극 코드<br>
사전 예상값: 127<br>
payload 인덱스: 1<br>
출력 의미/단위: 알림 채널 번호<br>
사전 예상값: 1<br>
payload 인덱스: 2<br>
출력 의미/단위: tick 1 출력<br>
사전 예상값: 1<br>
<!-- /source-cell:K1189 -->


<!-- source-cell:K1190 -->
payload 인덱스: 3<br>
출력 의미/단위: tick 80 출력<br>
사전 예상값: 1<br>
payload 인덱스: 4<br>
출력 의미/단위: tick 81 출력<br>
사전 예상값: 0<br>
payload 인덱스: 5<br>
출력 의미/단위: tick 481 후 trigger<br>
사전 예상값: 0<br>
payload 인덱스: 6<br>
출력 의미/단위: tick 481 후 출력<br>
사전 예상값: 0<br>
payload 인덱스: 7<br>
출력 의미/단위: 출력 상승 횟수 (회)<br>
사전 예상값: 3<br>
모든 값이 기대와 같을 때의 RTT 요약: \[UT-CM3-044\] C1 PASS N=8 F=0.<br>
<!-- /source-cell:K1190 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1189 -->
검증 \[1\] / 481 tick에서 세 차례 ON과 종료<br>
출력\[0\] 알림 자극 코드 = 127<br>
출력\[1\] 알림 채널 번호 = 1<br>
출력\[2\] tick 1 출력 = 1<br>
출력\[3\] tick 80 출력 = 1<br>
출력\[4\] tick 81 출력 = 0<br>
출력\[5\] tick 481 후 trigger = 0<br>
출력\[6\] tick 481 후 출력 = 0<br>
출력\[7\] 출력 상승 횟수 (회) = 3<br>
<!-- /source-cell:L1189 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K1191 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 입력/절차: setIndicatoStimlulLevel\_255, set\_stimulationIndicatorTrigger 후 stimulation\_IndicatorOut(1,false,false)를 tick=1..481에 정확히 1회씩 호출한다. 출력 ON은 1, OFF는 0이다. 코드 흐름의 ON 구간은 1..80,162..240,322..400, 나머지 81..161,241..321,401..481은 OFF이다. 0→1 상승 횟수를 누적한다. tick은 가상 호출 순번이며 실물 시간 측정값이 아니다.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-044] C1 A[0:7]=127,1,1,1,0,0,0,3
[UT-CM3-044] C1 PASS N=8 F=0
```
<!-- /source-cell:K1191 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1191 -->

```text
[UT-CM3-044] C1 A[0:7]=127,1,1,1,0,0,0,3
[UT-CM3-044] C1 PASS N=8 F=0
```
<!-- /source-cell:L1191 -->


## 보고서 판정

<!-- source-cell:M1185 -->
통과<br>
<!-- /source-cell:M1185 -->
