# CM3-045 QCC 수신 분류와 시스템 정보 응답

시험 ID: `SW-FW-UnitTest-CM3-ID-45`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 1192~1207행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E1192 -->
QCC 전달 정보를 E8300의 제어 기능에 연결하고 수신 결과를 응답한다.<br>
<!-- /source-cell:E1192 -->


## 시험 방법

<!-- source-cell:F1192 -->
T<br>
<!-- /source-cell:F1192 -->


## 상세 설계 유닛

<!-- source-cell:G1192 -->
SU-ID-CM3-045<br>
(QCC 수신 분류와 시스템 정보 응답)<br>
<!-- /source-cell:G1192 -->


## 시험 준비와 입력

<!-- source-cell:H1192 -->
- 명령 0x34/0x35/0x36 과 각 유효 필드에 구분 가능한 시험값을 준비하여 E8300 수신 함수를 호출한다.<br>
<!-- /source-cell:H1192 -->


## 가정 및 제한 조건

<!-- source-cell:I1192 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I1192 -->


## 시험 절차

<!-- source-cell:J1192 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 입력/출력 배열, 계산값과 횟수를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CM3 그룹(ut cm3 1) 실행 후 UT-CM3-045의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J1192 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K1192 -->
판정 범위<br>
- 해당 명령의 상태 필드만 입력값으로 변경하고 정의된 응답 바이트/길이가 준비된다. QCC 내부 무선 구현은 판정하지 않는다.<br>
<!-- /source-cell:K1192 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1192 -->
검증 결과<br>
0x34, \[잔량,충전,뚜껑\]=\[37,1,1\] / 잔량=37%; 배터리 상태=2; 충전=1; 뚜껑=1; ACK=\[0x34,1\]; 길이=2; 처리 명령=0<br>
0x34, \[잔량,충전,뚜껑\]=\[72,0,2\] / 잔량=72%; 배터리 상태=1; 충전=2; 뚜껑=2; ACK=\[0x34,1\]; 길이=2; 처리 명령=0<br>
0x34, \[잔량,충전,뚜껑\]=\[0,9,0\] / 잔량=0%; 배터리 상태=0; 충전=0; 뚜껑=1; ACK=\[0x34,1\]; 길이=2; 처리 명령=0<br>
<!-- /source-cell:L1192 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K1193 -->
조건 \[1\]<br>
입력/조건 \[1\]: 0x34, \[잔량,충전,뚜껑\]=\[37,1,1\]<br>
예상 결과: 잔량=37%; 배터리 상태=2; 충전=1; 뚜껑=1; ACK=\[0x34,1\]; 길이=2; 처리 명령=0<br>
<!-- /source-cell:K1193 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1193 -->
검증 \[1\]<br>
0x34, \[잔량,충전,뚜껑\]=\[37,1,1\] / 잔량=37%; 배터리 상태=2; 충전=1; 뚜껑=1; ACK=\[0x34,1\]; 길이=2; 처리 명령=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1193 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K1194 -->
조건 \[2\]<br>
입력/조건 \[2\]: 0x34, \[잔량,충전,뚜껑\]=\[72,0,2\]<br>
예상 결과: 잔량=72%; 배터리 상태=1; 충전=2; 뚜껑=2; ACK=\[0x34,1\]; 길이=2; 처리 명령=0<br>
<!-- /source-cell:K1194 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1194 -->
검증 \[2\]<br>
0x34, \[잔량,충전,뚜껑\]=\[72,0,2\] / 잔량=72%; 배터리 상태=1; 충전=2; 뚜껑=2; ACK=\[0x34,1\]; 길이=2; 처리 명령=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1194 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K1195 -->
조건 \[3\]<br>
입력/조건 \[3\]: 0x34, \[잔량,충전,뚜껑\]=\[0,9,0\]<br>
예상 결과: 잔량=0%; 배터리 상태=0; 충전=0; 뚜껑=1; ACK=\[0x34,1\]; 길이=2; 처리 명령=0<br>
<!-- /source-cell:K1195 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1195 -->
검증 \[3\]<br>
0x34, \[잔량,충전,뚜껑\]=\[0,9,0\] / 잔량=0%; 배터리 상태=0; 충전=0; 뚜껑=1; ACK=\[0x34,1\]; 길이=2; 처리 명령=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1195 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K1196 -->
조건 \[4\]<br>
입력/조건 \[4\]: 0x35 상태=4/0<br>
예상 결과: LED 상태=4/0; DFU 연결=1/0; ACK=\[0x35,1\]; 길이=2<br>
<!-- /source-cell:K1196 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1196 -->
검증 \[4\]<br>
0x35 상태=4/0 / LED 상태=4/0; DFU 연결=1/0; ACK=\[0x35,1\]; 길이=2<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1196 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K1197 -->
조건 \[5\]<br>
입력/조건 \[5\]: 0x36 \[연결,종류\]=\[1,1\]/\[1,2\]/\[0,1\]/\[9,1\]<br>
예상 결과: 크래들 I2S 플래그=1/0/0/0; ACK=\[0x36,1\]; 길이=2<br>
<!-- /source-cell:K1197 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1197 -->
검증 \[5\]<br>
0x36 \[연결,종류\]=\[1,1\]/\[1,2\]/\[0,1\]/\[9,1\] / 크래들 I2S 플래그=1/0/0/0; ACK=\[0x36,1\]; 길이=2<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1197 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K1198 -->
조건 \[6\]<br>
입력/조건 \[6\]: 0x34/0x35/0x36을 독립 입력<br>
예상 결과: 변경 대상=각 명령의 배터리/표시와 DFU/오디오 필드; 비대상 상태 필드=유지<br>
<!-- /source-cell:K1198 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1198 -->
검증 \[6\]<br>
0x34/0x35/0x36을 독립 입력 / 변경 대상=각 명령의 배터리/표시와 DFU/오디오 필드; 비대상 상태 필드=유지<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1198 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K1199 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: packet\[0..3\]=\[52,37,1,1\], 그 외 원소 0. fetch\_readDataForBleSetting → setting\_nrf\_ble\_adv\_info. 입력 charger 1=연결/0=미연결/9=미정, cover 1=열림/2=닫힘/0=잘못된 값. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-045] C1 A[0:8]=37,2,1,1,52,1,2,0,37
[UT-CM3-045] C1 PASS N=9 F=0
```
<!-- /source-cell:K1199 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1199 -->

```text
[UT-CM3-045] C1 A[0:8]=37,2,1,1,52,1,2,0,37
[UT-CM3-045] C1 PASS N=9 F=0
```
<!-- /source-cell:L1199 -->


### 비교 9

#### 입력 조건과 통과 기준

<!-- source-cell:K1200 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: packet\[0..3\]=\[52,72,0,2\], 그 외 원소 0. fetch\_readDataForBleSetting → setting\_nrf\_ble\_adv\_info. 입력 charger 1=연결/0=미연결/9=미정, cover 1=열림/2=닫힘/0=잘못된 값. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-045] C2 A[0:8]=72,1,2,2,52,1,2,0,72
[UT-CM3-045] C2 PASS N=9 F=0
```
<!-- /source-cell:K1200 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1200 -->

```text
[UT-CM3-045] C2 A[0:8]=72,1,2,2,52,1,2,0,72
[UT-CM3-045] C2 PASS N=9 F=0
```
<!-- /source-cell:L1200 -->


### 비교 10

#### 입력 조건과 통과 기준

<!-- source-cell:K1201 -->
검증 \[3\]의 RTT 출력 (C3)<br>
입력/조건: packet\[0..3\]=\[52,0,9,0\], 그 외 원소 0. fetch\_readDataForBleSetting → setting\_nrf\_ble\_adv\_info. 입력 charger 1=연결/0=미연결/9=미정, cover 1=열림/2=닫힘/0=잘못된 값. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-045] C3 A[0:8]=0,0,0,1,52,1,2,0,0
[UT-CM3-045] C3 PASS N=9 F=0
```
<!-- /source-cell:K1201 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1201 -->

```text
[UT-CM3-045] C3 A[0:8]=0,0,0,1,52,1,2,0,0
[UT-CM3-045] C3 PASS N=9 F=0
```
<!-- /source-cell:L1201 -->


### 비교 11

#### 입력 조건과 통과 기준

<!-- source-cell:K1202 -->
검증 \[4\]의 RTT 출력 (C4)<br>
입력/조건: 직전 패킷 버퍼를 재사용해 packet\[0..2\]=\[54,1,1\]로 덮는다. packet\[3\]=0, \[4..19\]=0. 연결 1=연결/0=해제/9=정상 연결 아님; 종류 1=크래들/2=그 외. fetch 후 적용. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-045] C4 A[0:3]=1,54,1,2
[UT-CM3-045] C4 PASS N=4 F=0
```
<!-- /source-cell:K1202 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1202 -->

```text
[UT-CM3-045] C4 A[0:3]=1,54,1,2
[UT-CM3-045] C4 PASS N=4 F=0
```
<!-- /source-cell:L1202 -->


### 비교 12

#### 입력 조건과 통과 기준

<!-- source-cell:K1203 -->
검증 \[5\]의 RTT 출력 (C5)<br>
입력/조건: 직전 패킷 버퍼를 재사용해 packet\[0..2\]=\[54,1,2\]로 덮는다. packet\[3\]=0, \[4..19\]=0. 연결 1=연결/0=해제/9=정상 연결 아님; 종류 1=크래들/2=그 외. fetch 후 적용. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-045] C5 A[0:3]=0,54,1,2
[UT-CM3-045] C5 PASS N=4 F=0
```
<!-- /source-cell:K1203 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1203 -->

```text
[UT-CM3-045] C5 A[0:3]=0,54,1,2
[UT-CM3-045] C5 PASS N=4 F=0
```
<!-- /source-cell:L1203 -->


### 비교 13

#### 입력 조건과 통과 기준

<!-- source-cell:K1204 -->
검증 \[6\]의 RTT 출력 (C6)<br>
입력/조건: 직전 패킷 버퍼를 재사용해 packet\[0..2\]=\[54,0,1\]로 덮는다. packet\[3\]=0, \[4..19\]=0. 연결 1=연결/0=해제/9=정상 연결 아님; 종류 1=크래들/2=그 외. fetch 후 적용. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-045] C6 A[0:3]=0,54,1,2
[UT-CM3-045] C6 PASS N=4 F=0
```
<!-- /source-cell:K1204 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1204 -->

```text
[UT-CM3-045] C6 A[0:3]=0,54,1,2
[UT-CM3-045] C6 PASS N=4 F=0
```
<!-- /source-cell:L1204 -->


### 비교 14

#### 입력 조건과 통과 기준

<!-- source-cell:K1205 -->
검증 \[7\]의 RTT 출력 (C7)<br>
입력/조건: 직전 패킷 버퍼를 재사용해 packet\[0..2\]=\[54,9,1\]로 덮는다. packet\[3\]=0, \[4..19\]=0. 연결 1=연결/0=해제/9=정상 연결 아님; 종류 1=크래들/2=그 외. fetch 후 적용. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-045] C7 A[0:3]=0,54,1,2
[UT-CM3-045] C7 PASS N=4 F=0
```
<!-- /source-cell:K1205 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1205 -->

```text
[UT-CM3-045] C7 A[0:3]=0,54,1,2
[UT-CM3-045] C7 PASS N=4 F=0
```
<!-- /source-cell:L1205 -->


### 비교 15

#### 입력 조건과 통과 기준

<!-- source-cell:K1206 -->
검증 \[8\]의 RTT 출력 (C8)<br>
입력/조건: packet\[0..1\]=\[53,4\], packet\[2\]=1(직전 오디오 입력 잔존), \[3..19\]=0. LED 값 4=OTA\_EZAIRO/0=NONE. fetch 후 적용. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-045] C8 A[0:4]=4,1,53,1,2
[UT-CM3-045] C8 PASS N=5 F=0
```
<!-- /source-cell:K1206 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1206 -->

```text
[UT-CM3-045] C8 A[0:4]=4,1,53,1,2
[UT-CM3-045] C8 PASS N=5 F=0
```
<!-- /source-cell:L1206 -->


### 비교 16

#### 입력 조건과 통과 기준

<!-- source-cell:K1207 -->
검증 \[9\]의 RTT 출력 (C9)<br>
입력/조건: packet\[0..1\]=\[53,0\], packet\[2\]=1(직전 오디오 입력 잔존), \[3..19\]=0. LED 값 4=OTA\_EZAIRO/0=NONE. fetch 후 적용. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-045] C9 A[0:4]=0,0,53,1,2
[UT-CM3-045] C9 PASS N=5 F=0
```
<!-- /source-cell:K1207 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1207 -->

```text
[UT-CM3-045] C9 A[0:4]=0,0,53,1,2
[UT-CM3-045] C9 PASS N=5 F=0
```
<!-- /source-cell:L1207 -->


## 보고서 판정

<!-- source-cell:M1192 -->
통과<br>
<!-- /source-cell:M1192 -->
