# CM3-047 입력 게인 명령 처리

시험 ID: `SW-FW-UnitTest-CM3-ID-47`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 1214~1229행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E1214 -->
마이크와 외부 입력의 레벨 조절을 리모콘 프로토콜과 연결한다.<br>
<!-- /source-cell:E1214 -->


## 시험 방법

<!-- source-cell:F1214 -->
D<br>
<!-- /source-cell:F1214 -->


## 상세 설계 유닛

<!-- source-cell:G1214 -->
SU-ID-CM3-047<br>
(입력 게인 명령 처리)<br>
<!-- /source-cell:G1214 -->


## 시험 준비와 입력

<!-- source-cell:H1214 -->
- Gain A/B 각각 유효 조회/설정 인덱스와 범위 밖 인덱스를 요청한다.<br>
<!-- /source-cell:H1214 -->


## 가정 및 제한 조건

<!-- source-cell:I1214 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I1214 -->


## 시험 절차

<!-- source-cell:J1214 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 상태 변화, 반환 결과와 처리 순서를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
수집: 준비된 CM3 그룹(ut cm3 1) 실행 후 UT-CM3-047의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J1214 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K1214 -->
판정 범위<br>
- 유효 인덱스는 해당 A/B 게인 조회/설정과 응답에 반영된다. 범위 밖은 오류 응답이며 정상 저장값을 변경하지 않는다.<br>
<!-- /source-cell:K1214 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1214 -->
검증 결과<br>
A/B 초기값=128/128, A=0 쓰기 / 공유 A/B=0/128; 응답=\[0x8C,1,1,1,0\]; 다음 TX 인덱스=5<br>
이어서 B=255 쓰기 / 공유 A/B=0/255; 응답=\[0x8C,1,1,2,255\]; 다음 TX 인덱스=5<br>
A/B 조회, 무시되는 입력 인덱스=999 / 공유 A/B=0/255; A 응답=\[0x8C,1,0,1,0\]; B 응답=\[0x8C,1,0,2,255\]<br>
<!-- /source-cell:L1214 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K1215 -->
조건 \[1\]<br>
입력/조건 \[1\]: A/B 초기값=128/128, A=0 쓰기<br>
예상 결과: 공유 A/B=0/128; 응답=\[0x8C,1,1,1,0\]; 다음 TX 인덱스=5<br>
<!-- /source-cell:K1215 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1215 -->
검증 \[1\]<br>
A/B 초기값=128/128, A=0 쓰기 / 공유 A/B=0/128; 응답=\[0x8C,1,1,1,0\]; 다음 TX 인덱스=5<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1215 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K1216 -->
조건 \[2\]<br>
입력/조건 \[2\]: 이어서 B=255 쓰기<br>
예상 결과: 공유 A/B=0/255; 응답=\[0x8C,1,1,2,255\]; 다음 TX 인덱스=5<br>
<!-- /source-cell:K1216 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1216 -->
검증 \[2\]<br>
이어서 B=255 쓰기 / 공유 A/B=0/255; 응답=\[0x8C,1,1,2,255\]; 다음 TX 인덱스=5<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1216 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K1217 -->
조건 \[3\]<br>
입력/조건 \[3\]: A/B 조회, 무시되는 입력 인덱스=999<br>
예상 결과: 공유 A/B=0/255; A 응답=\[0x8C,1,0,1,0\]; B 응답=\[0x8C,1,0,2,255\]<br>
<!-- /source-cell:K1217 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1217 -->
검증 \[3\]<br>
A/B 조회, 무시되는 입력 인덱스=999 / 공유 A/B=0/255; A 응답=\[0x8C,1,0,1,0\]; B 응답=\[0x8C,1,0,2,255\]<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1217 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K1218 -->
조건 \[4\]<br>
입력/조건 \[4\]: A 쓰기=-1 또는 B 쓰기=256<br>
예상 결과: 공유 A/B=0/255; 응답 상태=0(실패); 응답 인덱스=-1/256<br>
<!-- /source-cell:K1218 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1218 -->
검증 \[4\]<br>
A 쓰기=-1 또는 B 쓰기=256 / 공유 A/B=0/255; 응답 상태=0(실패); 응답 인덱스=-1/256<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1218 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K1219 -->
조건 \[5\]<br>
입력/조건 \[5\]: A=128 쓰기 중 저장 실패<br>
예상 결과: 응답 상태=0(실패); 세션 A/B=128/255; 저장 A/B=0/255<br>
<!-- /source-cell:K1219 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1219 -->
검증 \[5\]<br>
A=128 쓰기 중 저장 실패 / 응답 상태=0(실패); 세션 A/B=128/255; 저장 A/B=0/255<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1219 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K1220 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: command=0x8C, data\[0..2\]=\[1,1,0\], 나머지 packet 멤버=0. tx\_index=0으로 handle 호출. save\_error=0 (저장 성공). 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-047] C1 A[0:7]=5,140,1,1,1,0,0,128
[UT-CM3-047] C1 PASS N=8 F=0
```
<!-- /source-cell:K1220 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1220 -->

```text
[UT-CM3-047] C1 A[0:7]=5,140,1,1,1,0,0,128
[UT-CM3-047] C1 PASS N=8 F=0
```
<!-- /source-cell:L1220 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K1221 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: command=0x8C, data\[0..2\]=\[1,2,255\], 나머지 packet 멤버=0. tx\_index=0으로 handle 호출. save\_error=0 (저장 성공). 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-047] C2 A[0:7]=5,140,1,1,2,255,0,255
[UT-CM3-047] C2 PASS N=8 F=0
```
<!-- /source-cell:K1221 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1221 -->

```text
[UT-CM3-047] C2 A[0:7]=5,140,1,1,2,255,0,255
[UT-CM3-047] C2 PASS N=8 F=0
```
<!-- /source-cell:L1221 -->


### 비교 9

#### 입력 조건과 통과 기준

<!-- source-cell:K1222 -->
검증 \[3\]의 RTT 출력 (C3)<br>
입력/조건: command=0x8C, data\[0..2\]=\[0,1,999\], 나머지 packet 멤버=0. tx\_index=0으로 handle 호출. save\_error=0 (저장 성공). 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-047] C3 A[0:7]=5,140,1,0,1,0,0,255
[UT-CM3-047] C3 PASS N=8 F=0
```
<!-- /source-cell:K1222 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1222 -->

```text
[UT-CM3-047] C3 A[0:7]=5,140,1,0,1,0,0,255
[UT-CM3-047] C3 PASS N=8 F=0
```
<!-- /source-cell:L1222 -->


### 비교 10

#### 입력 조건과 통과 기준

<!-- source-cell:K1223 -->
검증 \[4\]의 RTT 출력 (C4)<br>
입력/조건: command=0x8C, data\[0..2\]=\[0,2,999\], 나머지 packet 멤버=0. tx\_index=0으로 handle 호출. save\_error=0 (저장 성공). 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-047] C4 A[0:7]=5,140,1,0,2,255,0,255
[UT-CM3-047] C4 PASS N=8 F=0
```
<!-- /source-cell:K1223 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1223 -->

```text
[UT-CM3-047] C4 A[0:7]=5,140,1,0,2,255,0,255
[UT-CM3-047] C4 PASS N=8 F=0
```
<!-- /source-cell:L1223 -->


### 비교 11

#### 입력 조건과 통과 기준

<!-- source-cell:K1224 -->
검증 \[5\]의 RTT 출력 (C5)<br>
입력/조건: command=0x8C, data\[0..2\]=\[1,1,-1\], 나머지 packet 멤버=0. tx\_index=0으로 handle 호출. save\_error=0 (저장 성공). 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-047] C5 A[0:7]=5,140,0,1,1,-1,0,255
[UT-CM3-047] C5 PASS N=8 F=0
```
<!-- /source-cell:K1224 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1224 -->

```text
[UT-CM3-047] C5 A[0:7]=5,140,0,1,1,-1,0,255
[UT-CM3-047] C5 PASS N=8 F=0
```
<!-- /source-cell:L1224 -->


### 비교 12

#### 입력 조건과 통과 기준

<!-- source-cell:K1225 -->
검증 \[6\]의 RTT 출력 (C6)<br>
입력/조건: command=0x8C, data\[0..2\]=\[1,2,256\], 나머지 packet 멤버=0. tx\_index=0으로 handle 호출. save\_error=0 (저장 성공). 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-047] C6 A[0:7]=5,140,0,1,2,256,0,255
[UT-CM3-047] C6 PASS N=8 F=0
```
<!-- /source-cell:K1225 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1225 -->

```text
[UT-CM3-047] C6 A[0:7]=5,140,0,1,2,256,0,255
[UT-CM3-047] C6 PASS N=8 F=0
```
<!-- /source-cell:L1225 -->


### 비교 13

#### 입력 조건과 통과 기준

<!-- source-cell:K1226 -->
검증 \[7\]의 RTT 출력 (C7)<br>
입력/조건: command=0x8C, data\[0..2\]=\[1,0,42\], 나머지 packet 멤버=0. tx\_index=0으로 handle 호출. save\_error=0 (저장 성공). 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-047] C7 A[0:7]=5,140,0,1,0,42,0,255
[UT-CM3-047] C7 PASS N=8 F=0
```
<!-- /source-cell:K1226 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1226 -->

```text
[UT-CM3-047] C7 A[0:7]=5,140,0,1,0,42,0,255
[UT-CM3-047] C7 PASS N=8 F=0
```
<!-- /source-cell:L1226 -->


### 비교 14

#### 입력 조건과 통과 기준

<!-- source-cell:K1227 -->
검증 \[8\]의 RTT 출력 (C8)<br>
입력/조건: command=0x8C, data\[0..2\]=\[2,1,42\], 나머지 packet 멤버=0. tx\_index=0으로 handle 호출. save\_error=0 (저장 성공). 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-047] C8 A[0:7]=5,140,0,2,1,42,0,255
[UT-CM3-047] C8 PASS N=8 F=0
```
<!-- /source-cell:K1227 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1227 -->

```text
[UT-CM3-047] C8 A[0:7]=5,140,0,2,1,42,0,255
[UT-CM3-047] C8 PASS N=8 F=0
```
<!-- /source-cell:L1227 -->


### 비교 15

#### 입력 조건과 통과 기준

<!-- source-cell:K1228 -->
검증 \[9\]의 RTT 출력 (C9)<br>
입력/조건: command=0x8C, data\[0..2\]=\[1,1,128\], 나머지 packet 멤버=0. tx\_index=0으로 handle 호출. save\_error=1 (저장 실패). 공유 A는 128로 바뀌지만 저장 사본은 직전 성공 값 A=0/B=255를 유지한다. 실패 응답 0을 성공으로 해석하지 않는다. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-047] C9 A[0:7]=5,140,0,1,1,128,128,255
[UT-CM3-047] C9 PASS N=8 F=0
```
<!-- /source-cell:K1228 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1228 -->

```text
[UT-CM3-047] C9 A[0:7]=5,140,0,1,1,128,128,255
[UT-CM3-047] C9 PASS N=8 F=0
```
<!-- /source-cell:L1228 -->


### 비교 16

#### 입력 조건과 통과 기준

<!-- source-cell:K1229 -->
검증 \[10\]의 RTT 출력 (C10)<br>
입력/조건: 직전 실패 후 RAM 저장 배열 슬롯 인덱스 0(사용자 슬롯 1)을 읽는다. \[0\]은 A, \[1\]은 B이다. 타깃 RAM 전제 조건에서 report 지원. 실장치 실행 결과가 아닌 통과 시 비교용.<br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-047] C10 A[0:1]=0,255
[UT-CM3-047] C10 PASS N=2 F=0
```
<!-- /source-cell:K1229 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1229 -->

```text
[UT-CM3-047] C10 A[0:1]=0,255
[UT-CM3-047] C10 PASS N=2 F=0
```
<!-- /source-cell:L1229 -->


## 보고서 판정

<!-- source-cell:M1214 -->
통과<br>
<!-- /source-cell:M1214 -->
