# CM3-048 매핑 연결 및 종료 상태

시험 ID: `SW-FW-UnitTest-CM3-ID-48`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 1230~1234행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E1230 -->
통신 종료와 맵 처리 완료의 순서를 맞춘다.<br>
<!-- /source-cell:E1230 -->


## 시험 방법

<!-- source-cell:F1230 -->
D<br>
<!-- /source-cell:F1230 -->


## 상세 설계 유닛

<!-- source-cell:G1230 -->
SU-ID-CM3-048<br>
(매핑 연결 및 종료 상태)<br>
<!-- /source-cell:G1230 -->


## 시험 준비와 입력

<!-- source-cell:H1230 -->
- 매핑 연결/해제/종료 요청을 독립 적용하고 요청 저장→처리 완료를 구분한다.<br>
<!-- /source-cell:H1230 -->


## 가정 및 제한 조건

<!-- source-cell:I1230 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I1230 -->


## 시험 절차

<!-- source-cell:J1230 -->
- 준비한 조건을 각각 독립 초기화하여 해당 유닛을 실행한다. 상태 변화, 반환 결과와 처리 순서를 처리 완료 후 RTT로 기록하여 아래 예상 결과와 비교한다.<br>
<!-- /source-cell:J1230 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K1230 -->
판정 범위<br>
- 요청 명령이 올바르게 저장되고 실제 상태 갱신 후 조회가 연결/해제와 같다. 종료 요청은 해당 처리에 전달하며 요청만으로 완료로 바꾸지 않는다.<br>
<!-- /source-cell:K1230 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1230 -->
검증 결과<br>
초기 미연결, 연결 전 0x67 상태 명령 / 매핑 연결=0; 오류 헤더=0xF0; 오류 코드=3<br>
0x60 연결 요청 접수 후 실행 / 저장 명령=0x60; 매핑 연결=1; ACK 헤더=0x60; 처리 명령=0<br>
<!-- /source-cell:L1230 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K1231 -->
조건 \[1\]<br>
입력/조건 \[1\]: 초기 미연결, 연결 전 0x67 상태 명령<br>
예상 결과: 매핑 연결=0; 오류 헤더=0xF0; 오류 코드=3<br>
<!-- /source-cell:K1231 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1231 -->
검증 \[1\]<br>
초기 미연결, 연결 전 0x67 상태 명령 / 매핑 연결=0; 오류 헤더=0xF0; 오류 코드=3<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1231 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K1232 -->
조건 \[2\]<br>
입력/조건 \[2\]: 0x60 연결 요청 접수 후 실행<br>
예상 결과: 저장 명령=0x60; 매핑 연결=1; ACK 헤더=0x60; 처리 명령=0<br>
<!-- /source-cell:K1232 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1232 -->
검증 \[2\]<br>
0x60 연결 요청 접수 후 실행 / 저장 명령=0x60; 매핑 연결=1; ACK 헤더=0x60; 처리 명령=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1232 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K1233 -->
조건 \[3\]<br>
입력/조건 \[3\]: 연결 후 idle, 이어 BLE 끊김 처리<br>
예상 결과: 매핑 연결=1 → 0; 내부기 요청=PowerIC\_Reset(1); 처리 명령=0; 실제 리셋 횟수=0<br>
<!-- /source-cell:K1233 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1233 -->
검증 \[3\]<br>
연결 후 idle, 이어 BLE 끊김 처리 / 매핑 연결=1 → 0; 내부기 요청=PowerIC\_Reset(1); 처리 명령=0; 실제 리셋 횟수=0<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1233 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K1234 -->
조건 \[4\]<br>
입력/조건 \[4\]: 0x61 종료 요청 접수<br>
예상 결과: 전달 명령=0x61; 처리 의미=종료 요청 접수; 실제 리셋 완료=접수만으로 판정하지 않음<br>
<!-- /source-cell:K1234 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1234 -->
검증 \[4\]<br>
0x61 종료 요청을 접수하여 전달 명령=0x61을 확인했다.<br>
종료 요청 접수 동작이 기준과 일치했다.<br>
판정: 통과.<br>
<!-- /source-cell:L1234 -->


## 보고서 판정

<!-- source-cell:M1230 -->
통과<br>
<!-- /source-cell:M1230 -->
