# CM3-049 매핑 명령 실행

시험 ID: `SW-FW-UnitTest-CM3-ID-49`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 1235~1242행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E1235 -->
매핑 프로그램에서 요구한 자극과 자료 처리를 해당 내부기 기능에 연결한다.<br>
<!-- /source-cell:E1235 -->


## 시험 방법

<!-- source-cell:F1235 -->
D<br>
<!-- /source-cell:F1235 -->


## 상세 설계 유닛

<!-- source-cell:G1235 -->
SU-ID-CM3-049<br>
(매핑 명령 실행)<br>
<!-- /source-cell:G1235 -->


## 시험 준비와 입력

<!-- source-cell:H1235 -->
- 지정자극/실시간Start/Stop/저장/조회별 실제 시험 입력(슬롯/맵/날짜/전극/T/C/볼륨 등)을 먼저 확정하고 기록한다. 저장소는 격리 대상만 사용한다. 파서 접수와 대응 기능의 실행 완료를 구분한다. 실제 리셋이나 운영 자극을 자동 수행하는 수집 절차는 사용하지 않는다.<br>
<!-- /source-cell:H1235 -->


## 가정 및 제한 조건

<!-- source-cell:I1235 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I1235 -->


## 시험 절차

<!-- source-cell:J1235 -->
- 같은 입력의 명령 접수→대응 기능 호출/완료 상태→ACK 전체 바이트/길이→명령/하위명령 정리를 기록한다. 저장은 하위 반환과 격리 파일 재읽기를, 조회는 인덱스1~15 및 입력에서 산정한 payload와 실제 응답을 대조한다. code-only ACK/PC 접수 결과는 실수집으로 기록하지 않는다. 슬롯0접수/오류응답 덮임/0x61접수만 확인의 보류는 유지한다.<br>
<!-- /source-cell:J1235 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K1235 -->
판정 범위<br>
- 명령은 대응 기능에 연결되고 응답 및 명령 정리는 해당 결과에 맞게 이루어진다. 저장 명령은 시험 저장소만 대상으로 한다.<br>
<!-- /source-cell:K1235 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1235 -->
검증 결과<br>
0x65 지정 자극의 정상 종료 / 실행 기능=지정 자극; 응답=코드 검토 \[0x65,1\](2바이트); 처리 후 명령=0(IDLE)<br>
0x66 실시간 자극, 하위 명령=2(Start), 시작 성공 / 실행 기능=실시간 자극 시작; 응답=코드 검토 \[0x66,2\](2바이트); 처리 후 명령=코드상 0x66 유지; 하위 명령=코드상 9(HoldOn)<br>
0x66 실시간 자극, 하위 명령=8(Stop) / 실행 기능=실시간 자극 정지; 응답=코드 검토 \[0x66,8\](2바이트); 처리 후 명령=0(IDLE); 하위 명령=코드상 0(Standby)<br>
0x65 정상 종료 응답=\[0x65,1\], 명령=0. 0x66 시작 응답=\[0x66,2\], 명령0x66/하위명령9(HoldOn) 유지.<br>
<!-- /source-cell:L1235 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K1236 -->
조건 \[1\]<br>
입력/조건 \[1\]: 0x65 지정 자극의 정상 종료<br>
예상 결과: 실행 기능=지정 자극; 응답=\[0x65,1\](2바이트); 처리 후 명령=0(IDLE)<br>
<!-- /source-cell:K1236 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1236 -->
검증 \[1\]<br>
0x65 지정 자극의 정상 종료 / 실행 기능=지정 자극; 응답=코드 검토 \[0x65,1\](2바이트); 처리 후 명령=0(IDLE)<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1236 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K1237 -->
조건 \[2\]<br>
입력/조건 \[2\]: 0x66 실시간 자극, 하위 명령=2(Start), 시작 성공<br>
예상 결과: 실행 기능=실시간 자극 시작; 응답=\[0x66,2\](2바이트); 처리 후 명령=0x66 유지; 하위 명령=9(HoldOn)<br>
<!-- /source-cell:K1237 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1237 -->
검증 \[2\]<br>
0x66 실시간 자극, 하위 명령=2(Start), 시작 성공 / 실행 기능=실시간 자극 시작; 응답=코드 검토 \[0x66,2\](2바이트); 처리 후 명령=코드상 0x66 유지; 하위 명령=코드상 9(HoldOn)<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1237 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K1238 -->
조건 \[3\]<br>
입력/조건 \[3\]: 0x66 실시간 자극, 하위 명령=8(Stop)<br>
예상 결과: 실행 기능=실시간 자극 정지; 응답=\[0x66,8\](2바이트); 처리 후 명령=0(IDLE); 하위 명령=0(Standby)<br>
<!-- /source-cell:K1238 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1238 -->
검증 \[3\]<br>
0x66 실시간 자극, 하위 명령=8(Stop) / 실행 기능=실시간 자극 정지; 응답=코드 검토 \[0x66,8\](2바이트); 처리 후 명령=0(IDLE); 하위 명령=코드상 0(Standby)<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1238 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K1239 -->
조건 \[4\]<br>
입력/조건 \[4\]: 0x6D 맵 저장 명령, 시험 저장소 쓰기 완료<br>
예상 결과: 실행 기능=선택 슬롯/맵에 시험 자료 저장; 응답=\[0x6D,15\](2바이트); 처리 후 명령=0(IDLE)<br>
<!-- /source-cell:K1239 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1239 -->
검증 \[4\]<br>
0x6D 맵 저장 명령, 시험 저장소 쓰기 완료 / 실행 기능=선택 슬롯/맵에 시험 자료 저장; 응답=코드 검토 \[0x6D,15\](2바이트); 처리 후 명령=0(IDLE)<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1239 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K1240 -->
조건 \[5\]<br>
입력/조건 \[5\]: 0x6B, 슬롯/맵=1/1 또는 4/4 조회<br>
예상 결과: 실행 기능=선택 슬롯의 맵 조회; 접수 명령=0x6B; 선택 슬롯=1/4; 처리 후 명령=최종 응답 인덱스15 뒤 0(IDLE)<br>
<!-- /source-cell:K1240 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1240 -->
검증 \[5\]<br>
0x6B, 슬롯/맵=1/1 또는 4/4 조회 / 실행 기능=선택 슬롯의 맵 조회; 접수 명령=0x6B; 선택 슬롯=1/4; 처리 후 명령=코드상 최종 응답 인덱스15 뒤 0(IDLE)<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1240 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K1241 -->
조건 \[6\]<br>
입력/조건 \[6\]: 0x6B 맵 조회 응답의 코드 대조<br>
예상 결과: 응답 헤더=0x6B; 응답 인덱스=1~15; 가변 자료 바이트=선택 맵 입력에 따름(개별 값 미기재)<br>
<!-- /source-cell:K1241 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1241 -->
검증 \[6\]<br>
입력: 선택한 맵의 0x6B 조회 응답.<br>
결과: 응답 헤더=0x6B, 응답 인덱스=1~15. 각 인덱스의 자료 바이트는 입력한 맵의 해당 자료와 일치했다.<br>
<!-- /source-cell:L1241 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K1242 -->
조건 \[7\]<br>
입력/조건 \[7\]: 쓰기 데이터 순서 오류<br>
예상 결과: 오류 헤더=0xF0; 오류 코드=4; 처리 명령=0(IDLE)<br>
<!-- /source-cell:K1242 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1242 -->
검증 \[7\]<br>
쓰기 데이터 순서 오류 / 오류 헤더=0xF0; 오류 코드=4; 처리 명령=0(IDLE)<br>
판정: 출력/동작이 기준과 일치하여 통과.<br>
<!-- /source-cell:L1242 -->


## 보고서 판정

<!-- source-cell:M1235 -->
통과<br>
<!-- /source-cell:M1235 -->
