# CM3-051 OTA 데이터와 기동 위치 명령

시험 ID: `SW-FW-UnitTest-CM3-ID-51`  
원본: [유닛 검증 보고서 1차본](../../SUVR-FW-TD24A%20%EC%86%8C%ED%94%84%ED%8A%B8%EC%9B%A8%EC%96%B4%20%EC%9C%A0%EB%8B%9B%20%EA%B2%80%EC%A6%9D%20%EB%B3%B4%EA%B3%A0%EC%84%9C_1%EC%B0%A8%EB%B3%B8.xlsx), `보고서_유닛 시험` 1252~1283행.  
아래 예상 결과는 보고서에 기록된 결과를 그대로 옮긴 비교값이다.

## 유닛 설명

<!-- source-cell:E1252 -->
수신한 이미지를 지정 저장 위치에 기록하고 이후 기동 대상 선택과 연결한다.<br>
<!-- /source-cell:E1252 -->


## 시험 방법

<!-- source-cell:F1252 -->
D<br>
<!-- /source-cell:F1252 -->


## 상세 설계 유닛

<!-- source-cell:G1252 -->
SU-ID-CM3-051<br>
(OTA 데이터와 기동 위치 명령)<br>
<!-- /source-cell:G1252 -->


## 시험 준비와 입력

<!-- source-cell:H1252 -->
- 지원 파일 종류1~4와 비기동 슬롯1/2의 격리 시험 자료를 준비한다. READ 슬롯3/파일 종류5 및 파일 쓰기 성공/짧은 쓰기/실패를 독립 준비한다. 현재 PC HOST/타깃 RAM 실행 경로와 이미지/시험 설정을 기록한다. RAM SPI/파일 훅을 실제 장치 완료와 구분하고 운영 이미지에는 쓰지 않는다.<br>
<!-- /source-cell:H1252 -->


## 가정 및 제한 조건

<!-- source-cell:I1252 -->
시험 입력 또는 가상 장치 응답은 유닛 입력 경계에 설정한다. 실행 결과를 미리 예상값으로 덮어쓰지 않는다. 실제 전원이나 RF 연결 확인과 소프트웨어 상태 확인을 구분한다.<br>
<!-- /source-cell:I1252 -->


## 시험 절차

<!-- source-cell:J1252 -->
- CM3-051 시험 경로에서 각 조건을 독립 적용한다. 현 RAM auto-ACK는 두 응답 사이 시험 대기만 방지한다. \[UT-CM3-051\] C1~C23 배열/불일치/요약 및 END 출력을 예상값과 비교한다. C17/C18의 오류 뒤 정상 응답 덮임은 그대로 보고한다. tail&gt;16/잘못된 종류 WRITE는 실행하지 않는다.<br>
수집: 준비된 CM3 그룹(ut cm3 1) 실행 후 UT-CM3-051의 조건별 배열/상태와 판정 줄을 찾는다. <br>
<!-- /source-cell:J1252 -->


## 입력 조건별 기준과 예상 결과

### 비교 1

#### 입력 조건과 통과 기준

<!-- source-cell:K1252 -->
판정 범위<br>
- 파일 종류/슬롯에 맞는 시험 경로를 사용하고 범위 밖 선택은 오류 응답이다. 실패를 성공 응답으로 바꾸지 않는다. 슬롯 자료를 운영 이미지에 덮어쓰지 않는다.<br>
<!-- /source-cell:K1252 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1252 -->
검증 결과<br>
정상 종류/슬롯은 지정한 갱신 파일 경로로 처리됐다. 슬롯 3의 READ 응답=\[240,3\], 파일 종류 5의 READ 응답=\[240,4\]였다. 두 범위 밖 입력 모두 오류 응답으로 종료됐다.<br>
<!-- /source-cell:L1252 -->


### 비교 2

#### 입력 조건과 통과 기준

<!-- source-cell:K1253 -->
조건 \[1\]<br>
입력/조건 \[1\]: 비기동 슬롯 s=1/2, 파일 종류=1/2/3/4 쓰기 준비<br>
예상 결과: 경로=/s/MANIFEST.TXT,/s/APP000.FEZ,/s/APP001.FEZ,/s/APP002.FEZ; 응답 헤더=0xC3; 응답 슬롯=s; 응답 종류=1/2/3/4; 결과=1; 길이=9<br>
<!-- /source-cell:K1253 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1253 -->
검증 \[1\]<br>
입력: 비기동 슬롯 s=1/2, 파일 종류=1/2/3/4 쓰기 준비<br>
출력: 경로=/s/MANIFEST.TXT,/s/APP000.FEZ,/s/APP001.FEZ,/s/APP002.FEZ; 응답 헤더=0xC3; 응답 슬롯=s; 응답 종류=1/2/3/4; 결과=1; 길이=9<br>
<!-- /source-cell:L1253 -->


### 비교 3

#### 입력 조건과 통과 기준

<!-- source-cell:K1254 -->
조건 \[2\]<br>
입력/조건 \[2\]: 각 시험 파일에 \[0x12,0x34\] 두 바이트 완료<br>
예상 결과: 파일 데이터=\[0x12,0x34\]; 파일 크기=2바이트; 완료 결과=1; OTA.file\_type=0<br>
<!-- /source-cell:K1254 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1254 -->
검증 \[2\]<br>
입력: 각 시험 파일에 \[0x12,0x34\] 두 바이트 완료<br>
출력: 파일 데이터=\[0x12,0x34\]; 파일 크기=2바이트; 완료 결과=1; OTA.file\_type=0<br>
<!-- /source-cell:L1254 -->


### 비교 4

#### 입력 조건과 통과 기준

<!-- source-cell:K1255 -->
조건 \[3\]<br>
입력/조건 \[3\]: READ 슬롯=3(H/R-17)<br>
예상 결과: tx\[0\]=0xF0(240); tx\[3\]=3(슬롯 오류)<br>
<!-- /source-cell:K1255 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1255 -->
검증 \[3\]<br>
입력: READ 슬롯=3(H/R-17)<br>
출력: tx\[0\]=0xF0(240); tx\[3\]=3(슬롯 오류)<br>
<!-- /source-cell:L1255 -->


### 비교 5

#### 입력 조건과 통과 기준

<!-- source-cell:K1256 -->
조건 \[4\]<br>
입력/조건 \[4\]: READ 파일 종류=5(H/R-18)<br>
예상 결과: tx\[0\]=0xF0(240); tx\[3\]=4(종류 오류)<br>
<!-- /source-cell:K1256 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1256 -->
검증 \[4\]<br>
입력: READ 파일 종류=5(H/R-18)<br>
출력: tx\[0\]=0xF0(240); tx\[3\]=4(종류 오류)<br>
<!-- /source-cell:L1256 -->


### 비교 6

#### 입력 조건과 통과 기준

<!-- source-cell:K1257 -->
조건 \[5\]<br>
입력/조건 \[5\]: 짧은 쓰기/파일 쓰기 실패/파일 열기 실패<br>
예상 결과: tx\[0\]=0xF0; tx\[3\]=2(파일 오류); drive=1<br>
<!-- /source-cell:K1257 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1257 -->
검증 \[5\]<br>
입력: 짧은 쓰기/파일 쓰기 실패/파일 열기 실패<br>
출력: tx\[0\]=0xF0; tx\[3\]=2(파일 오류); drive=1<br>
<!-- /source-cell:L1257 -->


### 비교 7

#### 입력 조건과 통과 기준

<!-- source-cell:K1258 -->
조건 \[6\]<br>
입력/조건 \[6\]: 현재 운영 슬롯에 쓰기 요청(R-23)<br>
예상 결과: tx\[0\]=0xF0; tx\[3\]=3(슬롯 오류); 운영 이미지=덮어쓰지 않음<br>
<!-- /source-cell:K1258 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1258 -->
검증 \[6\]<br>
입력: 현재 운영 슬롯에 쓰기 요청(R-23)<br>
출력: tx\[0\]=0xF0; tx\[3\]=3(슬롯 오류); 운영 이미지=덮어쓰지 않음<br>
<!-- /source-cell:L1258 -->


### 비교 8

#### 입력 조건과 통과 기준

<!-- source-cell:K1259 -->
조건 \[7\]<br>
입력/조건 \[7\]: 0xC2의 현재/범위 밖 기동 슬롯 선택(H-21/H-22)<br>
예상 결과: tx\[2\]=3/2; 실제 reset=0회<br>
<!-- /source-cell:K1259 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1259 -->
검증 \[7\]<br>
입력: 0xC2의 현재/범위 밖 기동 슬롯 선택(H-21/H-22)<br>
출력: tx\[2\]=3/2; 실제 reset=0회<br>
<!-- /source-cell:L1259 -->


### 비교 9

#### 입력 조건과 통과 기준

<!-- source-cell:K1260 -->
조건 \[8\]<br>
입력/조건 \[8\]: 기동 상태 저장 실패(H-23)<br>
예상 결과: tx\[0\]=0xF0; tx\[3\]=2; 실제 reset=0회<br>
<!-- /source-cell:K1260 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1260 -->
검증 \[8\]<br>
입력: 기동 상태 저장 실패(H-23)<br>
출력: tx\[0\]=0xF0; tx\[3\]=2; 실제 reset=0회<br>
<!-- /source-cell:L1260 -->


### 비교 10

#### 입력 조건과 통과 기준

<!-- source-cell:K1261 -->
검증 \[1\]의 RTT 출력 (C1)<br>
입력/조건: 각 준비 패킷 20원소를 0으로 초기화한다. 현재 boot\_slot=2. packet\[0\]=195,\[4\]=1,\[6\]=1,\[7\]=1,\[11\]=2,\[15\]=1,\[17\]=2, 그 외 인덱스=0. ci\_ble\_fetch\_packet\_ota 호출. 총2byte/index1/마지막2byte 쓰기이다. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C1 A[0:6]=195,1,1,1,1,9,0
[UT-CM3-051] C1 PASS N=7 F=0
```
<!-- /source-cell:K1261 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1261 -->

```text
[UT-CM3-051] C1 A[0:6]=195,1,1,1,1,9,0
[UT-CM3-051] C1 PASS N=7 F=0
```
<!-- /source-cell:L1261 -->


### 비교 11

#### 입력 조건과 통과 기준

<!-- source-cell:K1262 -->
검증 \[2\]의 RTT 출력 (C2)<br>
입력/조건: 직전 준비 패킷에서 \[3\]=1,\[4\]=18,\[5\]=52만 바꾼다. \[0\]=195,\[1..2\]=0,\[6\]=1,\[7\]=1,\[8..10\]=0,\[11\]=2,\[12..14\]=0,\[15\]=1,\[16\]=0,\[17\]=2,\[18..19\]=0. ci\_ble\_fetch\_packet\_ota 호출. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C2 A[0:6]=1,18,52,1,0,2,1
[UT-CM3-051] C2 PASS N=7 F=0
```
<!-- /source-cell:K1262 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1262 -->

```text
[UT-CM3-051] C2 A[0:6]=1,18,52,1,0,2,1
[UT-CM3-051] C2 PASS N=7 F=0
```
<!-- /source-cell:L1262 -->


### 비교 12

#### 입력 조건과 통과 기준

<!-- source-cell:K1263 -->
검증 \[3\]의 RTT 출력 (C3)<br>
입력/조건: 각 준비 패킷 20원소를 0으로 초기화한다. 현재 boot\_slot=2. packet\[0\]=195,\[4\]=1,\[6\]=2,\[7\]=1,\[11\]=2,\[15\]=1,\[17\]=2, 그 외 인덱스=0. ci\_ble\_fetch\_packet\_ota 호출. 총2byte/index1/마지막2byte 쓰기이다. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C3 A[0:6]=195,1,2,1,1,9,0
[UT-CM3-051] C3 PASS N=7 F=0
```
<!-- /source-cell:K1263 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1263 -->

```text
[UT-CM3-051] C3 A[0:6]=195,1,2,1,1,9,0
[UT-CM3-051] C3 PASS N=7 F=0
```
<!-- /source-cell:L1263 -->


### 비교 13

#### 입력 조건과 통과 기준

<!-- source-cell:K1264 -->
검증 \[4\]의 RTT 출력 (C4)<br>
입력/조건: 직전 준비 패킷에서 \[3\]=1,\[4\]=18,\[5\]=52만 바꾼다. \[0\]=195,\[1..2\]=0,\[6\]=2,\[7\]=1,\[8..10\]=0,\[11\]=2,\[12..14\]=0,\[15\]=1,\[16\]=0,\[17\]=2,\[18..19\]=0. ci\_ble\_fetch\_packet\_ota 호출. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C4 A[0:6]=1,18,52,1,0,2,2
[UT-CM3-051] C4 PASS N=7 F=0
```
<!-- /source-cell:K1264 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1264 -->

```text
[UT-CM3-051] C4 A[0:6]=1,18,52,1,0,2,2
[UT-CM3-051] C4 PASS N=7 F=0
```
<!-- /source-cell:L1264 -->


### 비교 14

#### 입력 조건과 통과 기준

<!-- source-cell:K1265 -->
검증 \[5\]의 RTT 출력 (C5)<br>
입력/조건: 각 준비 패킷 20원소를 0으로 초기화한다. 현재 boot\_slot=2. packet\[0\]=195,\[4\]=1,\[6\]=3,\[7\]=1,\[11\]=2,\[15\]=1,\[17\]=2, 그 외 인덱스=0. ci\_ble\_fetch\_packet\_ota 호출. 총2byte/index1/마지막2byte 쓰기이다. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C5 A[0:6]=195,1,3,1,1,9,0
[UT-CM3-051] C5 PASS N=7 F=0
```
<!-- /source-cell:K1265 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1265 -->

```text
[UT-CM3-051] C5 A[0:6]=195,1,3,1,1,9,0
[UT-CM3-051] C5 PASS N=7 F=0
```
<!-- /source-cell:L1265 -->


### 비교 15

#### 입력 조건과 통과 기준

<!-- source-cell:K1266 -->
검증 \[6\]의 RTT 출력 (C6)<br>
입력/조건: 직전 준비 패킷에서 \[3\]=1,\[4\]=18,\[5\]=52만 바꾼다. \[0\]=195,\[1..2\]=0,\[6\]=3,\[7\]=1,\[8..10\]=0,\[11\]=2,\[12..14\]=0,\[15\]=1,\[16\]=0,\[17\]=2,\[18..19\]=0. ci\_ble\_fetch\_packet\_ota 호출. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C6 A[0:6]=1,18,52,1,0,2,3
[UT-CM3-051] C6 PASS N=7 F=0
```
<!-- /source-cell:K1266 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1266 -->

```text
[UT-CM3-051] C6 A[0:6]=1,18,52,1,0,2,3
[UT-CM3-051] C6 PASS N=7 F=0
```
<!-- /source-cell:L1266 -->


### 비교 16

#### 입력 조건과 통과 기준

<!-- source-cell:K1267 -->
검증 \[7\]의 RTT 출력 (C7)<br>
입력/조건: 각 준비 패킷 20원소를 0으로 초기화한다. 현재 boot\_slot=2. packet\[0\]=195,\[4\]=1,\[6\]=4,\[7\]=1,\[11\]=2,\[15\]=1,\[17\]=2, 그 외 인덱스=0. ci\_ble\_fetch\_packet\_ota 호출. 총2byte/index1/마지막2byte 쓰기이다. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C7 A[0:6]=195,1,4,1,1,9,0
[UT-CM3-051] C7 PASS N=7 F=0
```
<!-- /source-cell:K1267 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1267 -->

```text
[UT-CM3-051] C7 A[0:6]=195,1,4,1,1,9,0
[UT-CM3-051] C7 PASS N=7 F=0
```
<!-- /source-cell:L1267 -->


### 비교 17

#### 입력 조건과 통과 기준

<!-- source-cell:K1268 -->
검증 \[8\]의 RTT 출력 (C8)<br>
입력/조건: 직전 준비 패킷에서 \[3\]=1,\[4\]=18,\[5\]=52만 바꾼다. \[0\]=195,\[1..2\]=0,\[6\]=4,\[7\]=1,\[8..10\]=0,\[11\]=2,\[12..14\]=0,\[15\]=1,\[16\]=0,\[17\]=2,\[18..19\]=0. ci\_ble\_fetch\_packet\_ota 호출. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C8 A[0:6]=1,18,52,1,0,2,4
[UT-CM3-051] C8 PASS N=7 F=0
```
<!-- /source-cell:K1268 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1268 -->

```text
[UT-CM3-051] C8 A[0:6]=1,18,52,1,0,2,4
[UT-CM3-051] C8 PASS N=7 F=0
```
<!-- /source-cell:L1268 -->


### 비교 18

#### 입력 조건과 통과 기준

<!-- source-cell:K1269 -->
검증 \[9\]의 RTT 출력 (C9)<br>
입력/조건: 각 준비 패킷 20원소를 0으로 초기화한다. 현재 boot\_slot=1. packet\[0\]=195,\[4\]=2,\[6\]=1,\[7\]=1,\[11\]=2,\[15\]=1,\[17\]=2, 그 외 인덱스=0. ci\_ble\_fetch\_packet\_ota 호출. 총2byte/index1/마지막2byte 쓰기이다. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C9 A[0:6]=195,2,1,1,1,9,0
[UT-CM3-051] C9 PASS N=7 F=0
```
<!-- /source-cell:K1269 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1269 -->

```text
[UT-CM3-051] C9 A[0:6]=195,2,1,1,1,9,0
[UT-CM3-051] C9 PASS N=7 F=0
```
<!-- /source-cell:L1269 -->


### 비교 19

#### 입력 조건과 통과 기준

<!-- source-cell:K1270 -->
검증 \[10\]의 RTT 출력 (C10)<br>
입력/조건: 직전 준비 패킷에서 \[3\]=1,\[4\]=18,\[5\]=52만 바꾼다. \[0\]=195,\[1..2\]=0,\[6\]=1,\[7\]=1,\[8..10\]=0,\[11\]=2,\[12..14\]=0,\[15\]=1,\[16\]=0,\[17\]=2,\[18..19\]=0. ci\_ble\_fetch\_packet\_ota 호출. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C10 A[0:6]=1,18,52,1,0,2,5
[UT-CM3-051] C10 PASS N=7 F=0
```
<!-- /source-cell:K1270 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1270 -->

```text
[UT-CM3-051] C10 A[0:6]=1,18,52,1,0,2,5
[UT-CM3-051] C10 PASS N=7 F=0
```
<!-- /source-cell:L1270 -->


### 비교 20

#### 입력 조건과 통과 기준

<!-- source-cell:K1271 -->
검증 \[11\]의 RTT 출력 (C11)<br>
입력/조건: 각 준비 패킷 20원소를 0으로 초기화한다. 현재 boot\_slot=1. packet\[0\]=195,\[4\]=2,\[6\]=2,\[7\]=1,\[11\]=2,\[15\]=1,\[17\]=2, 그 외 인덱스=0. ci\_ble\_fetch\_packet\_ota 호출. 총2byte/index1/마지막2byte 쓰기이다. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C11 A[0:6]=195,2,2,1,1,9,0
[UT-CM3-051] C11 PASS N=7 F=0
```
<!-- /source-cell:K1271 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1271 -->

```text
[UT-CM3-051] C11 A[0:6]=195,2,2,1,1,9,0
[UT-CM3-051] C11 PASS N=7 F=0
```
<!-- /source-cell:L1271 -->


### 비교 21

#### 입력 조건과 통과 기준

<!-- source-cell:K1272 -->
검증 \[12\]의 RTT 출력 (C12)<br>
입력/조건: 직전 준비 패킷에서 \[3\]=1,\[4\]=18,\[5\]=52만 바꾼다. \[0\]=195,\[1..2\]=0,\[6\]=2,\[7\]=1,\[8..10\]=0,\[11\]=2,\[12..14\]=0,\[15\]=1,\[16\]=0,\[17\]=2,\[18..19\]=0. ci\_ble\_fetch\_packet\_ota 호출. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C12 A[0:6]=1,18,52,1,0,2,6
[UT-CM3-051] C12 PASS N=7 F=0
```
<!-- /source-cell:K1272 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1272 -->

```text
[UT-CM3-051] C12 A[0:6]=1,18,52,1,0,2,6
[UT-CM3-051] C12 PASS N=7 F=0
```
<!-- /source-cell:L1272 -->


### 비교 22

#### 입력 조건과 통과 기준

<!-- source-cell:K1273 -->
검증 \[13\]의 RTT 출력 (C13)<br>
입력/조건: 각 준비 패킷 20원소를 0으로 초기화한다. 현재 boot\_slot=1. packet\[0\]=195,\[4\]=2,\[6\]=3,\[7\]=1,\[11\]=2,\[15\]=1,\[17\]=2, 그 외 인덱스=0. ci\_ble\_fetch\_packet\_ota 호출. 총2byte/index1/마지막2byte 쓰기이다. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C13 A[0:6]=195,2,3,1,1,9,0
[UT-CM3-051] C13 PASS N=7 F=0
```
<!-- /source-cell:K1273 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1273 -->

```text
[UT-CM3-051] C13 A[0:6]=195,2,3,1,1,9,0
[UT-CM3-051] C13 PASS N=7 F=0
```
<!-- /source-cell:L1273 -->


### 비교 23

#### 입력 조건과 통과 기준

<!-- source-cell:K1274 -->
검증 \[14\]의 RTT 출력 (C14)<br>
입력/조건: 직전 준비 패킷에서 \[3\]=1,\[4\]=18,\[5\]=52만 바꾼다. \[0\]=195,\[1..2\]=0,\[6\]=3,\[7\]=1,\[8..10\]=0,\[11\]=2,\[12..14\]=0,\[15\]=1,\[16\]=0,\[17\]=2,\[18..19\]=0. ci\_ble\_fetch\_packet\_ota 호출. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C14 A[0:6]=1,18,52,1,0,2,7
[UT-CM3-051] C14 PASS N=7 F=0
```
<!-- /source-cell:K1274 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1274 -->

```text
[UT-CM3-051] C14 A[0:6]=1,18,52,1,0,2,7
[UT-CM3-051] C14 PASS N=7 F=0
```
<!-- /source-cell:L1274 -->


### 비교 24

#### 입력 조건과 통과 기준

<!-- source-cell:K1275 -->
검증 \[15\]의 RTT 출력 (C15)<br>
입력/조건: 각 준비 패킷 20원소를 0으로 초기화한다. 현재 boot\_slot=1. packet\[0\]=195,\[4\]=2,\[6\]=4,\[7\]=1,\[11\]=2,\[15\]=1,\[17\]=2, 그 외 인덱스=0. ci\_ble\_fetch\_packet\_ota 호출. 총2byte/index1/마지막2byte 쓰기이다. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C15 A[0:6]=195,2,4,1,1,9,0
[UT-CM3-051] C15 PASS N=7 F=0
```
<!-- /source-cell:K1275 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1275 -->

```text
[UT-CM3-051] C15 A[0:6]=195,2,4,1,1,9,0
[UT-CM3-051] C15 PASS N=7 F=0
```
<!-- /source-cell:L1275 -->


### 비교 25

#### 입력 조건과 통과 기준

<!-- source-cell:K1276 -->
검증 \[16\]의 RTT 출력 (C16)<br>
입력/조건: 직전 준비 패킷에서 \[3\]=1,\[4\]=18,\[5\]=52만 바꾼다. \[0\]=195,\[1..2\]=0,\[6\]=4,\[7\]=1,\[8..10\]=0,\[11\]=2,\[12..14\]=0,\[15\]=1,\[16\]=0,\[17\]=2,\[18..19\]=0. ci\_ble\_fetch\_packet\_ota 호출. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C16 A[0:6]=1,18,52,1,0,2,8
[UT-CM3-051] C16 PASS N=7 F=0
```
<!-- /source-cell:K1276 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1276 -->

```text
[UT-CM3-051] C16 A[0:6]=1,18,52,1,0,2,8
[UT-CM3-051] C16 PASS N=7 F=0
```
<!-- /source-cell:L1276 -->


### 비교 26

#### 입력 조건과 통과 기준

<!-- source-cell:K1277 -->
검증 \[17\]의 RTT 출력 (C17)<br>
입력/조건: packet 20원소=0 후 \[0\]=195,\[4\]=3,\[6\]=1,\[7\]=2. ci\_ble\_fetch\_packet\_ota 호출. 이전 PC RAM actual=\[195,0\], expected=\[240,3\]의 두 필드 FAIL은 유지한다. 현 시험용 SPI 완료 ACK 소비는 오류 뒤 READ 응답을 계속 실행하게 하며 제품 오류 응답 덮임을 고친 것이 아니다. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C17 A[0:1]=240,3
[UT-CM3-051] C17 PASS N=2 F=0
```
<!-- /source-cell:K1277 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1277 -->

```text
[UT-CM3-051] C17 A[0:1]=240,3
[UT-CM3-051] C17 PASS N=2 F=0
```
<!-- /source-cell:L1277 -->


### 비교 27

#### 입력 조건과 통과 기준

<!-- source-cell:K1278 -->
검증 \[18\]의 RTT 출력 (C18)<br>
입력/조건: 직전 packet에서 \[4\]=2,\[6\]=5만 변경. 나머지 \[0\]=195,\[7\]=2, 그 외=0. 이전 PC RAM actual=\[195,0\], expected=\[240,4\]의 두 필드 FAIL은 유지한다. R17과 같은 두 응답 경로도 현 시험용 SPI 완료 ACK 소비로 계속 실행한다. 예상값/제품 처리를 통과시키도록 바꾸지 않았다. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C18 A[0:1]=240,4
[UT-CM3-051] C18 PASS N=2 F=0
```
<!-- /source-cell:K1278 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1278 -->

```text
[UT-CM3-051] C18 A[0:1]=240,4
[UT-CM3-051] C18 PASS N=2 F=0
```
<!-- /source-cell:L1278 -->


### 비교 28

#### 입력 조건과 통과 기준

<!-- source-cell:K1279 -->
검증 \[19\]의 RTT 출력 (C19)<br>
입력/조건: packet 20원소 중 \[0\]=195,\[4\]=2,\[6\]=1,\[7\]=1,\[11\]=2,\[15\]=1,\[17\]=2, 그 외=0. 현재 boot\_slot=1. 이 준비 입력을 먼저 호출한다. 이후 packet\[3\]=2, 실제 데이터 \[4..5\]=\[2,0\]. short\_write=0, write\_error=0. 1은 해당 오류 주입/0은 정상. 호출 전 close 수를 저장한다. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C19 A[0:4]=195,2,0,1,1
[UT-CM3-051] C19 PASS N=5 F=0
```
<!-- /source-cell:K1279 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1279 -->

```text
[UT-CM3-051] C19 A[0:4]=195,2,0,1,1
[UT-CM3-051] C19 PASS N=5 F=0
```
<!-- /source-cell:L1279 -->


### 비교 29

#### 입력 조건과 통과 기준

<!-- source-cell:K1280 -->
검증 \[20\]의 RTT 출력 (C20)<br>
입력/조건: packet 20원소 중 \[0\]=195,\[4\]=2,\[6\]=1,\[7\]=1,\[11\]=2,\[15\]=1,\[17\]=2, 그 외=0. 현재 boot\_slot=1. 이 준비 입력을 먼저 호출한다. 이후 packet\[3\]=1, 실제 데이터 \[4..5\]=\[2,0\]. short\_write=1, write\_error=0. 1은 해당 오류 주입/0은 정상. 호출 전 close 수를 저장한다. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C20 A[0:4]=240,2,0,1,1
[UT-CM3-051] C20 PASS N=5 F=0
```
<!-- /source-cell:K1280 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1280 -->

```text
[UT-CM3-051] C20 A[0:4]=240,2,0,1,1
[UT-CM3-051] C20 PASS N=5 F=0
```
<!-- /source-cell:L1280 -->


### 비교 30

#### 입력 조건과 통과 기준

<!-- source-cell:K1281 -->
검증 \[21\]의 RTT 출력 (C21)<br>
입력/조건: packet 20원소 중 \[0\]=195,\[4\]=2,\[6\]=1,\[7\]=1,\[11\]=2,\[15\]=1,\[17\]=2, 그 외=0. 현재 boot\_slot=1. 이 준비 입력을 먼저 호출한다. 이후 packet\[3\]=1, 실제 데이터 \[4..5\]=\[2,0\]. short\_write=0, write\_error=1. 1은 해당 오류 주입/0은 정상. 호출 전 close 수를 저장한다. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C21 A[0:4]=240,2,0,1,1
[UT-CM3-051] C21 PASS N=5 F=0
```
<!-- /source-cell:K1281 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1281 -->

```text
[UT-CM3-051] C21 A[0:4]=240,2,0,1,1
[UT-CM3-051] C21 PASS N=5 F=0
```
<!-- /source-cell:L1281 -->


### 비교 31

#### 입력 조건과 통과 기준

<!-- source-cell:K1282 -->
검증 \[22\]의 RTT 출력 (C22)<br>
입력/조건: packet 20원소 중 \[0\]=195,\[4\]=2,\[6\]=1,\[7\]=1,\[11\]=2,\[15\]=1,\[17\]=2, 그 외=0. 현재 boot\_slot=1. open\_error=1로 준비 입력을 호출한다. short\_write/write\_error=0이다. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C22 A[0:2]=240,2,1
[UT-CM3-051] C22 PASS N=3 F=0
```
<!-- /source-cell:K1282 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1282 -->

```text
[UT-CM3-051] C22 A[0:2]=240,2,1
[UT-CM3-051] C22 PASS N=3 F=0
```
<!-- /source-cell:L1282 -->


### 비교 32

#### 입력 조건과 통과 기준

<!-- source-cell:K1283 -->
검증 \[23\]의 RTT 출력 (C23)<br>
입력/조건: 직전 준비 패킷에서 open\_error=0, packet\[4\]=현재 boot\_slot=1로 변경 후 호출. 다른 원소는 R-22 그대로. 현재 CM3-051 RAM 시험은 시험 중에만 켜지는 SPI 완료 ACK 소비 훅으로 두 응답 사이 대기를 보완했다. 이 조건은 비교용 입력이며 실제 타깃 수집/전체 RTT 완료 자료가 아니다. <br>
예상 RTT 출력 결과:<br>

```text
[UT-CM3-051] C23 A[0:1]=240,3
[UT-CM3-051] C23 PASS N=2 F=0
```
<!-- /source-cell:K1283 -->


#### 예상 결과 (보고서 기록값)

<!-- source-cell:L1283 -->

```text
[UT-CM3-051] C23 A[0:1]=240,3
[UT-CM3-051] C23 PASS N=2 F=0
```
<!-- /source-cell:L1283 -->


## 보고서 판정

<!-- source-cell:M1252 -->
통과<br>
<!-- /source-cell:M1252 -->
